
OS:Version,
  {9b0d1c4a-e624-40e6-8b73-12de8d53bed2}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Facility,
  {aef7dd0c-dd0d-4ee6-aa10-c320798e26e7}; !- Handle

OS:Site,
  {3a06f13f-ee66-4417-aeee-dd8508904956}, !- Handle
  Maxwell Afb,                            !- Name
  32.38,                                  !- Latitude {deg}
  -86.36,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  52,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {f2748836-e9a2-4afd-bcd7-1a02031b4685}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {ac3bb090-1d02-486a-95f7-61db107cd343}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {0593db4e-cdf8-413f-9461-0b70063cf4c8}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {3d1a038b-dc77-40f9-bc28-a1479e20e239}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {41c32b48-30f8-4792-9b01-1491ac5b03da}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {6004ecc3-9877-4028-99f9-b8e501d87f58}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {0b2aeeb1-5a1b-4901-b7b2-9ead1b92b732}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:Site:WaterMainsTemperature,
  {65844730-fcba-4dad-8506-08b35d29662b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.9533333333333,                       !- Annual Average Outdoor Air Temperature {C}
  16.43;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {7a1794d6-3424-4429-8757-63d2265473c8}, !- Handle
  Aurora State Ann Clg .4% Condns DB=>MWB 1, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100606,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.445;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bebd179d-1e7d-4ac3-aa0f-9ebd86e100d6}, !- Handle
  Aurora State Ann Clg .4% Condns WB=>MDB 1, !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  13.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100606,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.445;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3fc7621e-78fa-459c-b304-96964c6796fd}, !- Handle
  Aurora State Ann Htg 99.6% Condns DB 1, !- Name
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100606,                                 !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -3,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3ca1942f-2223-4c42-9dfa-d55b093cf951}, !- Handle
  Aurora State August .4% Condns DB=>MCWB 1, !- Name
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100606,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.344,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.48;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {8a788c70-9db1-4452-ab8e-6e3c7a1f4929}, !- Handle
  Aurora State October .4% Condns DB=>MCWB 1, !- Name
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100606,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.346,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.553;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a1b9908e-f7bb-4972-8b68-a4a19b596174}, !- Handle
  Aurora State September .4% Condns DB=>MCWB 1, !- Name
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  100606,                                 !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  10,                                     !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  18.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.346,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.524;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ClimateZones,
  {be49db5c-62b4-40ad-982a-f6fe80f2cbb1}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ASHRAE 169-2013-4C,                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:RunPeriodControl:DaylightSavingTime,
  {5ffa7ac9-018b-4654-b2ae-598f711fc336}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:YearDescription,
  {d044a6ba-694e-4605-9f00-d1569b07df8f}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:Building,
  {9b896d67-1a4d-4fa5-ad28-857840377905}, !- Handle
  ComStock DOE Ref Pre-1980|SecondarySchool, !- Name
  ,                                       !- Building Sector Type
  270,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {48d3fa75-8430-48a8-93eb-d25cbbfd6746}, !- Default Construction Set Name
  {8abae3f0-3638-48e8-b3e2-daf6607c0a12}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SecondarySchool;                        !- Standards Building Type

OS:AdditionalProperties,
  {c17c7a09-cdf8-4dd1-9f68-2cddb2027da7}, !- Handle
  {9b896d67-1a4d-4fa5-ad28-857840377905}, !- Object Name
  Building,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  60840,                                  !- Feature Value 1
  Soil Conductivity,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.80000000000000004,                    !- Feature Value 2
  Undisturbed Ground Temperature,         !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  13.300000000000001,                     !- Feature Value 3
  airtightness,                           !- Feature Name 4
  String,                                 !- Feature Data Type 4
  20,                                     !- Feature Value 4
  american_housing_survey_region,         !- Feature Name 5
  String,                                 !- Feature Data Type 5
  Non-CBSA Pacific,                       !- Feature Value 5
  aspect_ratio,                           !- Feature Name 6
  String,                                 !- Feature Data Type 6
  1,                                      !- Feature Value 6
  baseline_hvac_sizing,                   !- Feature Name 7
  String,                                 !- Feature Data Type 7
  hardsize,                               !- Feature Value 7
  baseline_window_type,                   !- Feature Name 8
  String,                                 !- Feature Data Type 8
  Single - No LowE - Tinted/Reflective - Aluminum, !- Feature Value 8
  building_shape,                         !- Feature Name 9
  String,                                 !- Feature Data Type 9
  2,                                      !- Feature Value 9
  building_size_lighting_tech,            !- Feature Name 10
  String,                                 !- Feature Data Type 10
  large,                                  !- Feature Value 10
  building_subtype,                       !- Feature Name 11
  String,                                 !- Feature Data Type 11
  NA,                                     !- Feature Value 11
  building_type,                          !- Feature Name 12
  String,                                 !- Feature Data Type 12
  secondary_school,                       !- Feature Value 12
  cambium_grid_region,                    !- Feature Name 13
  String,                                 !- Feature Data Type 13
  NWPPc,                                  !- Feature Value 13
  census_division_name,                   !- Feature Name 14
  String,                                 !- Feature Data Type 14
  Pacific,                                !- Feature Value 14
  census_division_name_recs,              !- Feature Name 15
  String,                                 !- Feature Data Type 15
  Pacific,                                !- Feature Value 15
  census_region_name,                     !- Feature Name 16
  String,                                 !- Feature Data Type 16
  West,                                   !- Feature Value 16
  climate_zone,                           !- Feature Name 17
  String,                                 !- Feature Data Type 17
  4C,                                     !- Feature Value 17
  climate_zone_ashrae_2006,               !- Feature Name 18
  String,                                 !- Feature Data Type 18
  4C,                                     !- Feature Value 18
  climate_zone_building_america,          !- Feature Name 19
  String,                                 !- Feature Data Type 19
  Marine,                                 !- Feature Value 19
  cluster_id,                             !- Feature Name 20
  String,                                 !- Feature Data Type 20
  83,                                     !- Feature Value 20
  cluster_name,                           !- Feature Name 21
  String,                                 !- Feature Data Type 21
  the Portland-Salem-Medford Area,        !- Feature Value 21
  cook_broiler_counts,                    !- Feature Name 22
  String,                                 !- Feature Data Type 22
  0,                                      !- Feature Value 22
  cook_dining_type,                       !- Feature Name 23
  String,                                 !- Feature Data Type 23
  None,                                   !- Feature Value 23
  cook_fryers_counts,                     !- Feature Name 24
  String,                                 !- Feature Data Type 24
  0,                                      !- Feature Value 24
  cook_fuel_broiler,                      !- Feature Name 25
  String,                                 !- Feature Data Type 25
  Gas,                                    !- Feature Value 25
  cook_fuel_fryer,                        !- Feature Name 26
  String,                                 !- Feature Data Type 26
  Electric,                               !- Feature Value 26
  cook_fuel_griddle,                      !- Feature Name 27
  String,                                 !- Feature Data Type 27
  Gas,                                    !- Feature Value 27
  cook_fuel_oven,                         !- Feature Name 28
  String,                                 !- Feature Data Type 28
  Electric,                               !- Feature Value 28
  cook_fuel_range,                        !- Feature Name 29
  String,                                 !- Feature Data Type 29
  Gas,                                    !- Feature Value 29
  cook_fuel_steamer,                      !- Feature Name 30
  String,                                 !- Feature Data Type 30
  Electric,                               !- Feature Value 30
  cook_griddles_counts,                   !- Feature Name 31
  String,                                 !- Feature Data Type 31
  0,                                      !- Feature Value 31
  cook_ovens_counts,                      !- Feature Name 32
  String,                                 !- Feature Data Type 32
  0,                                      !- Feature Value 32
  cook_ranges_counts,                     !- Feature Name 33
  String,                                 !- Feature Data Type 33
  0,                                      !- Feature Value 33
  cook_steamers_counts,                   !- Feature Name 34
  String,                                 !- Feature Data Type 34
  0,                                      !- Feature Value 34
  county_id,                              !- Feature Name 35
  String,                                 !- Feature Data Type 35
  G4100050,                               !- Feature Value 35
  energy_code_compliance_during_original_building_construction, !- Feature Name 36
  String,                                 !- Feature Data Type 36
  comply,                                 !- Feature Value 36
  energy_code_compliance_exterior_lighting, !- Feature Name 37
  String,                                 !- Feature Data Type 37
  comply,                                 !- Feature Value 37
  energy_code_compliance_hvac,            !- Feature Name 38
  String,                                 !- Feature Data Type 38
  comply,                                 !- Feature Value 38
  energy_code_compliance_interior_equipment, !- Feature Name 39
  String,                                 !- Feature Data Type 39
  comply,                                 !- Feature Value 39
  energy_code_compliance_interior_lighting, !- Feature Name 40
  String,                                 !- Feature Data Type 40
  lead,                                   !- Feature Value 40
  energy_code_compliance_roof,            !- Feature Name 41
  String,                                 !- Feature Data Type 41
  comply,                                 !- Feature Value 41
  energy_code_compliance_service_water_heating, !- Feature Name 42
  String,                                 !- Feature Data Type 42
  comply,                                 !- Feature Value 42
  energy_code_compliance_walls,           !- Feature Name 43
  String,                                 !- Feature Data Type 43
  comply,                                 !- Feature Value 43
  energy_code_compliance_windows,         !- Feature Name 44
  String,                                 !- Feature Data Type 44
  comply,                                 !- Feature Value 44
  energy_code_followed_during_last_exterior_lighting_replacement, !- Feature Name 45
  String,                                 !- Feature Data Type 45
  ComStock DOE Ref 1980-2004,             !- Feature Value 45
  energy_code_followed_during_last_hvac_replacement, !- Feature Name 46
  String,                                 !- Feature Data Type 46
  ComStock 90.1-2007,                     !- Feature Value 46
  energy_code_followed_during_last_interior_equipment_replacement, !- Feature Name 47
  String,                                 !- Feature Data Type 47
  ComStock DOE Ref 1980-2004,             !- Feature Value 47
  energy_code_followed_during_last_interior_lighting_replacement, !- Feature Name 48
  String,                                 !- Feature Data Type 48
  ComStock 90.1-2019,                     !- Feature Value 48
  energy_code_followed_during_last_roof_replacement, !- Feature Name 49
  String,                                 !- Feature Data Type 49
  ComStock DOE Ref Pre-1980,              !- Feature Value 49
  energy_code_followed_during_last_service_water_heating_replacement, !- Feature Name 50
  String,                                 !- Feature Data Type 50
  ComStock DOE Ref 1980-2004,             !- Feature Value 50
  energy_code_followed_during_last_walls_replacement, !- Feature Name 51
  String,                                 !- Feature Data Type 51
  ComStock DOE Ref Pre-1980,              !- Feature Value 51
  energy_code_followed_during_last_windows_replacement, !- Feature Name 52
  String,                                 !- Feature Data Type 52
  ComStock DOE Ref 1980-2004,             !- Feature Value 52
  energy_code_followed_during_original_building_construction, !- Feature Name 53
  String,                                 !- Feature Data Type 53
  ComStock DOE Ref Pre-1980,              !- Feature Value 53
  energy_code_in_force_during_last_exterior_lighting_replacement, !- Feature Name 54
  String,                                 !- Feature Data Type 54
  ComStock DOE Ref 1980-2004,             !- Feature Value 54
  energy_code_in_force_during_last_hvac_replacement, !- Feature Name 55
  String,                                 !- Feature Data Type 55
  ComStock 90.1-2007,                     !- Feature Value 55
  energy_code_in_force_during_last_interior_equipment_replacement, !- Feature Name 56
  String,                                 !- Feature Data Type 56
  ComStock DOE Ref 1980-2004,             !- Feature Value 56
  energy_code_in_force_during_last_interior_lighting_replacement, !- Feature Name 57
  String,                                 !- Feature Data Type 57
  ComStock 90.1-2007,                     !- Feature Value 57
  energy_code_in_force_during_last_roof_replacement, !- Feature Name 58
  String,                                 !- Feature Data Type 58
  ComStock DOE Ref Pre-1980,              !- Feature Value 58
  energy_code_in_force_during_last_service_water_heating_replacement, !- Feature Name 59
  String,                                 !- Feature Data Type 59
  ComStock DOE Ref 1980-2004,             !- Feature Value 59
  energy_code_in_force_during_last_walls_replacement, !- Feature Name 60
  String,                                 !- Feature Data Type 60
  ComStock DOE Ref Pre-1980,              !- Feature Value 60
  energy_code_in_force_during_last_windows_replacement, !- Feature Name 61
  String,                                 !- Feature Data Type 61
  ComStock DOE Ref 1980-2004,             !- Feature Value 61
  energy_code_in_force_during_original_building_construction, !- Feature Name 62
  String,                                 !- Feature Data Type 62
  ComStock DOE Ref Pre-1980,              !- Feature Value 62
  fault_economizer_damper_fully_closed,   !- Feature Name 63
  String,                                 !- Feature Data Type 63
  No fault,                               !- Feature Value 63
  fault_economizer_db_limit,              !- Feature Name 64
  String,                                 !- Feature Data Type 64
  No fault,                               !- Feature Value 64
  grid_region,                            !- Feature Name 65
  String,                                 !- Feature Data Type 65
  NWPPc,                                  !- Feature Value 65
  ground_thermal_conductivity,            !- Feature Name 66
  String,                                 !- Feature Data Type 66
  0.8,                                    !- Feature Value 66
  heating_fuel,                           !- Feature Name 67
  String,                                 !- Feature Data Type 67
  NaturalGas,                             !- Feature Value 67
  hvac_night_variability,                 !- Feature Name 68
  String,                                 !- Feature Data Type 68
  default_nochange,                       !- Feature Value 68
  hvac_system_type,                       !- Feature Name 69
  String,                                 !- Feature Data Type 69
  VAV air-cooled chiller with gas boiler reheat, !- Feature Value 69
  hvac_tst_clg_delta_f,                   !- Feature Name 70
  String,                                 !- Feature Data Type 70
  7,                                      !- Feature Value 70
  hvac_tst_clg_sp_f,                      !- Feature Name 71
  String,                                 !- Feature Data Type 71
  73,                                     !- Feature Value 71
  hvac_tst_htg_delta_f,                   !- Feature Name 72
  String,                                 !- Feature Data Type 72
  10,                                     !- Feature Value 72
  hvac_tst_htg_sp_f,                      !- Feature Name 73
  String,                                 !- Feature Data Type 73
  68,                                     !- Feature Value 73
  iso_region,                             !- Feature Name 74
  String,                                 !- Feature Data Type 74
  None,                                   !- Feature Value 74
  lighting_generation,                    !- Feature Name 75
  String,                                 !- Feature Data Type 75
  gen2_t8_halogen,                        !- Feature Value 75
  ltg_sch_base_peak_ratio_type,           !- Feature Name 76
  String,                                 !- Feature Data Type 76
  education_school_ltg_bpr_no_strict_schedule_towards_on, !- Feature Value 76
  ltg_sch_weekday_base_peak_ratio,        !- Feature Name 77
  String,                                 !- Feature Data Type 77
  0.95,                                   !- Feature Value 77
  ltg_sch_weekend_base_peak_ratio,        !- Feature Name 78
  String,                                 !- Feature Data Type 78
  0.9,                                    !- Feature Value 78
  nhgis_county_gisjoin,                   !- Feature Name 79
  String,                                 !- Feature Data Type 79
  G4100050,                               !- Feature Value 79
  nhgis_puma_gisjoin,                     !- Feature Name 80
  String,                                 !- Feature Data Type 80
  G41001319,                              !- Feature Value 80
  nhgis_tract_gisjoin,                    !- Feature Name 81
  String,                                 !- Feature Data Type 81
  G4100050020600,                         !- Feature Value 81
  number_stories,                         !- Feature Name 82
  String,                                 !- Feature Data Type 82
  1,                                      !- Feature Value 82
  ownership_status,                       !- Feature Name 83
  String,                                 !- Feature Data Type 83
  owner_occupied,                         !- Feature Value 83
  party_responsible_for_operation,        !- Feature Name 84
  String,                                 !- Feature Data Type 84
  building_owner,                         !- Feature Value 84
  plugload_sch_base_peak_ratio_type,      !- Feature Name 85
  String,                                 !- Feature Data Type 85
  education_school_plugload_bpr_no_strict_schedule_towards_off, !- Feature Value 85
  plugload_sch_weekday_base_peak_ratio,   !- Feature Name 86
  String,                                 !- Feature Data Type 86
  0,                                      !- Feature Value 86
  plugload_sch_weekend_base_peak_ratio,   !- Feature Name 87
  String,                                 !- Feature Data Type 87
  0.15,                                   !- Feature Value 87
  purchase_input_responsibility,          !- Feature Name 88
  String,                                 !- Feature Data Type 88
  building_owner,                         !- Feature Value 88
  reeds_balancing_area,                   !- Feature Name 89
  String,                                 !- Feature Data Type 89
  5,                                      !- Feature Value 89
  region,                                 !- Feature Name 90
  String,                                 !- Feature Data Type 90
  Pacific,                                !- Feature Value 90
  rentable_area,                          !- Feature Name 91
  String,                                 !- Feature Data Type 91
  100001_200000,                          !- Feature Value 91
  resstock_county_id,                     !- Feature Name 92
  String,                                 !- Feature Data Type 92
  OR&#44 Clackamas County,                !- Feature Value 92
  resstock_custom_region,                 !- Feature Name 93
  String,                                 !- Feature Data Type 93
  CR06,                                   !- Feature Value 93
  resstock_puma_id,                       !- Feature Name 94
  String,                                 !- Feature Data Type 94
  OR&#44 01319,                           !- Feature Value 94
  rotation,                               !- Feature Name 95
  String,                                 !- Feature Data Type 95
  270,                                    !- Feature Value 95
  service_water_heating_fuel,             !- Feature Name 96
  String,                                 !- Feature Data Type 96
  NaturalGas,                             !- Feature Value 96
  state_abbreviation,                     !- Feature Name 97
  String,                                 !- Feature Data Type 97
  OR,                                     !- Feature Value 97
  state_id,                               !- Feature Name 98
  String,                                 !- Feature Data Type 98
  G410,                                   !- Feature Value 98
  state_name,                             !- Feature Name 99
  String,                                 !- Feature Data Type 99
  Oregon,                                 !- Feature Value 99
  wall_construction_type,                 !- Feature Name 100
  String,                                 !- Feature Data Type 100
  steel_framed,                           !- Feature Value 100
  weather_file_2018,                      !- Feature Name 101
  String,                                 !- Feature Data Type 101
  USA_OR_Aurora.State.726959_2018.epw,    !- Feature Value 101
  weather_file_TMY3,                      !- Feature Name 102
  String,                                 !- Feature Data Type 102
  Aurora_State,                           !- Feature Value 102
  weekday_duration,                       !- Feature Name 103
  String,                                 !- Feature Data Type 103
  9,                                      !- Feature Value 103
  weekday_start_time,                     !- Feature Name 104
  String,                                 !- Feature Data Type 104
  7.25,                                   !- Feature Value 104
  weekend_duration,                       !- Feature Name 105
  String,                                 !- Feature Data Type 105
  7.5,                                    !- Feature Value 105
  weekend_start_time,                     !- Feature Name 106
  String,                                 !- Feature Data Type 106
  12.25,                                  !- Feature Value 106
  window_wall_ratio,                      !- Feature Name 107
  String,                                 !- Feature Data Type 107
  26_50pct,                               !- Feature Value 107
  year_bin_of_last_exterior_lighting_replacement, !- Feature Name 108
  String,                                 !- Feature Data Type 108
  2005,                                   !- Feature Value 108
  year_bin_of_last_hvac_replacement,      !- Feature Name 109
  String,                                 !- Feature Data Type 109
  2014,                                   !- Feature Value 109
  year_bin_of_last_interior_equipment_replacement, !- Feature Name 110
  String,                                 !- Feature Data Type 110
  2003,                                   !- Feature Value 110
  year_bin_of_last_interior_lighting_replacement, !- Feature Name 111
  String,                                 !- Feature Data Type 111
  2014,                                   !- Feature Value 111
  year_bin_of_last_roof_replacement,      !- Feature Name 112
  String,                                 !- Feature Data Type 112
  pre_1978,                               !- Feature Value 112
  year_bin_of_last_service_water_heating_replacement, !- Feature Name 113
  String,                                 !- Feature Data Type 113
  2006,                                   !- Feature Value 113
  year_bin_of_last_walls_replacement,     !- Feature Name 114
  String,                                 !- Feature Data Type 114
  pre_1978,                               !- Feature Value 114
  year_bin_of_last_windows_replacement,   !- Feature Name 115
  String,                                 !- Feature Data Type 115
  1982,                                   !- Feature Value 115
  year_bin_of_original_building_construction, !- Feature Name 116
  String,                                 !- Feature Data Type 116
  pre_1978,                               !- Feature Value 116
  year_built,                             !- Feature Name 117
  String,                                 !- Feature Data Type 117
  1976,                                   !- Feature Value 117
  year_of_simulation,                     !- Feature Name 118
  String,                                 !- Feature Data Type 118
  2018,                                   !- Feature Value 118
  wall_as_constructed_template,           !- Feature Name 119
  String,                                 !- Feature Data Type 119
  ComStock DOE Ref Pre-1980,              !- Feature Value 119
  wall_template,                          !- Feature Name 120
  String,                                 !- Feature Data Type 120
  ComStock DOE Ref Pre-1980,              !- Feature Value 120
  roof_as_constructed_template,           !- Feature Name 121
  String,                                 !- Feature Data Type 121
  ComStock DOE Ref Pre-1980,              !- Feature Value 121
  roof_template,                          !- Feature Name 122
  String,                                 !- Feature Data Type 122
  ComStock DOE Ref Pre-1980,              !- Feature Value 122
  exterior_lighting_as_constructed_template, !- Feature Name 123
  String,                                 !- Feature Data Type 123
  ComStock DOE Ref Pre-1980,              !- Feature Value 123
  exterior_lighting_template,             !- Feature Name 124
  String,                                 !- Feature Data Type 124
  ComStock DOE Ref 1980-2004,             !- Feature Value 124
  interior_equipment_as_constructed_template, !- Feature Name 125
  String,                                 !- Feature Data Type 125
  ComStock DOE Ref Pre-1980,              !- Feature Value 125
  interior_equipment_template,            !- Feature Name 126
  String,                                 !- Feature Data Type 126
  ComStock DOE Ref 1980-2004,             !- Feature Value 126
  service_water_heating_as_constructed_template, !- Feature Name 127
  String,                                 !- Feature Data Type 127
  ComStock DOE Ref Pre-1980,              !- Feature Value 127
  service_water_heating_template,         !- Feature Name 128
  String,                                 !- Feature Data Type 128
  ComStock DOE Ref 1980-2004,             !- Feature Value 128
  hvac_as_constructed_template,           !- Feature Name 129
  String,                                 !- Feature Data Type 129
  ComStock DOE Ref Pre-1980,              !- Feature Value 129
  hvac_template,                          !- Feature Name 130
  String,                                 !- Feature Data Type 130
  ComStock 90.1-2007;                     !- Feature Value 130

OS:SpaceType,
  {4606a2b5-871e-45c8-b2fc-aa5091759e86}, !- Handle
  SecondarySchool Kitchen - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {e34110df-d5a6-4a78-b3b2-d46b80c56945}, !- Default Schedule Set Name
  {9ae6c8db-9f11-49ba-841f-6ec9813cade8}, !- Group Rendering Name
  {a1171ddf-70fe-48dc-8e83-17b9d383ddd7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {9ae6c8db-9f11-49ba-841f-6ec9813cade8}, !- Handle
  SecondarySchool Kitchen,                !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {65e0f344-d5c9-4c7c-8814-3c12154ace8c}, !- Handle
  SecondarySchool Lobby - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {b5b76b19-129a-4819-8d06-bbcd01e178f1}, !- Default Schedule Set Name
  {d95abed9-8206-4fe9-8a40-f442a7a18421}, !- Group Rendering Name
  {ac1ffea1-aace-48c3-ab21-f6f4be7db91e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {d95abed9-8206-4fe9-8a40-f442a7a18421}, !- Handle
  SecondarySchool Lobby,                  !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f13319fa-c0dd-40c4-94a7-24541096d16f}, !- Handle
  SecondarySchool Restroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {09beb3d8-e765-40b7-92aa-c73210716170}, !- Default Schedule Set Name
  {fd735298-9410-4083-89c3-12f1b1cfdb70}, !- Group Rendering Name
  {1757a27a-8eb9-4d1f-a5d6-5dae9f85e75e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {fd735298-9410-4083-89c3-12f1b1cfdb70}, !- Handle
  SecondarySchool Restroom,               !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {eaf27e6a-8212-4734-b062-c1008c1afb97}, !- Handle
  SecondarySchool Cafeteria - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {6916b149-c5d3-4454-a349-8e49bcc52f73}, !- Default Schedule Set Name
  {373e708f-6a00-4662-b175-36ad7e950bd3}, !- Group Rendering Name
  {c74d3ad8-0e76-465d-94fa-08597e9e084d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {373e708f-6a00-4662-b175-36ad7e950bd3}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {f0a600a8-7b03-4ec0-a71c-93a7d896cfe9}, !- Handle
  SecondarySchool Mechanical - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {8b435338-eac8-494e-8311-ffd03af3bed0}, !- Default Schedule Set Name
  {22970afb-8088-48f1-b845-ff0c60d1e1c3}, !- Group Rendering Name
  {300d72d2-b47c-45c4-a01c-75a1d6975c9b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {22970afb-8088-48f1-b845-ff0c60d1e1c3}, !- Handle
  SecondarySchool Mechanical,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {095b837b-8265-4645-9600-ebd23395da23}, !- Handle
  SecondarySchool Library - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {61bf492e-fe78-4a45-94c3-da376dfd278d}, !- Default Schedule Set Name
  {72df8461-79de-4b30-9df5-189ef89d7ab7}, !- Group Rendering Name
  {ab720af3-a939-429b-9d80-a520c54da005}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {72df8461-79de-4b30-9df5-189ef89d7ab7}, !- Handle
  SecondarySchool Library,                !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {b979b22e-931c-4eb2-b45f-c125b68693c1}, !- Handle
  SecondarySchool Auditorium - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {890d0427-d617-4653-9e5d-f0174af95e9e}, !- Default Schedule Set Name
  {d59345ac-e397-4178-bf85-d7f24c43a3c4}, !- Group Rendering Name
  {782273cc-b4b0-42cf-ae2d-6a0e4e0bcd34}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {d59345ac-e397-4178-bf85-d7f24c43a3c4}, !- Handle
  SecondarySchool Auditorium,             !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {93e842a1-7186-4cf7-a6d8-0b9cd91350be}, !- Handle
  SecondarySchool Office - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {4fff3551-6fe6-4717-af9a-ddf12ef469e8}, !- Default Schedule Set Name
  {3db5318a-d004-4b95-bdc1-dcf5f6da4710}, !- Group Rendering Name
  {cbacaa31-3958-4b67-a022-b43172aa89dc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {3db5318a-d004-4b95-bdc1-dcf5f6da4710}, !- Handle
  SecondarySchool Office,                 !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Handle
  SecondarySchool Gym - audience - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {313774fe-27af-460f-a330-a3a785fd8ff0}, !- Default Schedule Set Name
  {2bfcda0f-ae4f-4be8-887f-fe0383bd1cef}, !- Group Rendering Name
  {bbd8ecfc-5dc4-4f04-a758-e8469c082126}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {2bfcda0f-ae4f-4be8-887f-fe0383bd1cef}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Handle
  SecondarySchool Gym - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {2e169be1-2160-4d40-8806-7a5836337403}, !- Default Schedule Set Name
  {ace8edb4-9634-454f-9152-0102421de05a}, !- Group Rendering Name
  {289eb991-c8d9-4ba8-8b8e-abb95fbcbca5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {ace8edb4-9634-454f-9152-0102421de05a}, !- Handle
  SecondarySchool Gym,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Handle
  SecondarySchool Corridor - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {32d70112-95cd-4b37-8c75-603553cf9c70}, !- Default Schedule Set Name
  {eed91e3b-ed14-4d9a-b2a4-f60445a1c672}, !- Group Rendering Name
  {d183df8a-1e6f-4fa0-93ba-57c9e9fbd1a5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {eed91e3b-ed14-4d9a-b2a4-f60445a1c672}, !- Handle
  SecondarySchool Corridor,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Handle
  SecondarySchool Classroom - ComStock DOE Ref Pre-1980, !- Name
  ,                                       !- Default Construction Set Name
  {ff5fbc9c-9e6a-40c8-8af6-cfc0b2a34a5b}, !- Default Schedule Set Name
  {74ee832e-7b9d-412d-8a85-311ad9f12212}, !- Group Rendering Name
  {b7c79a92-317d-4ca7-9330-0bfe88576740}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {74ee832e-7b9d-412d-8a85-311ad9f12212}, !- Handle
  SecondarySchool Classroom,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:BuildingStory,
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.9624,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6b5aa433-9857-4157-a300-bee70221e6f1}; !- Group Rendering Name

OS:Space,
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -58.7075441265036,                      !- X Origin {m}
  -23.2920085543602,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2f0a899-81d9-4269-932c-30e42645b71e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {6fca6829-465a-478b-bb5e-61ae27dbd63c}, !- Construction Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 14.4876950246443, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a451d37d-f179-461b-be6e-955db2ec63e3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bafa2a06-0097-4f35-bd24-f8d05dd639e0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0359705d-6305-4efc-b66c-bf547eb45a6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 14.4876950246443, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 14.4876950246443, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ce10264-f650-48c4-b43b-192be830c24f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a807da57-8f6b-41a0-97f7-3cd4196ab107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 14.4876950246443, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 14.4876950246443, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0b7f3b-6642-4c8c-98aa-b0dff502bf9f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fa99333-3cef-42ae-8861-989076e359b2}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7559e80-2fe7-4613-8569-3f67969f896b}, !- Zone Air Inlet Port List
  {e2693add-632d-46fa-8240-e57dd266d536}, !- Zone Air Exhaust Port List
  {307b7307-f868-4760-a812-983dba711ce8}, !- Zone Air Node Name
  {3aa36dd8-04f6-45b2-bfb5-2d0854767970}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2949f8ae-b962-4084-a2d1-b6bdee6175aa}, !- Group Rendering Name
  {28a84cf5-f8d5-42e2-966a-95827c4402ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0604b44e-f4a3-43d9-b382-7fe077c3a6f1}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone Air Node, !- Name
  {307b7307-f868-4760-a812-983dba711ce8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {307b7307-f868-4760-a812-983dba711ce8}, !- Handle
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}, !- Source Object
  11,                                     !- Outlet Port
  {0604b44e-f4a3-43d9-b382-7fe077c3a6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7559e80-2fe7-4613-8569-3f67969f896b}, !- Handle
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}, !- HVAC Component
  {0612669c-5cc6-42a2-9d93-d50c3e0cc41e}; !- Port 1

OS:PortList,
  {e2693add-632d-46fa-8240-e57dd266d536}, !- Handle
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}; !- HVAC Component

OS:PortList,
  {3aa36dd8-04f6-45b2-bfb5-2d0854767970}, !- Handle
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}, !- HVAC Component
  {4fd58992-e8a6-4724-98d2-52010e7b033c}; !- Port 1

OS:Sizing:Zone,
  {6c2d66ae-3622-4202-adff-8dbe6d8c6f04}, !- Handle
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1acc25e1-abc5-4772-8934-c2a28491f7cf}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {a760b8a0-e82c-46e0-bed9-b34da7b0b5b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {038299a6-075b-4554-81b0-6dd629b17513}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground, !- Name
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -58.7075441265036,                      !- X Origin {m}
  -8.80431352971583,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {c904ee08-099b-48d7-a60d-99434b533c8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d4348937-0d92-4c4e-ba7f-745d274c0f9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {46977d49-9c79-4922-8ace-59f38783680b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {15eefd16-9ff1-4d3f-b74f-3dcb97d69e14}, !- Construction Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 17.6086270594317, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2925cdf-ec3b-4c83-8fe2-08bc5e73f91f}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87714027-d2fd-4db4-ae0a-2b02d1658e99}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2350a295-5e41-46ce-833d-df6f0be09311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 17.6086270594317, 0,  !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 17.6086270594317, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5956ef9-a299-4753-ad1e-5adde1e78e0c}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe93029d-df64-4116-8f26-a90d704d2620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 17.6086270594317, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 17.6086270594317, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0359705d-6305-4efc-b66c-bf547eb45a6d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bafa2a06-0097-4f35-bd24-f8d05dd639e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, -7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000005, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c462dc77-abe8-49ce-8989-0fad646c8ead}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c904ee08-099b-48d7-a60d-99434b533c8c}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63695bfc-8527-4d9d-b577-79083e00aabd}, !- Zone Air Inlet Port List
  {f228bf7d-fea0-441a-83fe-2c6b743ed7fa}, !- Zone Air Exhaust Port List
  {54822cda-1068-4ab8-9453-3d47967487b4}, !- Zone Air Node Name
  {6cfd3063-c2a7-45d8-887f-1d569db8c67e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b60f7969-a380-402d-8ab4-503d16a8cec3}, !- Group Rendering Name
  {ac0ea543-1ca9-4a56-8c27-4ea0a76fc6bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70c5358a-ae67-4072-94c9-ea093b925174}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone Air Node, !- Name
  {54822cda-1068-4ab8-9453-3d47967487b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54822cda-1068-4ab8-9453-3d47967487b4}, !- Handle
  {c904ee08-099b-48d7-a60d-99434b533c8c}, !- Source Object
  11,                                     !- Outlet Port
  {70c5358a-ae67-4072-94c9-ea093b925174}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63695bfc-8527-4d9d-b577-79083e00aabd}, !- Handle
  {c904ee08-099b-48d7-a60d-99434b533c8c}, !- HVAC Component
  {0077aa7d-7ed0-4d4d-8cff-7d28df1a0ae7}; !- Port 1

OS:PortList,
  {f228bf7d-fea0-441a-83fe-2c6b743ed7fa}, !- Handle
  {c904ee08-099b-48d7-a60d-99434b533c8c}; !- HVAC Component

OS:PortList,
  {6cfd3063-c2a7-45d8-887f-1d569db8c67e}, !- Handle
  {c904ee08-099b-48d7-a60d-99434b533c8c}, !- HVAC Component
  {89bc7ce7-dd61-431e-883c-abaf7e14b333}; !- Port 1

OS:Sizing:Zone,
  {460e700d-da5d-4b36-b400-a1ba8e58f7ea}, !- Handle
  {c904ee08-099b-48d7-a60d-99434b533c8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b7b97e1f-ac26-4658-8e09-41b4a2910669}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {c904ee08-099b-48d7-a60d-99434b533c8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1265ea02-265f-4541-9660-fd1f6e9eb4fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -58.7075441265036,                      !- X Origin {m}
  8.80431352971583,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4e37f0b0-9478-4c22-9888-52514093273b}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {6fca6829-465a-478b-bb5e-61ae27dbd63c}, !- Construction Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 14.4876950246444, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {018f8f62-23f9-492e-9237-84fa1ac82221}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 14.4876950246444, 0, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab5c95be-f0f0-4274-8545-0927d58cda51}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 14.4876950246444, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c053674-a27e-431b-b72c-edfb4d8d1c4e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a344a0-f774-4ff6-963f-968d05aa7b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 14.4876950246444, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2350a295-5e41-46ce-833d-df6f0be09311}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87714027-d2fd-4db4-ae0a-2b02d1658e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  4.57200000000005, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57200000000005, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762c9241-fe6c-4490-8811-9049818b78ba}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000005, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  4.57200000000005, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0cf0bc9-33e4-448d-b35f-e36ed7949329}, !- Zone Air Inlet Port List
  {8df56181-68cd-4f2c-bb47-cbac1215bf9f}, !- Zone Air Exhaust Port List
  {723b1097-7130-479e-a06e-fa472467f418}, !- Zone Air Node Name
  {bb098afa-4ec9-4366-ae62-80222b1d67d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d7de7e03-af08-41a7-ae91-01ade2e4b4d6}, !- Group Rendering Name
  {3992c7c7-2127-4655-a5bb-9b920fe7684c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66f64d7d-a7ca-4ad6-980a-fa71ff36ae45}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone Air Node, !- Name
  {723b1097-7130-479e-a06e-fa472467f418}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {723b1097-7130-479e-a06e-fa472467f418}, !- Handle
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}, !- Source Object
  11,                                     !- Outlet Port
  {66f64d7d-a7ca-4ad6-980a-fa71ff36ae45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0cf0bc9-33e4-448d-b35f-e36ed7949329}, !- Handle
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}, !- HVAC Component
  {6a1fb684-713c-40c3-85ce-17656ee2d0fd}; !- Port 1

OS:PortList,
  {8df56181-68cd-4f2c-bb47-cbac1215bf9f}, !- Handle
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}; !- HVAC Component

OS:PortList,
  {bb098afa-4ec9-4366-ae62-80222b1d67d2}, !- Handle
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}, !- HVAC Component
  {5da63d8b-ec3e-4063-afd2-7abc71077e82}; !- Port 1

OS:Sizing:Zone,
  {722ee5ab-d6f4-46d6-8700-9c991c8c8c16}, !- Handle
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d6a8ba46-6c14-45c6-8a3d-a9472b6019ab}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {5dcb0e3b-2e9f-42b7-9ae1-f5d3dbb1d442}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68c54b38-ccf4-447f-9637-9bbcb3efbcf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Handle
  SecondarySchool Classroom A  - Story Ground, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.1355441265036,                      !- X Origin {m}
  -23.2920085543602,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {2e2364b6-ee88-4098-98b1-feed222b71d8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0a9d4e54-be6c-41a3-9c2e-fdc27e9c02fc}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {bfadfa96-6b89-46a7-990d-8b2d0d48c9b5}, !- Construction Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 2 {m}
  108.271088253007, 14.4876950246443, 0,  !- X,Y,Z Vertex 3 {m}
  108.271088253007, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a807da57-8f6b-41a0-97f7-3cd4196ab107}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ce10264-f650-48c4-b43b-192be830c24f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e5c4b4-9b65-477b-a027-1a6c418d075c}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d011a1b4-3fff-4f66-a169-f3f6d416fdc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.271088253007, 14.4876950246443, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 14.4876950246443, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a48ee779-ed6e-40b4-8b37-a29635a29fce}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c15d18-901a-4aac-9cf1-298d99ea466a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.271088253007, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.271088253007, 14.4876950246443, 0,  !- X,Y,Z Vertex 3 {m}
  108.271088253007, 14.4876950246443, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d895d3-abef-4137-a955-15c28da47636}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.271088253007, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911183d8-7693-4df8-aa8f-89eaf3e1a47b}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.271088253007, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2e2364b6-ee88-4098-98b1-feed222b71d8}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bb094b4-cb0c-4044-bffa-891a1dc7857f}, !- Zone Air Inlet Port List
  {2e9e4c93-78e6-4513-a3bd-3208d220c493}, !- Zone Air Exhaust Port List
  {392ac526-bd8a-435e-938f-24cdda2efb94}, !- Zone Air Node Name
  {b0323284-4ecb-4ffd-8203-14ec5deed4c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a96ffa56-9bee-4914-9925-3cecb6d0dab5}, !- Group Rendering Name
  {bd64a438-d32f-40a6-8c9d-c5d4a5bcb522}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71f277a0-61ab-4ba2-98a6-477d50d590e2}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone Air Node, !- Name
  {392ac526-bd8a-435e-938f-24cdda2efb94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {392ac526-bd8a-435e-938f-24cdda2efb94}, !- Handle
  {2e2364b6-ee88-4098-98b1-feed222b71d8}, !- Source Object
  11,                                     !- Outlet Port
  {71f277a0-61ab-4ba2-98a6-477d50d590e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bb094b4-cb0c-4044-bffa-891a1dc7857f}, !- Handle
  {2e2364b6-ee88-4098-98b1-feed222b71d8}, !- HVAC Component
  {cf9ec728-473a-4052-9c9d-aaed1d4f6066}; !- Port 1

OS:PortList,
  {2e9e4c93-78e6-4513-a3bd-3208d220c493}, !- Handle
  {2e2364b6-ee88-4098-98b1-feed222b71d8}; !- HVAC Component

OS:PortList,
  {b0323284-4ecb-4ffd-8203-14ec5deed4c8}, !- Handle
  {2e2364b6-ee88-4098-98b1-feed222b71d8}, !- HVAC Component
  {844d7217-5842-4f6a-a6ec-b9d7dfa6215b}; !- Port 1

OS:Sizing:Zone,
  {298c369a-bedf-4c14-99fe-49baff001c74}, !- Handle
  {2e2364b6-ee88-4098-98b1-feed222b71d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {37881cf4-73a3-4330-9236-5e895f784fa4}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {2e2364b6-ee88-4098-98b1-feed222b71d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1d4135e-ff1a-4f70-bbd4-bdd958fec8c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Handle
  SecondarySchool Corridor B  - Story Ground, !- Name
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.1355441265036,                      !- X Origin {m}
  -8.80431352971583,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {d9be6e6f-7dc3-425f-959f-0f4214396607}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d4348937-0d92-4c4e-ba7f-745d274c0f9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1411a41f-b00b-43f7-bc20-5c201e07e25f}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {708d966c-ad44-4c53-a9a1-3d45a84fa608}, !- Construction Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 2 {m}
  108.271088253007, 17.6086270594317, 0,  !- X,Y,Z Vertex 3 {m}
  108.271088253007, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe93029d-df64-4116-8f26-a90d704d2620}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5956ef9-a299-4753-ad1e-5adde1e78e0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8ac107-5b8c-469a-a037-4da4fd87d9b9}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ba9707-8472-49f4-b84a-23384565a6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.271088253007, 17.6086270594317, 0,  !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 17.6086270594317, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7db50a-912c-48db-a0a9-2174be62e771}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a47ca71-9895-46a6-b9d4-20efcb701899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  108.271088253007, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  108.271088253007, 17.6086270594317, 0,  !- X,Y,Z Vertex 3 {m}
  108.271088253007, 17.6086270594317, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d011a1b4-3fff-4f66-a169-f3f6d416fdc9}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05e5c4b4-9b65-477b-a027-1a6c418d075c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  108.271088253007, -7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  108.271088253007, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c94df5-7741-4a29-be87-9cbd6cc0d0d7}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  108.271088253007, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9be6e6f-7dc3-425f-959f-0f4214396607}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {468cf607-c45e-4301-b6fe-a8f85ab85da1}, !- Zone Air Inlet Port List
  {d84675cd-10ce-490b-94f0-93402a939634}, !- Zone Air Exhaust Port List
  {68dffabc-61ec-4753-8bfb-eee062288856}, !- Zone Air Node Name
  {7b34cf0a-de45-4698-8f80-88a69047d2e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ef866100-e254-4458-aa9b-8e1571d37509}, !- Group Rendering Name
  {2297b21c-40b5-4568-b9dd-cbae0538dde5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2e90b28-8751-4453-89b1-06cb8e2a5e47}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone Air Node, !- Name
  {68dffabc-61ec-4753-8bfb-eee062288856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68dffabc-61ec-4753-8bfb-eee062288856}, !- Handle
  {d9be6e6f-7dc3-425f-959f-0f4214396607}, !- Source Object
  11,                                     !- Outlet Port
  {b2e90b28-8751-4453-89b1-06cb8e2a5e47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {468cf607-c45e-4301-b6fe-a8f85ab85da1}, !- Handle
  {d9be6e6f-7dc3-425f-959f-0f4214396607}, !- HVAC Component
  {8df5db61-56fd-4141-b312-2337dd08745b}; !- Port 1

OS:PortList,
  {d84675cd-10ce-490b-94f0-93402a939634}, !- Handle
  {d9be6e6f-7dc3-425f-959f-0f4214396607}; !- HVAC Component

OS:PortList,
  {7b34cf0a-de45-4698-8f80-88a69047d2e1}, !- Handle
  {d9be6e6f-7dc3-425f-959f-0f4214396607}, !- HVAC Component
  {9adffae9-5822-4e88-993f-470becaf0dd5}; !- Port 1

OS:Sizing:Zone,
  {3ebd5d88-3a6b-449b-96cb-081c2b9e89d9}, !- Handle
  {d9be6e6f-7dc3-425f-959f-0f4214396607}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7e6fbf33-b106-4f7a-aa5c-e35cec349742}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Zone HVAC Equipment List, !- Name
  {d9be6e6f-7dc3-425f-959f-0f4214396607}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {183f8d42-7b2e-455a-85f8-fae27dcba8fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Handle
  SecondarySchool Classroom C  - Story Ground, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -54.1355441265036,                      !- X Origin {m}
  8.80431352971583,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {21889590-1818-408e-b034-4763e7bc3c9b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b8eab9c6-f1a1-4d4a-b0e6-0ba3ea6de743}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {bfadfa96-6b89-46a7-990d-8b2d0d48c9b5}, !- Construction Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 14.4876950246444, 0, !- X,Y,Z Vertex 2 {m}
  108.271088253007, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  108.271088253007, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a344a0-f774-4ff6-963f-968d05aa7b74}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c053674-a27e-431b-b72c-edfb4d8d1c4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6843418860808e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6843418860808e-14, 14.4876950246444, 0, !- X,Y,Z Vertex 2 {m}
  5.6843418860808e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  5.6843418860808e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66735e4b-20c0-4717-8a32-02691e0da539}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 1 {m}
  108.271088253007, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 2 {m}
  108.271088253007, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 14.4876950246444, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24371396-4933-4a82-9132-00e4c1b9447f}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8024170-10ff-4a97-8d69-5bb2ce624fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  108.271088253007, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  108.271088253007, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  108.271088253007, 14.4876950246444, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ba9707-8472-49f4-b84a-23384565a6cd}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a8ac107-5b8c-469a-a037-4da4fd87d9b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.2632564145606e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  4.2632564145606e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  108.271088253007, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  108.271088253007, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64bc9316-87fe-4298-886f-2a54dab8f438}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  108.271088253007, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  108.271088253007, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.2632564145606e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 3 {m}
  4.2632564145606e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21889590-1818-408e-b034-4763e7bc3c9b}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7340b0a-c5ab-4fbd-ba93-356ac5325c1e}, !- Zone Air Inlet Port List
  {3f81bb10-2cb1-4f7e-b1a5-b9fd2581226f}, !- Zone Air Exhaust Port List
  {df2150c7-1d25-4c3d-8a72-41dc7e4c6b80}, !- Zone Air Node Name
  {ed3f6775-e6cf-4653-b762-a829aa8ebec9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e36405be-eb9f-4ffa-ae6b-2526a01e0b2e}, !- Group Rendering Name
  {9635d230-ddce-42ce-95c1-c2f00c95547e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {560606c6-67ff-4a15-98d8-470563dbb9c9}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone Air Node, !- Name
  {df2150c7-1d25-4c3d-8a72-41dc7e4c6b80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df2150c7-1d25-4c3d-8a72-41dc7e4c6b80}, !- Handle
  {21889590-1818-408e-b034-4763e7bc3c9b}, !- Source Object
  11,                                     !- Outlet Port
  {560606c6-67ff-4a15-98d8-470563dbb9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7340b0a-c5ab-4fbd-ba93-356ac5325c1e}, !- Handle
  {21889590-1818-408e-b034-4763e7bc3c9b}, !- HVAC Component
  {b9192e54-8de6-4115-95a2-fdb6fb890488}; !- Port 1

OS:PortList,
  {3f81bb10-2cb1-4f7e-b1a5-b9fd2581226f}, !- Handle
  {21889590-1818-408e-b034-4763e7bc3c9b}; !- HVAC Component

OS:PortList,
  {ed3f6775-e6cf-4653-b762-a829aa8ebec9}, !- Handle
  {21889590-1818-408e-b034-4763e7bc3c9b}, !- HVAC Component
  {e2151018-b58c-4ef2-b9f7-60274113b9c7}; !- Port 1

OS:Sizing:Zone,
  {f191a0a6-a9e0-4221-a751-9c4dedabd32a}, !- Handle
  {21889590-1818-408e-b034-4763e7bc3c9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {728d1cd0-8039-43cc-bdab-32ec32b5e517}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {21889590-1818-408e-b034-4763e7bc3c9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9acc406b-d460-4541-a43d-6dd124d0f73d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.1355441265036,                       !- X Origin {m}
  -23.2920085543602,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {17151a13-c5fc-4405-a478-0080818dae77}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {6fca6829-465a-478b-bb5e-61ae27dbd63c}, !- Construction Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 14.4876950246443, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c15d18-901a-4aac-9cf1-298d99ea466a}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a48ee779-ed6e-40b4-8b37-a29635a29fce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73db7665-4445-4006-99ae-eedc3dd5ffd0}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68fd045c-d1dd-4153-9835-555999a49804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 14.4876950246443, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 14.4876950246443, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 14.4876950246443, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc2f522-55f0-4076-aa9c-6cf8a223ca1b}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 14.4876950246443, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f593d183-1a96-4531-b9d5-e0c70756b23b}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f31406d-a0b1-4877-bf17-5859a9167852}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, -3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 14.4876950246443, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98f64b64-c143-4548-8445-a0b05491f4cf}, !- Zone Air Inlet Port List
  {99d27f91-3661-40ff-8dc3-2be079e853a1}, !- Zone Air Exhaust Port List
  {ec35baa4-ef38-4a66-8dd1-c454d392978f}, !- Zone Air Node Name
  {6e7f423f-9548-4d40-bd06-d9c8aa2b9756}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a112f3fd-8827-47ba-94c3-94f6836ebc67}, !- Group Rendering Name
  {12c6d840-3817-4325-a441-862053d2b140}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89d8b9ee-2479-4531-85a2-fb3c2b09faee}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone Air Node, !- Name
  {ec35baa4-ef38-4a66-8dd1-c454d392978f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec35baa4-ef38-4a66-8dd1-c454d392978f}, !- Handle
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}, !- Source Object
  11,                                     !- Outlet Port
  {89d8b9ee-2479-4531-85a2-fb3c2b09faee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98f64b64-c143-4548-8445-a0b05491f4cf}, !- Handle
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}, !- HVAC Component
  {fbd96225-65fc-4289-9315-6a77c52e6fe0}; !- Port 1

OS:PortList,
  {99d27f91-3661-40ff-8dc3-2be079e853a1}, !- Handle
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}; !- HVAC Component

OS:PortList,
  {6e7f423f-9548-4d40-bd06-d9c8aa2b9756}, !- Handle
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}, !- HVAC Component
  {05f2bda5-8914-4292-a9e7-1eea761a3a23}; !- Port 1

OS:Sizing:Zone,
  {e992bb31-0249-43a6-8c15-d7289165a338}, !- Handle
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {64ff2af8-c829-4eb7-990e-4158b4ff6aea}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {73623689-995b-4fc5-8fa3-55b2bd1e91b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a54e7c32-3db0-40f2-847a-bbe91d3cff06}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground, !- Name
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.1355441265036,                       !- X Origin {m}
  -8.80431352971583,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {97b91b02-82a2-4505-a82c-86e55b48c00a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d4348937-0d92-4c4e-ba7f-745d274c0f9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {19f956d9-356a-41f1-b8f1-10d3997531a4}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {15eefd16-9ff1-4d3f-b74f-3dcb97d69e14}, !- Construction Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 17.6086270594317, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a47ca71-9895-46a6-b9d4-20efcb701899}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7db50a-912c-48db-a0a9-2174be62e771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3065767e-609a-4eca-be2e-25748680c2c9}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e12002e9-c9c9-4866-bc2a-bb4603bc6ab1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 17.6086270594317, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.6086270594317, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 17.6086270594317, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e92401-0315-4c1b-936a-2181c8755e7d}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 17.6086270594317, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68fd045c-d1dd-4153-9835-555999a49804}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73db7665-4445-4006-99ae-eedc3dd5ffd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, -7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42e84ad-51f0-4746-ac03-429d38950af6}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 17.6086270594317, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97b91b02-82a2-4505-a82c-86e55b48c00a}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c6a0534-5419-41e5-ba20-f1e55def94a4}, !- Zone Air Inlet Port List
  {c29a723d-7d27-46d1-a363-9c4e9c3d8e96}, !- Zone Air Exhaust Port List
  {924b90b6-e264-4df5-88dd-c8351bdea83d}, !- Zone Air Node Name
  {f96522c6-7855-4918-b5fc-ca2cf3a4fb23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08e9a1bd-8a9f-4321-b344-4a728e256d88}, !- Group Rendering Name
  {6d7b1ab1-c771-4c90-a607-3ef0a9f8aebd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a81d7ae6-7690-45dd-ab66-8ef71a67a604}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone Air Node, !- Name
  {924b90b6-e264-4df5-88dd-c8351bdea83d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {924b90b6-e264-4df5-88dd-c8351bdea83d}, !- Handle
  {97b91b02-82a2-4505-a82c-86e55b48c00a}, !- Source Object
  11,                                     !- Outlet Port
  {a81d7ae6-7690-45dd-ab66-8ef71a67a604}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c6a0534-5419-41e5-ba20-f1e55def94a4}, !- Handle
  {97b91b02-82a2-4505-a82c-86e55b48c00a}, !- HVAC Component
  {fab1e540-2a6f-42c4-acc9-4445d1fa3042}; !- Port 1

OS:PortList,
  {c29a723d-7d27-46d1-a363-9c4e9c3d8e96}, !- Handle
  {97b91b02-82a2-4505-a82c-86e55b48c00a}; !- HVAC Component

OS:PortList,
  {f96522c6-7855-4918-b5fc-ca2cf3a4fb23}, !- Handle
  {97b91b02-82a2-4505-a82c-86e55b48c00a}, !- HVAC Component
  {b52c396b-e0ac-4dd0-ad95-be1566aaf3fe}; !- Port 1

OS:Sizing:Zone,
  {30e47131-26fd-401e-8b7f-528ef3e6e047}, !- Handle
  {97b91b02-82a2-4505-a82c-86e55b48c00a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b64511fc-65f9-442b-ad38-51a61df4a301}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {97b91b02-82a2-4505-a82c-86e55b48c00a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7120e9b7-e7e5-46e4-a57a-978414c1637a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.1355441265036,                       !- X Origin {m}
  8.80431352971583,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {faabf31d-2db0-40a6-950d-8d74b9e40783}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c05cb378-f939-4721-85d3-c48b951992fa}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {6fca6829-465a-478b-bb5e-61ae27dbd63c}, !- Construction Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 14.4876950246444, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 0, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8024170-10ff-4a97-8d69-5bb2ce624fab}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24371396-4933-4a82-9132-00e4c1b9447f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 14.4876950246444, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25a518a-0d25-425a-98fe-5f9f01ffae70}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 14.4876950246444, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 14.4876950246444, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c459f654-c487-4fb2-853d-d90668780e55}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 14.4876950246444, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12002e9-c9c9-4866-bc2a-bb4603bc6ab1}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3065767e-609a-4eca-be2e-25748680c2c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 0, 3.9624,        !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 0, 0,             !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475e695c-5620-421c-b068-43877ceda0d4}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999995, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 14.4876950246444, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {faabf31d-2db0-40a6-950d-8d74b9e40783}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f47df05-71a7-44e2-8b2f-08900c8cc2ab}, !- Zone Air Inlet Port List
  {d8f25677-2297-4ce3-b0e9-b796865f77e8}, !- Zone Air Exhaust Port List
  {01099087-437e-4e1c-bc30-254805d77415}, !- Zone Air Node Name
  {fc15bd0d-79c8-4501-b558-7223905ed8d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6fcd9c27-3334-400a-95b4-204c48bb8529}, !- Group Rendering Name
  {da82a24b-52b0-42d8-b30a-c66ab95657b0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e0cb825-e00a-491b-8340-92cf33ef1d51}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone Air Node, !- Name
  {01099087-437e-4e1c-bc30-254805d77415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01099087-437e-4e1c-bc30-254805d77415}, !- Handle
  {faabf31d-2db0-40a6-950d-8d74b9e40783}, !- Source Object
  11,                                     !- Outlet Port
  {8e0cb825-e00a-491b-8340-92cf33ef1d51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f47df05-71a7-44e2-8b2f-08900c8cc2ab}, !- Handle
  {faabf31d-2db0-40a6-950d-8d74b9e40783}, !- HVAC Component
  {38c1bd18-7aeb-4232-95c4-e87686bc4f15}; !- Port 1

OS:PortList,
  {d8f25677-2297-4ce3-b0e9-b796865f77e8}, !- Handle
  {faabf31d-2db0-40a6-950d-8d74b9e40783}; !- HVAC Component

OS:PortList,
  {fc15bd0d-79c8-4501-b558-7223905ed8d4}, !- Handle
  {faabf31d-2db0-40a6-950d-8d74b9e40783}, !- HVAC Component
  {f5bab004-88bd-4ab1-8c62-7467fd4b36e8}; !- Port 1

OS:Sizing:Zone,
  {7923b35b-e641-404c-9ca9-caaa661d861f}, !- Handle
  {faabf31d-2db0-40a6-950d-8d74b9e40783}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {970443d1-2d8d-4710-82e1-e15d5edfb99d}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {faabf31d-2db0-40a6-950d-8d74b9e40783}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47254160-7e31-4311-b644-271efd70198f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {ec4ca1a3-6e60-4a3d-a4b5-8e49a2bcae4f}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {c2925cdf-ec3b-4c83-8fe2-08bc5e73f91f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 17.5832270594317, 2.27206847129574, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 17.5832270594317, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0.0253999999999976, 2.27206847129574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f3ca27c-e15f-434d-a71b-8f9e7701a3ef}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {a451d37d-f179-461b-be6e-955db2ec63e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 14.4622950246443, 2.27301024241774, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 14.4622950246443, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 0.0253999999999657, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0.0253999999999657, 2.27301024241774; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aeff93a-ec3d-4a1b-b511-3dd8284b45d0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {fa0b7f3b-6642-4c8c-98aa-b0dff502bf9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000497, -3.5527136788005e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000497, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000005, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000005, -3.5527136788005e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {557dba5e-f922-42a6-992c-5bd46c9c8c37}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {018f8f62-23f9-492e-9237-84fa1ac82221}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.9737991503207e-14, 14.4622950246444, 2.27301024241774, !- X,Y,Z Vertex 1 {m}
  4.9737991503207e-14, 14.4622950246444, 0.762, !- X,Y,Z Vertex 2 {m}
  4.9737991503207e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  4.9737991503207e-14, 0.0254000000000012, 2.27301024241774; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38dcc235-320b-476d-9a45-46a4b515d601}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {ab5c95be-f0f0-4274-8545-0927d58cda51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000005, 14.4876950246444, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000005, 14.4876950246444, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000492, 14.4876950246444, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000492, 14.4876950246444, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5df9b28-42f1-4c32-8cff-9155eb5f917b}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {22d895d3-abef-4137-a955-15c28da47636}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000426, -3.5527136788005e-14, 2.26841880064556, !- X,Y,Z Vertex 1 {m}
  0.0254000000000426, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  108.245688253007, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  108.245688253007, -3.5527136788005e-14, 2.26841880064556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45e0ba22-cd00-4976-aa3c-e66868770c26}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {66735e4b-20c0-4717-8a32-02691e0da539}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  108.245688253007, 14.4876950246444, 2.26841880064556, !- X,Y,Z Vertex 1 {m}
  108.245688253007, 14.4876950246444, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000332, 14.4876950246444, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000332, 14.4876950246444, 2.26841880064556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {859f3691-4bb3-49f4-ad1d-195b39a51748}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {f593d183-1a96-4531-b9d5-e0c70756b23b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999574, -3.5527136788005e-14, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999574, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999995, -3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999995, -3.5527136788005e-14, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c2bede-e661-421b-8c87-145fb5c45d53}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {3bc2f522-55f0-4076-aa9c-6cf8a223ca1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0253999999999645, 2.27301024241774, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0253999999999645, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 14.4622950246443, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 14.4622950246443, 2.27301024241774; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c41fc102-426e-4201-9224-e476e86e9851}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {54e92401-0315-4c1b-936a-2181c8755e7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254, 2.27206847129574, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 17.5832270594317, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 17.5832270594317, 2.27206847129574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be3bbaa3-c9e1-4f01-b8ff-27f40ac33af5}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {c25a518a-0d25-425a-98fe-5f9f01ffae70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999995, 14.4876950246444, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999995, 14.4876950246444, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999568, 14.4876950246444, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999568, 14.4876950246444, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6c7accd-7b1b-417f-a28e-200b6790cc8e}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {c459f654-c487-4fb2-853d-d90668780e55}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999995, 0.0254, 2.27301024241774, !- X,Y,Z Vertex 1 {m}
  4.57199999999995, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  4.57199999999995, 14.4622950246444, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999995, 14.4622950246444, 2.27301024241774; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground 1, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  62.9160085543602,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {37d2058e-9626-4e93-88f4-fdcea80ad463}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {6fca6829-465a-478b-bb5e-61ae27dbd63c}, !- Construction Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {253d51d7-6daf-446f-ad75-3ed1d70e7a6f}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ace64590-58c5-4d67-bd17-b03071d52fb5}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0db5676-48f3-4ba9-98e0-ac06f31208bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.487695024644, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -14.487695024644, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {356385e0-8404-46fa-bb2c-0091bf97001a}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d9facce-4962-418f-ade8-5e2d20db6b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 4.57200000000005, 0,  !- X,Y,Z Vertex 3 {m}
  -14.487695024644, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c86fbe2-45cc-45d8-bcf3-d0a3b275bb8e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48343cf-6a8a-4b7d-b3b1-82605ac9f66d}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cad88792-c7a0-4390-ae50-26449a565543}, !- Zone Air Inlet Port List
  {63518bd3-828f-4f9f-8145-ef5612f1d695}, !- Zone Air Exhaust Port List
  {dc326493-123d-4104-9f04-127ff64ae89a}, !- Zone Air Node Name
  {6df8f7a7-fa19-405f-bcaf-4ec8f433f74a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f00f4c41-87e8-4da1-9576-e938aba7fa97}, !- Group Rendering Name
  {e9dc0791-8a68-45e7-9feb-ec01600175a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b70d5429-d4c6-442d-b89f-d9fd2641c800}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Zone Air Node, !- Name
  {dc326493-123d-4104-9f04-127ff64ae89a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc326493-123d-4104-9f04-127ff64ae89a}, !- Handle
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}, !- Source Object
  11,                                     !- Outlet Port
  {b70d5429-d4c6-442d-b89f-d9fd2641c800}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cad88792-c7a0-4390-ae50-26449a565543}, !- Handle
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}, !- HVAC Component
  {7def57df-2f4b-4a5e-81bf-3161e165ffbb}; !- Port 1

OS:PortList,
  {63518bd3-828f-4f9f-8145-ef5612f1d695}, !- Handle
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}; !- HVAC Component

OS:PortList,
  {6df8f7a7-fa19-405f-bcaf-4ec8f433f74a}, !- Handle
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}, !- HVAC Component
  {51dd5e02-4872-43a3-885b-3f04f605727a}; !- Port 1

OS:Sizing:Zone,
  {90d5efde-c337-4223-a8f6-056f293a9d01}, !- Handle
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c7381348-81d9-453b-9131-4ae47e50ffe7}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Zone HVAC Equipment List, !- Name
  {c5cb300f-087a-4272-bfdc-de7015f8be6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cd26b4e-1c9f-46aa-9cf9-e5daaf060c93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground 1, !- Name
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  130.42786621058,                        !- X Origin {m}
  62.9160085543602,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {286a144a-1646-45e9-8772-6a2361928851}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d4348937-0d92-4c4e-ba7f-745d274c0f9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {29fc0f27-035d-43fe-9d7e-00bd3c8c1229}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {15eefd16-9ff1-4d3f-b74f-3dcb97d69e14}, !- Construction Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -17.6086270594317, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -17.6086270594317, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fa9507e-67aa-46c4-bf4b-0bca3f5683f6}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -17.6086270594317, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -17.6086270594317, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348e68fd-e7ea-4769-b40c-32f3aa7141a5}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b44774-8994-42e1-86af-fa448cd73f39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.608627059432, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -17.608627059432, 4.57200000000005, 0,  !- X,Y,Z Vertex 2 {m}
  -17.608627059432, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  -17.608627059432, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b934e8d3-3212-4aff-925d-916fa5e08068}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a831adf-d29c-4f20-8e50-361aefca20b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.41060513164848e-13, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -17.6086270594317, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -17.6086270594317, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0db5676-48f3-4ba9-98e0-ac06f31208bd}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ace64590-58c5-4d67-bd17-b03071d52fb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.5527136788005e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 3.5527136788005e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, 4.57200000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.57200000000005, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfd5f505-b9d0-4fa8-9d96-b88a15e6f84f}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -17.6086270594317, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -17.6086270594317, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {286a144a-1646-45e9-8772-6a2361928851}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efedd436-9970-4d33-b405-963678b37f51}, !- Zone Air Inlet Port List
  {9bb20cd8-47bf-430f-8b93-8e60a59e7269}, !- Zone Air Exhaust Port List
  {473e0aa4-c7d7-48c1-b83a-c131398e93b5}, !- Zone Air Node Name
  {62de7cea-60ac-43c8-9084-57ac6efe6d92}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {919b26fe-2db7-43df-943f-ed751c1ec797}, !- Group Rendering Name
  {3e215ffb-6909-4260-b454-77fb8de75282}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b191963d-07be-449a-bcd7-126a761f24c4}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Zone Air Node, !- Name
  {473e0aa4-c7d7-48c1-b83a-c131398e93b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {473e0aa4-c7d7-48c1-b83a-c131398e93b5}, !- Handle
  {286a144a-1646-45e9-8772-6a2361928851}, !- Source Object
  11,                                     !- Outlet Port
  {b191963d-07be-449a-bcd7-126a761f24c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efedd436-9970-4d33-b405-963678b37f51}, !- Handle
  {286a144a-1646-45e9-8772-6a2361928851}, !- HVAC Component
  {04717af1-712b-457f-b9cc-4c27933b6b51}; !- Port 1

OS:PortList,
  {9bb20cd8-47bf-430f-8b93-8e60a59e7269}, !- Handle
  {286a144a-1646-45e9-8772-6a2361928851}; !- HVAC Component

OS:PortList,
  {62de7cea-60ac-43c8-9084-57ac6efe6d92}, !- Handle
  {286a144a-1646-45e9-8772-6a2361928851}, !- HVAC Component
  {f9e8a582-b23d-4f2b-b8c8-d9b9817078a3}; !- Port 1

OS:Sizing:Zone,
  {e3ac3236-f107-407f-962f-18ce470ce127}, !- Handle
  {286a144a-1646-45e9-8772-6a2361928851}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7f5b86cc-2812-487b-94f9-6020db2d621e}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Zone HVAC Equipment List, !- Name
  {286a144a-1646-45e9-8772-6a2361928851}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {987bee47-6dd2-4e3c-b35f-f8af37c7afb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground 1, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.819239151148,                       !- X Origin {m}
  62.9160085543602,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2116deb5-9d92-49d9-a4a2-f2ca7e5b3ee4}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {6fca6829-465a-478b-bb5e-61ae27dbd63c}, !- Construction Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000005, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {210a12a4-8aa2-4a67-8460-7ea4373dee8f}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f18a4a3c-baa3-4664-a369-cc3b2814d912}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4876950246444, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -14.4876950246444, 3.5527136788005e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa22d34b-0d66-4abd-96a5-356de1635e48}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a3f12b0-b17f-4197-b9c5-2778addce5e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  -14.4876950246444, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b44774-8994-42e1-86af-fa448cd73f39}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348e68fd-e7ea-4769-b40c-32f3aa7141a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 3.5527136788005e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.57200000000005, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.57200000000005, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {818bc122-a25e-48c8-b67d-dbb8574d3255}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 4.57200000000005, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 3.5527136788005e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 3.5527136788005e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf31ef10-3158-4958-a265-25d04459dd7d}, !- Zone Air Inlet Port List
  {0c03cb23-6040-4ecd-be90-697bc1939e8a}, !- Zone Air Exhaust Port List
  {e950a997-9e98-4ba2-8d67-6145821575a0}, !- Zone Air Node Name
  {49d96620-e6dc-49c4-82b7-06aa318df0bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b8374c16-8943-4878-8ca2-55f3dbd3ec64}, !- Group Rendering Name
  {d208922e-2e20-485f-a02f-32fe7627c6f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c560421b-0251-4dfd-aeb8-3e335d871501}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Zone Air Node, !- Name
  {e950a997-9e98-4ba2-8d67-6145821575a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e950a997-9e98-4ba2-8d67-6145821575a0}, !- Handle
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}, !- Source Object
  11,                                     !- Outlet Port
  {c560421b-0251-4dfd-aeb8-3e335d871501}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf31ef10-3158-4958-a265-25d04459dd7d}, !- Handle
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}, !- HVAC Component
  {49fb47de-5b2d-4d65-91e6-1608549a3e37}; !- Port 1

OS:PortList,
  {0c03cb23-6040-4ecd-be90-697bc1939e8a}, !- Handle
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}; !- HVAC Component

OS:PortList,
  {49d96620-e6dc-49c4-82b7-06aa318df0bc}, !- Handle
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}, !- HVAC Component
  {d8b862ac-de42-4af8-9686-afa9affd7b55}; !- Port 1

OS:Sizing:Zone,
  {e90a9147-8a58-4000-94d5-346e55eb8901}, !- Handle
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9697f1c6-c9d3-4657-b22d-da55b27d2603}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Zone HVAC Equipment List, !- Name
  {f8ea1881-90af-4cc0-bf80-430e59996fa9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e309af16-80ba-4fda-96d4-4d45d397686b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  67.4880085543602,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {809f7ca0-c30c-48ef-b232-87b169c46d42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa6faf43-2297-4df9-85dc-091da912b482}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {4e2b4dd0-4cf5-40ac-a7e2-4ba0fa352848}, !- Construction Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 47.6889322746508, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 47.6889322746508, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9facce-4962-418f-ade8-5e2d20db6b12}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {356385e0-8404-46fa-bb2c-0091bf97001a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.487695024644, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763fdf57-5203-497d-8981-c6d06721adbf}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09b40dde-1de4-468a-a351-7913595fb977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.487695024644, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 47.6889322746508, 0,  !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -14.487695024644, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5365379a-d04e-456c-9eb2-8dfd33faccd4}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eec86eb-e187-4a10-8688-5d3f84aef472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 47.688932274651, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 47.688932274651, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 47.688932274651, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 47.688932274651, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f218e7e2-9cc9-4921-add9-99f7ef993f2b}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 47.6889322746508, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9728a362-6bf6-4aa8-b3ee-be45fb3b1ab6}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.487695024644, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {809f7ca0-c30c-48ef-b232-87b169c46d42}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {107578c0-1a1e-4785-9d5a-e34d39ab6268}, !- Zone Air Inlet Port List
  {a7be1bfc-8ff2-495c-8356-0ffff9c6e3d4}, !- Zone Air Exhaust Port List
  {4e18e917-ea10-4565-8221-10e26bd516d8}, !- Zone Air Node Name
  {3e6a129b-c797-4310-b6a9-34dde09f5eff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {32ee75af-7255-49ef-bb45-47948a735c6c}, !- Group Rendering Name
  {9e235f86-bf4a-4bb9-a21a-204fc9d44713}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4411909a-b76c-4fa1-ad38-746686307435}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone Air Node, !- Name
  {4e18e917-ea10-4565-8221-10e26bd516d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e18e917-ea10-4565-8221-10e26bd516d8}, !- Handle
  {809f7ca0-c30c-48ef-b232-87b169c46d42}, !- Source Object
  11,                                     !- Outlet Port
  {4411909a-b76c-4fa1-ad38-746686307435}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {107578c0-1a1e-4785-9d5a-e34d39ab6268}, !- Handle
  {809f7ca0-c30c-48ef-b232-87b169c46d42}, !- HVAC Component
  {3ad5e84f-0768-4bbf-b0ae-43f6bee57d6e}; !- Port 1

OS:PortList,
  {a7be1bfc-8ff2-495c-8356-0ffff9c6e3d4}, !- Handle
  {809f7ca0-c30c-48ef-b232-87b169c46d42}; !- HVAC Component

OS:PortList,
  {3e6a129b-c797-4310-b6a9-34dde09f5eff}, !- Handle
  {809f7ca0-c30c-48ef-b232-87b169c46d42}, !- HVAC Component
  {be9a8d5d-5f99-41e7-bc41-dd1c373e324f}; !- Port 1

OS:Sizing:Zone,
  {5d143e7c-31df-4352-9df5-177d11237d38}, !- Handle
  {809f7ca0-c30c-48ef-b232-87b169c46d42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8431f371-7066-403c-9cb2-348be56d50c9}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {809f7ca0-c30c-48ef-b232-87b169c46d42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc960876-d270-4066-9ff6-07d76acca73a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1, !- Name
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  130.42786621058,                        !- X Origin {m}
  67.4880085543602,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {61965714-c0f7-439b-a46d-bca170937cc8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d4348937-0d92-4c4e-ba7f-745d274c0f9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5e041a2f-8e4c-4108-b940-5a28a3473cf6}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {040e7800-bd3e-4c91-b3da-f3811f6a42c3}, !- Construction Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -17.6086270594317, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -17.6086270594317, 47.6889322746508, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 47.6889322746508, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a831adf-d29c-4f20-8e50-361aefca20b5}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b934e8d3-3212-4aff-925d-916fa5e08068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6086270594317, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -17.6086270594317, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.41060513164848e-13, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c27c59c1-7d78-47ed-9b75-273ea3d024c8}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1114d9e0-b2c4-4485-bd4d-a6dcebe2d70a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.608627059432, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  -17.608627059432, 47.6889322746508, 0,  !- X,Y,Z Vertex 2 {m}
  -17.608627059432, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  -17.608627059432, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b1cc42-4263-4524-acb6-d75b5a16edb7}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82c83caa-05f8-44df-8e45-47f7b9b71be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 47.6889322746508, 0, !- X,Y,Z Vertex 2 {m}
  -17.608627059432, 47.6889322746508, 0,  !- X,Y,Z Vertex 3 {m}
  -17.608627059432, 47.6889322746508, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09b40dde-1de4-468a-a351-7913595fb977}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {763fdf57-5203-497d-8981-c6d06721adbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2632564145606e-14, 3.9624,         !- X,Y,Z Vertex 1 {m}
  0, 4.2632564145606e-14, 0,              !- X,Y,Z Vertex 2 {m}
  0, 47.6889322746508, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 47.6889322746508, 3.9624;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e0eff2-8292-4448-8786-615b89962558}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41060513164848e-13, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  -17.6086270594317, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 2 {m}
  -17.6086270594317, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.41060513164848e-13, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {61965714-c0f7-439b-a46d-bca170937cc8}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d26be85f-9d67-447a-918e-f17fb3a0535b}, !- Zone Air Inlet Port List
  {773f92e7-6d5a-4084-b8a5-8979bf5f91e5}, !- Zone Air Exhaust Port List
  {3e48db5c-7db1-4aab-b43b-fbc3765b60b6}, !- Zone Air Node Name
  {02c483f2-a982-40cd-8321-033662618bd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f47624d2-41ce-4d6b-9c41-0458135ad66b}, !- Group Rendering Name
  {38ab6884-3314-45d1-b6fe-16632d182ced}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b55d80e7-ce2e-4865-9f62-5172323adefc}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone Air Node, !- Name
  {3e48db5c-7db1-4aab-b43b-fbc3765b60b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e48db5c-7db1-4aab-b43b-fbc3765b60b6}, !- Handle
  {61965714-c0f7-439b-a46d-bca170937cc8}, !- Source Object
  11,                                     !- Outlet Port
  {b55d80e7-ce2e-4865-9f62-5172323adefc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d26be85f-9d67-447a-918e-f17fb3a0535b}, !- Handle
  {61965714-c0f7-439b-a46d-bca170937cc8}, !- HVAC Component
  {404e8e5b-7486-4940-9de9-fb877c863e3e}; !- Port 1

OS:PortList,
  {773f92e7-6d5a-4084-b8a5-8979bf5f91e5}, !- Handle
  {61965714-c0f7-439b-a46d-bca170937cc8}; !- HVAC Component

OS:PortList,
  {02c483f2-a982-40cd-8321-033662618bd1}, !- Handle
  {61965714-c0f7-439b-a46d-bca170937cc8}, !- HVAC Component
  {34d7d854-be63-4c82-81bb-83827375be35}; !- Port 1

OS:Sizing:Zone,
  {d2fd1435-6ad0-4203-b485-52ddced35843}, !- Handle
  {61965714-c0f7-439b-a46d-bca170937cc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cd829e8-a668-4fa8-b483-1380e217bf39}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {61965714-c0f7-439b-a46d-bca170937cc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {45c1cc56-7e97-46d6-96b5-a7018b041019}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1, !- Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  112.819239151148,                       !- X Origin {m}
  67.4880085543602,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {2d468275-eb38-4946-8bba-75cded96afff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aea4fda0-62f7-469a-8611-45c8e6da2a41}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {29a290d5-2a0b-4a4d-a98e-eebc1d36761e}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  {4e2b4dd0-4cf5-40ac-a7e2-4ba0fa352848}, !- Construction Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 47.6889322746508, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 47.6889322746508, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a3f12b0-b17f-4197-b9c5-2778addce5e7}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa22d34b-0d66-4abd-96a5-356de1635e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4876950246444, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92347c1e-262f-4c24-98bd-982246b89e4a}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4876950246444, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 47.6889322746508, 0, !- X,Y,Z Vertex 3 {m}
  -14.4876950246444, 4.2632564145606e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfdf8b8f-31d3-4a3f-b498-20c7056cf814}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {540729f0-4ddc-4ea3-9b8f-250ef7b6d3ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 47.6889322746508, 0, !- X,Y,Z Vertex 2 {m}
  -9.91569502464399, 47.688932274651, 0,  !- X,Y,Z Vertex 3 {m}
  -9.91569502464399, 47.688932274651, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1114d9e0-b2c4-4485-bd4d-a6dcebe2d70a}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c27c59c1-7d78-47ed-9b75-273ea3d024c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 47.6889322746508, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 47.6889322746508, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b1da9a-7df7-47a9-a084-e63d1ef72c26}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 47.6889322746508, 3.9624, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 4.2632564145606e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.2632564145606e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2d468275-eb38-4946-8bba-75cded96afff}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5accc6f0-cc10-4a00-a22d-2ab4ba34817f}, !- Zone Air Inlet Port List
  {e3341bf7-aa0b-495e-b789-985bf38b0e4b}, !- Zone Air Exhaust Port List
  {0b5177a4-fae2-44d9-b7dc-980e4d7c051c}, !- Zone Air Node Name
  {2c41b500-d08e-4b85-b0cb-8cde2ec97569}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9657623c-5545-4bb9-ab27-dbfe071e8f65}, !- Group Rendering Name
  {963b0610-9e7c-4423-829f-1b489c3b93d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0984d9b-6cee-45d6-92f7-e73149baf589}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone Air Node, !- Name
  {0b5177a4-fae2-44d9-b7dc-980e4d7c051c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b5177a4-fae2-44d9-b7dc-980e4d7c051c}, !- Handle
  {2d468275-eb38-4946-8bba-75cded96afff}, !- Source Object
  11,                                     !- Outlet Port
  {d0984d9b-6cee-45d6-92f7-e73149baf589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5accc6f0-cc10-4a00-a22d-2ab4ba34817f}, !- Handle
  {2d468275-eb38-4946-8bba-75cded96afff}, !- HVAC Component
  {33131aaf-dc69-411b-aa9a-7c02f49286b8}; !- Port 1

OS:PortList,
  {e3341bf7-aa0b-495e-b789-985bf38b0e4b}, !- Handle
  {2d468275-eb38-4946-8bba-75cded96afff}; !- HVAC Component

OS:PortList,
  {2c41b500-d08e-4b85-b0cb-8cde2ec97569}, !- Handle
  {2d468275-eb38-4946-8bba-75cded96afff}, !- HVAC Component
  {2950fef1-6bbf-43cf-b163-5ac8d5584f91}; !- Port 1

OS:Sizing:Zone,
  {8ab4c778-97b9-4951-a835-0e410ccbae73}, !- Handle
  {2d468275-eb38-4946-8bba-75cded96afff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9a2dbbc2-503a-49b0-b087-32d727d92d38}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Zone HVAC Equipment List, !- Name
  {2d468275-eb38-4946-8bba-75cded96afff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {faeb8e65-f26e-496e-82de-f18fe32a0a98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Handle
  SecondarySchool Kitchen A  - Story Ground, !- Name
  {4606a2b5-871e-45c8-b2fc-aa5091759e86}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  115.176940829011,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {61def2ad-a4d9-4d42-95de-c71f14fb4ac7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f16f5307-5f3c-43f6-8c55-70982548867c}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  {d4d7e235-5fa3-4a05-8525-5ac9015fed49}, !- Construction Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.29061393830121, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.29061393830121, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5eec86eb-e187-4a10-8688-5d3f84aef472}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5365379a-d04e-456c-9eb2-8dfd33faccd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a9ba23-1af8-476d-86fd-a0e17c45b371}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eef2cbf7-669c-4312-9deb-f5e515e272a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.29061393830121, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d92656-096b-4f75-b1b4-84edd8e939db}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b48e09d5-8ced-488e-a3d2-2f0751573b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.29061393830121, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.29061393830121, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.29061393830121, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {103c6782-5533-429a-876a-029548d681eb}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.29061393830121, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d9ce71-5e84-4a18-9b00-c4270890feb2}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4f256a3-569f-4f92-a350-a3f50af6e33f}, !- Zone Air Inlet Port List
  {7a1df642-6d5c-4a34-bb7f-253c7d937b05}, !- Zone Air Exhaust Port List
  {02f3c911-d6bf-493e-bf2c-cc35650c202e}, !- Zone Air Node Name
  {5cb87f2a-d61b-4a09-ac32-280c6c7820a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cbb514b-a614-4ee7-adfb-7ef156ef9332}, !- Group Rendering Name
  {e6eea729-b438-4355-9753-9062e1dc4242}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ec449bd-babe-436a-a8b0-ddbe912aad3c}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone Air Node, !- Name
  {02f3c911-d6bf-493e-bf2c-cc35650c202e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {02f3c911-d6bf-493e-bf2c-cc35650c202e}, !- Handle
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- Source Object
  11,                                     !- Outlet Port
  {0ec449bd-babe-436a-a8b0-ddbe912aad3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4f256a3-569f-4f92-a350-a3f50af6e33f}, !- Handle
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- HVAC Component
  {92a588ed-3caa-4044-b8cb-2695e1f5b690}; !- Port 1

OS:PortList,
  {7a1df642-6d5c-4a34-bb7f-253c7d937b05}, !- Handle
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- HVAC Component
  {72a6c6bc-7f04-45c9-b232-bf389e93650e}; !- Port 1

OS:PortList,
  {5cb87f2a-d61b-4a09-ac32-280c6c7820a3}, !- Handle
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- HVAC Component
  {558e0eda-3882-44e6-9a6b-646dc99cf858}; !- Port 1

OS:Sizing:Zone,
  {3832b52f-2d4c-4a4b-91ac-0ad57319e8e1}, !- Handle
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {00c2a9ab-502b-41a8-8c51-c238f4aed020}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Zone HVAC Equipment List, !- Name
  {6f5b94c6-57a3-45a3-a425-fdc252d74936}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d46aa70f-b886-4fc5-962c-d8c73af22706}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {74191bf8-8adb-4747-8693-3ea08e65a127}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Handle
  SecondarySchool Kitchen B  - Story Ground, !- Name
  {4606a2b5-871e-45c8-b2fc-aa5091759e86}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  115.176940829011,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {61def2ad-a4d9-4d42-95de-c71f14fb4ac7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {472ca5ad-08e8-4763-b44f-f0e92a8c09c3}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {d3e4d4db-6b79-4d92-9190-338f140c54e4}, !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 3.29061393830121, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.29061393830121, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d38d7b5-16eb-43db-aeb2-f6110caf4bc4}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b39b5c-939f-496c-be3b-d1aaf6a21eca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.91569502464401, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.91569502464401, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df5cbbec-72d8-4c90-b3e3-403330ba4a9d}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069bdb8d-1c4b-41e1-a1d0-fb03b93cfa2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 3.29061393830121, 0, !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3209fa3-02ca-425b-9641-b82c920341cb}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0efa0a29-f18b-4d33-b64f-265fc2ff1268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.29061393830121, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 3.29061393830121, 0,   !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 3.29061393830121, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eef2cbf7-669c-4312-9deb-f5e515e272a6}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a9ba23-1af8-476d-86fd-a0e17c45b371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.29061393830121, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.29061393830121, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f2cb8e-9446-43e4-bb09-93abe8e8a4f6}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {011bba41-0f7b-41d6-b29a-0070e866ee79}, !- Zone Air Inlet Port List
  {6209b8e2-edd2-435e-80b6-83cefd6c3b2a}, !- Zone Air Exhaust Port List
  {69532b53-5c1f-4fa7-b20d-bd99da23d88f}, !- Zone Air Node Name
  {16d55a24-792c-4d07-a10a-9577c1a25942}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd96cfe1-ee3f-497d-a152-eb632011ad26}, !- Group Rendering Name
  {06e25508-b863-47ae-af36-5c63d7b27052}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08c2f754-a5f9-497c-a19d-66515ce5cd51}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone Air Node, !- Name
  {69532b53-5c1f-4fa7-b20d-bd99da23d88f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69532b53-5c1f-4fa7-b20d-bd99da23d88f}, !- Handle
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- Source Object
  11,                                     !- Outlet Port
  {08c2f754-a5f9-497c-a19d-66515ce5cd51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {011bba41-0f7b-41d6-b29a-0070e866ee79}, !- Handle
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- HVAC Component
  {03199c3f-e1e7-4d8e-a083-f7ee1c45e88a}; !- Port 1

OS:PortList,
  {6209b8e2-edd2-435e-80b6-83cefd6c3b2a}, !- Handle
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- HVAC Component
  {3a188df0-4bac-4fc7-84f8-b4dbdb3e34f3}; !- Port 1

OS:PortList,
  {16d55a24-792c-4d07-a10a-9577c1a25942}, !- Handle
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- HVAC Component
  {60e3323d-f9b9-4667-8cf1-6efd56994ad7}; !- Port 1

OS:Sizing:Zone,
  {ce548eb8-a698-4b24-bb84-8b2b5619ebdd}, !- Handle
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fca902ea-fcd3-44af-83e7-033ca6db9499}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Zone HVAC Equipment List, !- Name
  {8f7d0ec1-3a89-4f3c-acdf-23bf366fb769}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6422099e-6b28-4816-b89e-a54cc76399aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {807d7b00-bc1b-4f42-a031-b5eefac6f917}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Handle
  SecondarySchool Kitchen C  - Story Ground, !- Name
  {4606a2b5-871e-45c8-b2fc-aa5091759e86}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  115.176940829011,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {61def2ad-a4d9-4d42-95de-c71f14fb4ac7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {73d4358b-2607-40ab-a0ae-de6555448219}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {d4d7e235-5fa3-4a05-8525-5ac9015fed49}, !- Construction Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.29061393830121, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 3.29061393830121, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0699adae-58e7-44f2-b24d-2042f6e15452}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {518924fa-0fd0-4f81-8ee7-d0296781e1cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500a4ae9-ddec-4d65-aca9-a4f5568c1386}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.29061393830121, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 2.1316282072803e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be21749-72f7-4741-bf07-06025dd65c0c}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d43b5346-1425-46da-8a03-1459c4bdbfb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 3.29061393830121, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.29061393830121, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 3.29061393830121, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {069bdb8d-1c4b-41e1-a1d0-fb03b93cfa2f}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5cbbec-72d8-4c90-b3e3-403330ba4a9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 3.29061393830121, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 3.29061393830121, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {156af483-f60e-4b97-91ae-c033472cfc7a}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.29061393830121, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc97a86f-51df-4313-9ca1-c4a6df3ec26c}, !- Zone Air Inlet Port List
  {2a9e94f3-45e1-41c8-9fce-03422a30267c}, !- Zone Air Exhaust Port List
  {622966ec-1753-49f7-b2db-5f532aeadf1d}, !- Zone Air Node Name
  {61278bf3-15c3-4b7b-90b6-99ed9d0ea1e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d74fc99e-897c-490c-9715-811329cf137a}, !- Group Rendering Name
  {f0327172-79cd-42fb-9d00-ffc6afbeaeab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab5d9bc4-3839-4515-afdf-e1c33bc49097}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone Air Node, !- Name
  {622966ec-1753-49f7-b2db-5f532aeadf1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {622966ec-1753-49f7-b2db-5f532aeadf1d}, !- Handle
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- Source Object
  11,                                     !- Outlet Port
  {ab5d9bc4-3839-4515-afdf-e1c33bc49097}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc97a86f-51df-4313-9ca1-c4a6df3ec26c}, !- Handle
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- HVAC Component
  {4ee4cadd-4c32-47f0-949b-30104a337c5d}; !- Port 1

OS:PortList,
  {2a9e94f3-45e1-41c8-9fce-03422a30267c}, !- Handle
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- HVAC Component
  {bde7d76c-5c36-4cb9-8463-2ed7d817572e}; !- Port 1

OS:PortList,
  {61278bf3-15c3-4b7b-90b6-99ed9d0ea1e6}, !- Handle
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- HVAC Component
  {dde307b6-497c-40e9-b102-83a07484c33f}; !- Port 1

OS:Sizing:Zone,
  {abdf7bbf-a51f-4d93-9e96-91f4a0b0755f}, !- Handle
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8cc0c82c-7561-419f-b1d4-c21f9ac4c993}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Zone HVAC Equipment List, !- Name
  {9a58d0c0-57f9-4515-a161-92be2c0e414b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f099d79d-471c-40bf-a72c-b91a04cc4236}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {851bf151-32d2-4841-b2e5-08c29aad6741}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Handle
  SecondarySchool Lobby A  - Story Ground, !- Name
  {65e0f344-d5c9-4c7c-8814-3c12154ace8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  118.467554767312,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {74bbbfd2-1795-4a3d-bdbd-c34d33bd6c78}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {88c29c7a-5c66-40dd-9da2-e4891314fdc3}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  {86a0e556-77d8-4e54-8d57-acf026d6e2b6}, !- Construction Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 6.40173984360338, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48e09d5-8ced-488e-a3d2-2f0751573b74}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d92656-096b-4f75-b1b4-84edd8e939db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {099e32bf-b45e-4128-b8e3-0c91d4b5b8c0}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b6c495-b442-45dd-9af9-190a815f1a94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 6.40173984360338, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05b2f72d-6a38-4a9e-ad2e-0afe7f944549}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09fa7beb-0672-4c43-a452-9aa38e8e7681}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 6.40173984360338, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 6.40173984360338, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 6.40173984360338, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3a68e7-018d-4117-8a91-72ae26038e98}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1faa19c3-b98e-4f94-943f-4fbc1e200aa4}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40d62dfd-f86f-4d5f-8001-a3c95f957c8a}, !- Zone Air Inlet Port List
  {86e18daf-0f77-453a-bfe1-57c7b86edc0d}, !- Zone Air Exhaust Port List
  {4e44bf23-9cc5-4cd7-b8bc-09d4999e5995}, !- Zone Air Node Name
  {3cf7cf27-48f9-48d7-8359-0eeab2cb53c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f534ebc-f54f-4d17-a5b3-499002ab9807}, !- Group Rendering Name
  {f9aeec05-2c34-4bd2-8819-fbd703569c67}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10b0babf-6ffa-4f48-bcdd-1ae5b0c018f2}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone Air Node, !- Name
  {4e44bf23-9cc5-4cd7-b8bc-09d4999e5995}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e44bf23-9cc5-4cd7-b8bc-09d4999e5995}, !- Handle
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}, !- Source Object
  11,                                     !- Outlet Port
  {10b0babf-6ffa-4f48-bcdd-1ae5b0c018f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40d62dfd-f86f-4d5f-8001-a3c95f957c8a}, !- Handle
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}, !- HVAC Component
  {85dae616-f91a-41d6-a5f7-e12249967a70}; !- Port 1

OS:PortList,
  {86e18daf-0f77-453a-bfe1-57c7b86edc0d}, !- Handle
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}; !- HVAC Component

OS:PortList,
  {3cf7cf27-48f9-48d7-8359-0eeab2cb53c6}, !- Handle
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}, !- HVAC Component
  {707ae09c-3bb8-4f31-93f2-31a31840ec06}; !- Port 1

OS:Sizing:Zone,
  {bedd228c-946c-42cf-b39f-4fe74d994e70}, !- Handle
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {863348cb-1618-4423-8b8a-303e14119d0f}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Zone HVAC Equipment List, !- Name
  {1fe8948b-da2a-476b-adc7-c8446a7f4a00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a9407e5-9075-4473-95cc-97842c4075ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Handle
  SecondarySchool Lobby B  - Story Ground, !- Name
  {65e0f344-d5c9-4c7c-8814-3c12154ace8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  118.467554767312,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {74bbbfd2-1795-4a3d-bdbd-c34d33bd6c78}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {338e3725-50e7-4f54-87c5-8d44b48cd48e}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {1a3321b4-99db-4cab-b9b4-57496e103734}, !- Construction Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 6.40173984360338, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0efa0a29-f18b-4d33-b64f-265fc2ff1268}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3209fa3-02ca-425b-9641-b82c920341cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57a0b8b-022f-4037-afba-c858de974702}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3625ffef-d81f-45aa-a3ff-0c556e7d4113}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 6.40173984360338, 0, !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38776b3e-087b-4169-bcfe-23b489550378}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bae8d77-bc45-45fb-b69e-1edc8e50158f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 6.40173984360338, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 6.40173984360338, 0,   !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 6.40173984360338, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74b6c495-b442-45dd-9af9-190a815f1a94}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {099e32bf-b45e-4128-b8e3-0c91d4b5b8c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 6.40173984360338, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360338, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe972fea-bd55-4ea2-ae21-bfecc93919fb}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dcd8a3f-5650-4832-b175-cfe8b1819e03}, !- Zone Air Inlet Port List
  {e1ae543a-c708-4fb8-bdd6-c120e9cdf4f3}, !- Zone Air Exhaust Port List
  {5c6c9d27-c028-474b-a5a3-fc3bbe8faf5f}, !- Zone Air Node Name
  {32d7982a-0992-4c3b-82d2-8764f9e358d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43871db6-bbf8-4907-b0c0-efe15f3ce9d7}, !- Group Rendering Name
  {96bec048-d536-4328-94cf-534f91632174}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9c7a80f-947a-472d-b52d-a410a023d59b}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone Air Node, !- Name
  {5c6c9d27-c028-474b-a5a3-fc3bbe8faf5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c6c9d27-c028-474b-a5a3-fc3bbe8faf5f}, !- Handle
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}, !- Source Object
  11,                                     !- Outlet Port
  {f9c7a80f-947a-472d-b52d-a410a023d59b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dcd8a3f-5650-4832-b175-cfe8b1819e03}, !- Handle
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}, !- HVAC Component
  {e306d644-f400-40c3-93d3-5e1adb5df5b8}; !- Port 1

OS:PortList,
  {e1ae543a-c708-4fb8-bdd6-c120e9cdf4f3}, !- Handle
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}; !- HVAC Component

OS:PortList,
  {32d7982a-0992-4c3b-82d2-8764f9e358d7}, !- Handle
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}, !- HVAC Component
  {0461d7ac-e9fb-42a9-8f29-9c942c4d6a52}; !- Port 1

OS:Sizing:Zone,
  {8b0ae4dc-841f-4be9-97d6-fd2c219cd411}, !- Handle
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b5ab69a1-0182-4630-9f20-59f8ce0e2461}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Zone HVAC Equipment List, !- Name
  {513bd3e7-dcb8-44db-a04d-27bc61a0e45c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cb3ddd5-761f-47c2-80a3-0579c0cad334}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Handle
  SecondarySchool Lobby C  - Story Ground, !- Name
  {65e0f344-d5c9-4c7c-8814-3c12154ace8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  118.467554767312,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {74bbbfd2-1795-4a3d-bdbd-c34d33bd6c78}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {42ac7a51-6f1b-4d71-85b9-789a07eb8dc1}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {86a0e556-77d8-4e54-8d57-acf026d6e2b6}, !- Construction Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 6.40173984360338, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 6.40173984360338, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d43b5346-1425-46da-8a03-1459c4bdbfb7}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9be21749-72f7-4741-bf07-06025dd65c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 2.1316282072803e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a03d0f7a-9e1c-4228-b9bf-6afb7542be4e}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 6.40173984360338, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 3.69482222595252e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f755177-01c0-411a-830d-d336df48f13d}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61af80e6-40ce-4527-bd32-272ef65d15c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 6.40173984360338, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 6.40173984360338, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 6.40173984360338, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3625ffef-d81f-45aa-a3ff-0c556e7d4113}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57a0b8b-022f-4037-afba-c858de974702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 6.40173984360338, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 6.40173984360338, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {360971fa-5b02-442f-9b10-51814192b803}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 6.40173984360338, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e54f512-02ac-42b2-81f7-c488ba39f4b3}, !- Zone Air Inlet Port List
  {ab2012db-c675-4446-ae79-dc8d74c0e791}, !- Zone Air Exhaust Port List
  {14a870d4-6213-4198-b33b-83a151214527}, !- Zone Air Node Name
  {8b916003-b5e4-487d-916b-d9cce88e00f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9de27855-d3c9-45ca-b61e-1ec39099a06e}, !- Group Rendering Name
  {0708c94c-0e2c-4033-8f99-42b635ddc4da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ef95226-14f3-479f-b95a-cb4633b20416}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone Air Node, !- Name
  {14a870d4-6213-4198-b33b-83a151214527}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14a870d4-6213-4198-b33b-83a151214527}, !- Handle
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}, !- Source Object
  11,                                     !- Outlet Port
  {6ef95226-14f3-479f-b95a-cb4633b20416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e54f512-02ac-42b2-81f7-c488ba39f4b3}, !- Handle
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}, !- HVAC Component
  {f399ce66-4765-4dac-abc7-a50f8864c240}; !- Port 1

OS:PortList,
  {ab2012db-c675-4446-ae79-dc8d74c0e791}, !- Handle
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}; !- HVAC Component

OS:PortList,
  {8b916003-b5e4-487d-916b-d9cce88e00f9}, !- Handle
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}, !- HVAC Component
  {d3b24a2f-78e4-40d8-b97c-8115f454922a}; !- Port 1

OS:Sizing:Zone,
  {2d2d11f9-c829-4322-aa03-dffeecf14ef0}, !- Handle
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d69cb47e-bb2d-4b06-989a-eb01e8e42554}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Zone HVAC Equipment List, !- Name
  {9b7568ed-a888-4ea8-904c-59f3b0f83d26}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7fa6a709-2a7a-460c-8a52-9963518b629d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Handle
  SecondarySchool Restroom A  - Story Ground, !- Name
  {f13319fa-c0dd-40c4-94a7-24541096d16f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  124.869294610915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {07202021-af66-4848-9bbc-f68ee0a10153}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8409fe1c-5761-45a1-b646-2aa5a2f06893}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {86a0e556-77d8-4e54-8d57-acf026d6e2b6}, !- Construction Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 6.40173984360392, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360392, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09fa7beb-0672-4c43-a452-9aa38e8e7681}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05b2f72d-6a38-4a9e-ad2e-0afe7f944549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd410440-aa41-45e3-aebd-2eeb3e78b8a5}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7208b012-c34c-40a5-bffd-3169be36bf19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 6.40173984360393, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 6.40173984360393, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244726aa-2cee-4be8-872d-7512f023a4a4}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8d504c2-3335-4a57-b9e3-d19265d35237}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360393, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 6.40173984360393, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 6.40173984360393, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 6.40173984360393, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21fcdd49-a61f-4014-964c-041f58951a1b}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360392, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {455d41aa-4523-419b-a957-41891764ed34}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {487d7398-351e-46a4-b62f-8599653ab8dd}, !- Zone Air Inlet Port List
  {12486754-ae22-4def-b3d5-74f83d3e3b99}, !- Zone Air Exhaust Port List
  {b510c97b-792d-4052-8719-f50612c450cb}, !- Zone Air Node Name
  {92ef61e2-765c-429d-a8e7-7894c571f665}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f26e11a-6696-44a1-85e0-563298d58a03}, !- Group Rendering Name
  {cb3fd609-aa25-46f0-9b4e-e898f5dd551f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7e5c41d-a03d-473b-ac37-13918efd82d5}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone Air Node, !- Name
  {b510c97b-792d-4052-8719-f50612c450cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b510c97b-792d-4052-8719-f50612c450cb}, !- Handle
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- Source Object
  11,                                     !- Outlet Port
  {b7e5c41d-a03d-473b-ac37-13918efd82d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {487d7398-351e-46a4-b62f-8599653ab8dd}, !- Handle
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- HVAC Component
  {4da9159c-bac5-4a58-ab87-6d83afacaff1}; !- Port 1

OS:PortList,
  {12486754-ae22-4def-b3d5-74f83d3e3b99}, !- Handle
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- HVAC Component
  {de480c44-c8c1-4982-ab20-ef7af385b79c}; !- Port 1

OS:PortList,
  {92ef61e2-765c-429d-a8e7-7894c571f665}, !- Handle
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- HVAC Component
  {e2b258e7-db4c-416a-b47f-f97eb60d5884}; !- Port 1

OS:Sizing:Zone,
  {faec5476-65a1-42b0-81b5-b2042ef42048}, !- Handle
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5d91bd6a-182b-4eb4-b425-c11ae29d24e0}, !- Handle
  Zone SecondarySchool Restroom A  - Story Ground Zone HVAC Equipment List, !- Name
  {922bb7d7-610f-4a97-889f-f45608a80c25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8d236fe9-2a26-4c01-80c6-402cdf261d9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {37f630ed-2646-4644-982e-aa514525bca7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Handle
  SecondarySchool Restroom B  - Story Ground, !- Name
  {f13319fa-c0dd-40c4-94a7-24541096d16f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  124.869294610915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {07202021-af66-4848-9bbc-f68ee0a10153}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9362c04-b8b8-4382-b508-32eac83fe8bf}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {1a3321b4-99db-4cab-b9b4-57496e103734}, !- Construction Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-14, 0, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 6.40173984360392, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360392, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bae8d77-bc45-45fb-b69e-1edc8e50158f}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38776b3e-087b-4169-bcfe-23b489550378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {251f708b-fd01-499b-8725-d070e095ef9a}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fd44787-b67a-4201-aa16-5bf9d1c552ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 6.40173984360393, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 6.40173984360393, 0, !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, -7.105427357601e-14, 0, !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a08d31-1bb6-4a08-b008-c3e122ddbdc8}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6b0a61-83a2-4476-aa88-4a5dd8de7f45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360393, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 6.40173984360393, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 6.40173984360393, 0,   !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 6.40173984360393, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7208b012-c34c-40a5-bffd-3169be36bf19}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd410440-aa41-45e3-aebd-2eeb3e78b8a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 6.40173984360393, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.40173984360393, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba360249-ac5a-4056-bc60-ddab6c41493e}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1716c45e-f881-488b-8765-48104bfcc5c4}, !- Zone Air Inlet Port List
  {95168065-cabf-42b7-872a-8d442a56c702}, !- Zone Air Exhaust Port List
  {904a60c7-714d-45cf-a163-926bdf06aaf1}, !- Zone Air Node Name
  {1eab0568-3ff2-406f-b145-7879d8605305}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab001201-10b5-4d43-b0ac-0c8d4c9e78a7}, !- Group Rendering Name
  {2016d078-a188-4fd2-a8ff-34bf3e802632}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {265c760d-e339-4d52-bafe-0613d80ce79e}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone Air Node, !- Name
  {904a60c7-714d-45cf-a163-926bdf06aaf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {904a60c7-714d-45cf-a163-926bdf06aaf1}, !- Handle
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- Source Object
  11,                                     !- Outlet Port
  {265c760d-e339-4d52-bafe-0613d80ce79e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1716c45e-f881-488b-8765-48104bfcc5c4}, !- Handle
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- HVAC Component
  {716290fa-5fa0-4ae9-a98f-ff6c346b305f}; !- Port 1

OS:PortList,
  {95168065-cabf-42b7-872a-8d442a56c702}, !- Handle
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- HVAC Component
  {bdb2f16f-8619-4711-b642-4edbb12f6f43}; !- Port 1

OS:PortList,
  {1eab0568-3ff2-406f-b145-7879d8605305}, !- Handle
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- HVAC Component
  {c38a3bf7-cb39-464a-94a5-a2fd43050e7b}; !- Port 1

OS:Sizing:Zone,
  {8a609da5-14d1-4802-a6e8-6e14326bff44}, !- Handle
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {237097db-0463-4d37-b769-ea82bae8fb2a}, !- Handle
  Zone SecondarySchool Restroom B  - Story Ground Zone HVAC Equipment List, !- Name
  {d2cf797e-9273-4da1-aa72-b66b236e31b1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff179c48-776a-4f6b-8d31-ba9f0fe42cb9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e62bf8fd-2ee5-40d7-9822-38819486635e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Handle
  SecondarySchool Restroom C  - Story Ground, !- Name
  {f13319fa-c0dd-40c4-94a7-24541096d16f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  124.869294610915,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {07202021-af66-4848-9bbc-f68ee0a10153}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d2ca65dd-1e79-42a0-8001-184f3644679b}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {86a0e556-77d8-4e54-8d57-acf026d6e2b6}, !- Construction Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, -7.105427357601e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 6.40173984360392, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 6.40173984360392, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61af80e6-40ce-4527-bd32-272ef65d15c8}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f755177-01c0-411a-830d-d336df48f13d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 3.69482222595252e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 3.69482222595252e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 3.69482222595252e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {141ac608-abf1-42c2-9ffd-8357f1ac4ab0}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 6.40173984360392, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -7.105427357601e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e93c3f-d285-4e76-afd2-e5244c99630d}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {441d28d9-ccae-460d-8e0a-589c59f198ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 6.40173984360393, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 6.40173984360393, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 6.40173984360393, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 6.40173984360393, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fd44787-b67a-4201-aa16-5bf9d1c552ea}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {251f708b-fd01-499b-8725-d070e095ef9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, -7.105427357601e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 6.40173984360393, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 6.40173984360393, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0b6ca0-2728-4f31-b255-7e89a1c9a4a0}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 6.40173984360392, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -7.105427357601e-14, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, -7.105427357601e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df27cacb-9990-4dd4-b86c-d5e5160fcbe2}, !- Zone Air Inlet Port List
  {69059e4e-50ed-4dd7-95fe-069eb2139832}, !- Zone Air Exhaust Port List
  {f745eb7f-7e76-4e1b-b8be-18a469d02521}, !- Zone Air Node Name
  {9d090c86-db0f-4bfb-be70-28f6ace4ac91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa550baf-a086-45c2-b3eb-3dbebbc6e34e}, !- Group Rendering Name
  {b9b82bd1-8e48-45c4-8d97-f5a893a0c303}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c62fc849-6306-4f9f-a938-495f5c8712be}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone Air Node, !- Name
  {f745eb7f-7e76-4e1b-b8be-18a469d02521}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f745eb7f-7e76-4e1b-b8be-18a469d02521}, !- Handle
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- Source Object
  11,                                     !- Outlet Port
  {c62fc849-6306-4f9f-a938-495f5c8712be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df27cacb-9990-4dd4-b86c-d5e5160fcbe2}, !- Handle
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- HVAC Component
  {90d729ea-84ab-47fe-9c3d-23ecf6eab0e3}; !- Port 1

OS:PortList,
  {69059e4e-50ed-4dd7-95fe-069eb2139832}, !- Handle
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- HVAC Component
  {b3e8aa74-4455-4ebd-bc27-0e599427157d}; !- Port 1

OS:PortList,
  {9d090c86-db0f-4bfb-be70-28f6ace4ac91}, !- Handle
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- HVAC Component
  {c3179d63-a654-45da-bd5f-28c493cb46bf}; !- Port 1

OS:Sizing:Zone,
  {e6a8ed42-df99-40b5-879f-097f328971e1}, !- Handle
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {50bf8cfc-f427-4cc7-a570-fddb19cbad29}, !- Handle
  Zone SecondarySchool Restroom C  - Story Ground Zone HVAC Equipment List, !- Name
  {73a7f882-92d6-451b-b21c-50c3c14d62b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb443cf1-4c86-4506-bdf2-4763b038bfce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b96c16db-d054-4639-9b92-aa22b6f187e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Space,
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground, !- Name
  {eaf27e6a-8212-4734-b062-c1008c1afb97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  131.271034454519,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {2431f785-7f19-4df3-abe9-64210caf7e6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {836305e6-bd4f-4786-94ad-ff3f828d25b7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7178d656-1192-4073-93db-3ebfba98b0a5}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  {b37e62db-a156-4f66-b1ed-d507598021cf}, !- Construction Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 9.54278042107245, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.54278042107245, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d504c2-3335-4a57-b9e3-d19265d35237}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {244726aa-2cee-4be8-872d-7512f023a4a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -5.6843418860808e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -5.6843418860808e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5883beb-5e72-4cdd-b54a-4f0a986d8daf}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd0486f2-9631-4c5e-8d27-8a13b065f721}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 9.54278042107245, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da0bbee-7159-4a3d-83b0-d73feb3e45a9}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {767ab526-4324-4455-a91e-6c8271dca369}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 9.54278042107245, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 9.54278042107245, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 9.54278042107245, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309753b2-7751-4cbc-aaed-0782080d3fdb}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.54278042107245, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {741c3a94-1e12-4ebb-896c-e265cce41048}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2431f785-7f19-4df3-abe9-64210caf7e6c}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f983732-3567-4db4-a7dc-28b21a24efaa}, !- Zone Air Inlet Port List
  {ed615d49-9b3a-4695-bc17-8aa49547764a}, !- Zone Air Exhaust Port List
  {4fc74f5e-fa8c-4bb7-af4c-34813f0f95f1}, !- Zone Air Node Name
  {e050cab6-5b63-42de-afa9-6d802fc616a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47197f45-15a1-4084-82e9-7b55e600220b}, !- Group Rendering Name
  {f126e2fe-0f9c-4475-9da8-bff0e38e3c2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdc39920-1a59-42cc-a915-7be41a451c8f}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone Air Node, !- Name
  {4fc74f5e-fa8c-4bb7-af4c-34813f0f95f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fc74f5e-fa8c-4bb7-af4c-34813f0f95f1}, !- Handle
  {2431f785-7f19-4df3-abe9-64210caf7e6c}, !- Source Object
  11,                                     !- Outlet Port
  {bdc39920-1a59-42cc-a915-7be41a451c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f983732-3567-4db4-a7dc-28b21a24efaa}, !- Handle
  {2431f785-7f19-4df3-abe9-64210caf7e6c}, !- HVAC Component
  {c5796d77-e291-4a89-baa4-04ec0fb6a540}; !- Port 1

OS:PortList,
  {ed615d49-9b3a-4695-bc17-8aa49547764a}, !- Handle
  {2431f785-7f19-4df3-abe9-64210caf7e6c}; !- HVAC Component

OS:PortList,
  {e050cab6-5b63-42de-afa9-6d802fc616a0}, !- Handle
  {2431f785-7f19-4df3-abe9-64210caf7e6c}, !- HVAC Component
  {a053d552-2cc4-4d2a-923e-2b4e100ac1be}; !- Port 1

OS:Sizing:Zone,
  {de957bcd-e410-4fe1-b39a-47df754da5f3}, !- Handle
  {2431f785-7f19-4df3-abe9-64210caf7e6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {548439b5-4179-4b11-933c-fbdeec242bc2}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Zone HVAC Equipment List, !- Name
  {2431f785-7f19-4df3-abe9-64210caf7e6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {474d51a9-9f79-4a9b-bccd-b24a837dc636}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground, !- Name
  {eaf27e6a-8212-4734-b062-c1008c1afb97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  131.271034454519,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {89261ab2-1099-489e-9a18-a903a7c211ce}; !- Thermal Zone Name

OS:Surface,
  {f2fd205f-5bf7-4f9d-a323-ec1f0324a415}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  {bba377ea-9d76-44c4-a16a-fd9e5aad17fa}, !- Construction Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 9.54278042107245, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.54278042107245, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6b0a61-83a2-4476-aa88-4a5dd8de7f45}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5a08d31-1bb6-4a08-b008-c3e122ddbdc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, -5.6843418860808e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -5.6843418860808e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247d5252-06ae-481d-9caa-b57472bab841}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6294163-866f-4fed-8295-af39241c305a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 9.54278042107245, 0, !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ab893b6-a72c-4b5f-bc08-12e66e48614c}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0deaf32-99a8-4bd8-806d-338741a5f054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 9.54278042107245, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 9.54278042107245, 0,   !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 9.54278042107245, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0486f2-9631-4c5e-8d27-8a13b065f721}, !- Handle
  Surface 155,                            !- Name
