  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5883beb-5e72-4cdd-b54a-4f0a986d8daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 9.54278042107245, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.54278042107245, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c6f7dd-c7da-41fb-ad90-1b071734ee2f}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {89261ab2-1099-489e-9a18-a903a7c211ce}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2acff0a-69a5-4e2d-94a9-44c72c33f4d1}, !- Zone Air Inlet Port List
  {23ddc7ae-b788-483a-bfd5-562ec8f8c417}, !- Zone Air Exhaust Port List
  {9b11ac41-bd9c-4217-a8a8-1bfbb29eff11}, !- Zone Air Node Name
  {e2fa928a-3391-4fdc-b421-948472547e8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {44a1aa27-a2fb-4609-b4f3-6f9c21b1f93b}, !- Group Rendering Name
  {66fd864f-2a38-47e2-9874-2a7cc6425500}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d3a2265-d2cd-4dc6-9169-86dc9b5a7bb5}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone Air Node, !- Name
  {9b11ac41-bd9c-4217-a8a8-1bfbb29eff11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b11ac41-bd9c-4217-a8a8-1bfbb29eff11}, !- Handle
  {89261ab2-1099-489e-9a18-a903a7c211ce}, !- Source Object
  11,                                     !- Outlet Port
  {8d3a2265-d2cd-4dc6-9169-86dc9b5a7bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2acff0a-69a5-4e2d-94a9-44c72c33f4d1}, !- Handle
  {89261ab2-1099-489e-9a18-a903a7c211ce}, !- HVAC Component
  {c6bfae22-7163-4bc3-925f-45029781592a}; !- Port 1

OS:PortList,
  {23ddc7ae-b788-483a-bfd5-562ec8f8c417}, !- Handle
  {89261ab2-1099-489e-9a18-a903a7c211ce}; !- HVAC Component

OS:PortList,
  {e2fa928a-3391-4fdc-b421-948472547e8e}, !- Handle
  {89261ab2-1099-489e-9a18-a903a7c211ce}, !- HVAC Component
  {a485259d-e78c-47be-958c-4c5fec6855c8}; !- Port 1

OS:Sizing:Zone,
  {01e0a60b-cc90-4b82-ba58-99db8c1a4354}, !- Handle
  {89261ab2-1099-489e-9a18-a903a7c211ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c0d8781-68a7-49f5-bf99-12daa81704e3}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Zone HVAC Equipment List, !- Name
  {89261ab2-1099-489e-9a18-a903a7c211ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07b95a80-5a4f-4248-ac25-dff331b13715}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground, !- Name
  {eaf27e6a-8212-4734-b062-c1008c1afb97}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  131.271034454519,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {836305e6-bd4f-4786-94ad-ff3f828d25b7}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eae0cd66-c754-410a-9aed-12696d273df1}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {b37e62db-a156-4f66-b1ed-d507598021cf}, !- Construction Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 9.54278042107245, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 9.54278042107245, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {441d28d9-ccae-460d-8e0a-589c59f198ed}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e93c3f-d285-4e76-afd2-e5244c99630d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -5.6843418860808e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, -5.6843418860808e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, -5.6843418860808e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89f2b7f-2e47-47e9-9801-0c4a68b9513c}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 9.54278042107245, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d1b561-3688-43b1-bf16-979b54c44478}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60a11528-8036-419a-b57b-c5eeaa60c5ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 9.54278042107245, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 9.54278042107245, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 9.54278042107245, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6294163-866f-4fed-8295-af39241c305a}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247d5252-06ae-481d-9caa-b57472bab841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 9.54278042107245, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 9.54278042107245, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2639ccd9-e0fa-44b6-a1b2-3dbd28bb4e72}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 9.54278042107245, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1f387fb-e22d-46c2-bf7e-3f4d614533f1}, !- Zone Air Inlet Port List
  {0175a036-18af-4175-bfed-31439455cb7c}, !- Zone Air Exhaust Port List
  {681e9c53-35bc-4e13-a0b9-4a5cdc9f0673}, !- Zone Air Node Name
  {96ac9e0a-4aed-4cba-beaf-a4a7180d501c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2345f6f6-f3a3-4be3-a08e-815c5c8daa25}, !- Group Rendering Name
  {c6310897-7860-446a-9299-4b4ec8a83a02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02b4e4e6-51e1-4129-9ad6-a128a8dfb90a}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone Air Node, !- Name
  {681e9c53-35bc-4e13-a0b9-4a5cdc9f0673}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {681e9c53-35bc-4e13-a0b9-4a5cdc9f0673}, !- Handle
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}, !- Source Object
  11,                                     !- Outlet Port
  {02b4e4e6-51e1-4129-9ad6-a128a8dfb90a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1f387fb-e22d-46c2-bf7e-3f4d614533f1}, !- Handle
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}, !- HVAC Component
  {ff4c1223-1f29-45c5-b82e-b79bdd99364b}; !- Port 1

OS:PortList,
  {0175a036-18af-4175-bfed-31439455cb7c}, !- Handle
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}; !- HVAC Component

OS:PortList,
  {96ac9e0a-4aed-4cba-beaf-a4a7180d501c}, !- Handle
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}, !- HVAC Component
  {56291f47-0020-4f55-a1a0-3380b7c4d5fe}; !- Port 1

OS:Sizing:Zone,
  {11489706-1537-4acc-a12c-b8c612264b7c}, !- Handle
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fed8d478-f8be-4bb8-91cd-289e1cb5053f}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Zone HVAC Equipment List, !- Name
  {8236d72e-90c8-489e-9ebd-8a7730d1e61b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41958243-1a9e-4e2d-ad66-3649f6134cf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Handle
  SecondarySchool Mechanical A  - Story Ground, !- Name
  {f0a600a8-7b03-4ec0-a71c-93a7d896cfe9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  140.813814875591,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4f8e6721-e5c8-406b-9e41-594d351faddc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f884aae6-beb4-4235-9c2b-607251776d1a}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  {b511d43d-3724-46b3-bddb-82741d3eaad2}, !- Construction Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 10.440220586064, 0,  !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 10.440220586064, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767ab526-4324-4455-a91e-6c8271dca369}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9da0bbee-7159-4a3d-83b0-d73feb3e45a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a271afc0-8069-4e94-b99b-55b8217c6658}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b7e8113-cbab-48b7-a42c-cd6644bd97cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 10.440220586064, 0,  !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f37a70-6f66-4e9c-8d9e-f9f3d80dc53f}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3485a163-ac2c-4180-80f8-415832eb6f2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 10.440220586064, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 10.440220586064, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 10.440220586064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e0d968-8121-444f-a075-8d8cc3a2a4c8}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 3.9624,         !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 10.440220586064, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fce8e1c-1f91-41c1-83b0-f4739e12de15}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 10.440220586064, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a062ae0-5f30-43d9-aade-bf0ab3130d04}, !- Zone Air Inlet Port List
  {a4a42644-c147-4d88-b58f-e8637ede5a00}, !- Zone Air Exhaust Port List
  {b5787df7-ad35-4bbc-99a5-bdaad5baf244}, !- Zone Air Node Name
  {55c7511b-b9cb-42c2-843f-acadc59ca04a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a97b3ca2-14a9-4834-829c-5400c5f7d5ab}, !- Group Rendering Name
  {d06bcbad-827e-44ce-85e9-12a397a55b49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d13d3a82-e676-4528-a64d-595d555f8660}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone Air Node, !- Name
  {b5787df7-ad35-4bbc-99a5-bdaad5baf244}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5787df7-ad35-4bbc-99a5-bdaad5baf244}, !- Handle
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}, !- Source Object
  11,                                     !- Outlet Port
  {d13d3a82-e676-4528-a64d-595d555f8660}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a062ae0-5f30-43d9-aade-bf0ab3130d04}, !- Handle
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}, !- HVAC Component
  {338a27b2-5dc4-4293-ae3e-f957dfaf3960}; !- Port 1

OS:PortList,
  {a4a42644-c147-4d88-b58f-e8637ede5a00}, !- Handle
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}; !- HVAC Component

OS:PortList,
  {55c7511b-b9cb-42c2-843f-acadc59ca04a}, !- Handle
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}, !- HVAC Component
  {a1189811-f444-4453-82c9-a2589c338e30}; !- Port 1

OS:Sizing:Zone,
  {c8f7b135-ea6b-4d5a-8bb6-de1499dfc653}, !- Handle
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0025f127-6392-4da6-96d5-181e0d0278c9}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Zone HVAC Equipment List, !- Name
  {4d8ba616-9ba2-4185-bd29-14ea9ebd403f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cd04100-ef80-44e3-83ae-231112530368}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Handle
  SecondarySchool Mechanical B  - Story Ground, !- Name
  {f0a600a8-7b03-4ec0-a71c-93a7d896cfe9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  140.813814875591,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4f8e6721-e5c8-406b-9e41-594d351faddc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ae29d577-010d-4fb6-892a-6604e7cd15f5}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  {09c8c0e5-7ef2-4234-baaf-d4ef033e1dda}, !- Construction Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 10.440220586064, 0,    !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 10.440220586064, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0deaf32-99a8-4bd8-806d-338741a5f054}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ab893b6-a72c-4b5f-bc08-12e66e48614c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8144c3b-1011-4659-9ccb-164958686a3a}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04b0d3ba-5e3a-439c-9b01-de11b0ce2921}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 10.440220586064, 0,  !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160593dd-4377-4571-929f-214d27c46edd}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d7349a-c150-49dd-8085-fc05f1fce965}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 10.440220586064, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 10.440220586064, 0,    !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 10.440220586064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b7e8113-cbab-48b7-a42c-cd6644bd97cf}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a271afc0-8069-4e94-b99b-55b8217c6658}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0, 0,              !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 10.440220586064, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 10.440220586064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1161ee2e-40ac-4fd7-a3cb-626d884269c0}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 10.440220586064, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 0, 3.9624,             !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53d16a36-7434-43ed-a609-c362c721dfb5}, !- Zone Air Inlet Port List
  {ca405912-dddc-4ebb-9642-9703cbaf4e9c}, !- Zone Air Exhaust Port List
  {c4bbdea5-a07a-445b-b7c0-8a03ac985634}, !- Zone Air Node Name
  {5b04755b-bbe3-406d-9939-2c514c8da561}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce144d6a-26d7-4741-a928-ebd6673f6af8}, !- Group Rendering Name
  {7949ce35-86ec-478b-af27-05da41ffee48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bae405ef-f238-44dd-8ce3-b437ffc60b1c}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone Air Node, !- Name
  {c4bbdea5-a07a-445b-b7c0-8a03ac985634}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4bbdea5-a07a-445b-b7c0-8a03ac985634}, !- Handle
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}, !- Source Object
  11,                                     !- Outlet Port
  {bae405ef-f238-44dd-8ce3-b437ffc60b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53d16a36-7434-43ed-a609-c362c721dfb5}, !- Handle
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}, !- HVAC Component
  {1d210dc9-85a0-4a61-95af-d3ff6061d3b7}; !- Port 1

OS:PortList,
  {ca405912-dddc-4ebb-9642-9703cbaf4e9c}, !- Handle
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}; !- HVAC Component

OS:PortList,
  {5b04755b-bbe3-406d-9939-2c514c8da561}, !- Handle
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}, !- HVAC Component
  {8bd607e2-e3f1-42cb-991c-3e06e459c4b2}; !- Port 1

OS:Sizing:Zone,
  {b11343a5-1125-4018-a1d1-f57ddabd651c}, !- Handle
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {416ebc0d-82e6-4bc1-bd25-3c972f7fb776}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Zone HVAC Equipment List, !- Name
  {ebd92276-6528-47df-b041-6a7eb9ad56ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e39d22cc-3c9f-4fc7-a534-7b1f4fae09b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Handle
  SecondarySchool Mechanical C  - Story Ground, !- Name
  {f0a600a8-7b03-4ec0-a71c-93a7d896cfe9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  140.813814875591,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {5e5edd01-228e-4764-a204-aac95e81ad9c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4f8e6721-e5c8-406b-9e41-594d351faddc}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3bd6fa82-eb00-481f-a7fb-785a963c8b70}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  {b511d43d-3724-46b3-bddb-82741d3eaad2}, !- Construction Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 0, 0,              !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 10.440220586064, 0,  !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 10.440220586064, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60a11528-8036-419a-b57b-c5eeaa60c5ef}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60d1b561-3688-43b1-bf16-979b54c44478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68897b0c-b9f5-4211-a620-0249ea7b433c}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 10.440220586064, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 10.440220586064, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {256d4082-2c15-4a20-b44b-9c1c44f9c5bd}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d322fae2-5ff7-41ae-b4e8-d3e9ac71a296}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 10.440220586064, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 10.440220586064, 0,  !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 10.440220586064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04b0d3ba-5e3a-439c-9b01-de11b0ce2921}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8144c3b-1011-4659-9ccb-164958686a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 0, 3.9624,         !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 0, 0,              !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 10.440220586064, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 10.440220586064, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {439b5a4b-7fc6-4691-8d42-44b7d74469f1}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 10.440220586064, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 10.440220586064, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0, 3.9624,           !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 0, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5e5edd01-228e-4764-a204-aac95e81ad9c}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8936fbe2-e5b6-45cd-ad87-24258ae4992a}, !- Zone Air Inlet Port List
  {b221003a-fa39-49ab-ae37-17bc09fd4bdd}, !- Zone Air Exhaust Port List
  {3dab2e1f-7fe9-4b2d-b23b-715084da0827}, !- Zone Air Node Name
  {655c95e9-e00f-4f8a-8260-1ca585c1b8e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {633eabdd-ba08-49f9-bbf0-3dcabd0e2bed}, !- Group Rendering Name
  {dd92fe07-585d-4075-9d75-f38d463e913d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {206f8ba3-cabe-4488-abe2-010ef1f2ec04}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone Air Node, !- Name
  {3dab2e1f-7fe9-4b2d-b23b-715084da0827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dab2e1f-7fe9-4b2d-b23b-715084da0827}, !- Handle
  {5e5edd01-228e-4764-a204-aac95e81ad9c}, !- Source Object
  11,                                     !- Outlet Port
  {206f8ba3-cabe-4488-abe2-010ef1f2ec04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8936fbe2-e5b6-45cd-ad87-24258ae4992a}, !- Handle
  {5e5edd01-228e-4764-a204-aac95e81ad9c}, !- HVAC Component
  {ad9bc85f-19ad-44f5-82ba-f48ec46ef26a}; !- Port 1

OS:PortList,
  {b221003a-fa39-49ab-ae37-17bc09fd4bdd}, !- Handle
  {5e5edd01-228e-4764-a204-aac95e81ad9c}; !- HVAC Component

OS:PortList,
  {655c95e9-e00f-4f8a-8260-1ca585c1b8e0}, !- Handle
  {5e5edd01-228e-4764-a204-aac95e81ad9c}, !- HVAC Component
  {ba7cbdd9-9cf9-433b-9b46-0fde56396d42}; !- Port 1

OS:Sizing:Zone,
  {83f382f5-778e-443d-98cd-24f46f2019e9}, !- Handle
  {5e5edd01-228e-4764-a204-aac95e81ad9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9d516e59-02c6-4f85-ac78-0cb214efb697}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Zone HVAC Equipment List, !- Name
  {5e5edd01-228e-4764-a204-aac95e81ad9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15eb4a05-9d48-41d8-ad96-838e955001d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Handle
  SecondarySchool Library A  - Story Ground, !- Name
  {095b837b-8265-4645-9600-ebd23395da23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  151.254035461655,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4b6eed1f-7baf-481f-8a68-deb3134fca9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a23b8806-0e35-423b-8699-c70f3e4c63bb}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  {3b078a5c-d0d5-4c88-89db-6a14ac1434fb}, !- Construction Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 12.8333943593734, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8333943593734, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3485a163-ac2c-4180-80f8-415832eb6f2c}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97f37a70-6f66-4e9c-8d9e-f9f3d80dc53f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcdb2fd-fd4a-4083-b7c1-fb7de403eb97}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d29d352b-f0a4-4592-a5ce-568ab53d683c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 12.8333943593734, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0474d9-775b-4d87-9520-551ec6f731ff}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2937b6d-a6da-4156-9a9a-c6825c4ddfb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8333943593731, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 12.8333943593731, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 12.8333943593731, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 12.8333943593731, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6cbcf44-abc5-41c4-860e-895764c44168}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8333943593734, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78b9591f-f5b9-47c4-914d-78e39868d3a5}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}, !- Handle
  Zone SecondarySchool Library A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44c44e12-2f2d-4f6c-8f57-a6d7d3ef1923}, !- Zone Air Inlet Port List
  {364e2737-3be9-49d2-a9e9-88788a9bb1c9}, !- Zone Air Exhaust Port List
  {27b9f9ea-f6f1-4437-9afe-4362cefdc056}, !- Zone Air Node Name
  {82153c82-098f-4aae-83cb-6649b1d30b5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aa0ed1fb-4d50-4d0e-9302-d886979d3874}, !- Group Rendering Name
  {c802a7c5-f1d2-4c7b-8dd1-43663f45a5ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a52edfeb-b90e-4275-adb9-3f19a299243d}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone Air Node, !- Name
  {27b9f9ea-f6f1-4437-9afe-4362cefdc056}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27b9f9ea-f6f1-4437-9afe-4362cefdc056}, !- Handle
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}, !- Source Object
  11,                                     !- Outlet Port
  {a52edfeb-b90e-4275-adb9-3f19a299243d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44c44e12-2f2d-4f6c-8f57-a6d7d3ef1923}, !- Handle
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}, !- HVAC Component
  {81f663ca-bf9a-4ca4-a042-38abdccf83ba}; !- Port 1

OS:PortList,
  {364e2737-3be9-49d2-a9e9-88788a9bb1c9}, !- Handle
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}; !- HVAC Component

OS:PortList,
  {82153c82-098f-4aae-83cb-6649b1d30b5d}, !- Handle
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}, !- HVAC Component
  {9e622421-84f1-4c0d-a816-9f9122002dd1}; !- Port 1

OS:Sizing:Zone,
  {b8f7fa82-2098-41b9-9b71-a8c5b35b686b}, !- Handle
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4cec244-ada7-4499-b6a9-5e077c405b41}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Zone HVAC Equipment List, !- Name
  {828e61c3-9be4-4e21-b49f-acba54f0a62d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8b35edf-1993-4a71-b201-c882e1acd80b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Handle
  SecondarySchool Library B  - Story Ground, !- Name
  {095b837b-8265-4645-9600-ebd23395da23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  151.254035461655,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {17d0600a-da19-4e91-85d6-09ae11ce756a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4b6eed1f-7baf-481f-8a68-deb3134fca9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9becdc00-f6f3-4490-804c-a0c7432ca824}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {e765eac0-301a-4793-bba5-43dc4dc7fcb5}, !- Construction Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 12.8333943593734, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8333943593734, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d7349a-c150-49dd-8085-fc05f1fce965}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {160593dd-4377-4571-929f-214d27c46edd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6da6137-278a-452e-a64a-d31360655af0}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5389393c-1828-436a-95f3-40b9ab7764fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 12.8333943593734, 0, !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, 4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8abbb0f-76f7-444d-89b0-d349dff8372d}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b485c13-1e22-4472-bbe4-36f8051c7cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8333943593731, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 12.8333943593731, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 12.8333943593731, 0,   !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 12.8333943593731, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d29d352b-f0a4-4592-a5ce-568ab53d683c}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcdb2fd-fd4a-4083-b7c1-fb7de403eb97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 12.8333943593734, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8333943593734, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b9f78c-40c5-4f5f-9021-81de3568d239}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {17d0600a-da19-4e91-85d6-09ae11ce756a}, !- Handle
  Zone SecondarySchool Library B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3971c52-75f9-4378-a378-6cae98cc09a2}, !- Zone Air Inlet Port List
  {e0a193b7-7978-4271-841a-4035d800b9e2}, !- Zone Air Exhaust Port List
  {20f1299f-0e65-4ff1-a732-21b7f77b8f76}, !- Zone Air Node Name
  {9a6b6486-d530-48ff-86c8-10e75266de24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf1c3caf-7ef4-4dae-8dcf-42c7e293f628}, !- Group Rendering Name
  {f750fba0-2323-4fa9-b886-0f28c33da257}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1022c491-3d92-417f-9a53-85d7b9d68606}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone Air Node, !- Name
  {20f1299f-0e65-4ff1-a732-21b7f77b8f76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20f1299f-0e65-4ff1-a732-21b7f77b8f76}, !- Handle
  {17d0600a-da19-4e91-85d6-09ae11ce756a}, !- Source Object
  11,                                     !- Outlet Port
  {1022c491-3d92-417f-9a53-85d7b9d68606}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3971c52-75f9-4378-a378-6cae98cc09a2}, !- Handle
  {17d0600a-da19-4e91-85d6-09ae11ce756a}, !- HVAC Component
  {534b62ac-c0e7-44f9-8118-6ad035fc7de4}; !- Port 1

OS:PortList,
  {e0a193b7-7978-4271-841a-4035d800b9e2}, !- Handle
  {17d0600a-da19-4e91-85d6-09ae11ce756a}; !- HVAC Component

OS:PortList,
  {9a6b6486-d530-48ff-86c8-10e75266de24}, !- Handle
  {17d0600a-da19-4e91-85d6-09ae11ce756a}, !- HVAC Component
  {a55c869b-f71b-4709-b0d4-e1c5d5673cb7}; !- Port 1

OS:Sizing:Zone,
  {9c308add-637b-4703-99e4-8458ebdbebb8}, !- Handle
  {17d0600a-da19-4e91-85d6-09ae11ce756a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {91bbc57e-7a8c-40eb-a2af-ddc58d5565d6}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Zone HVAC Equipment List, !- Name
  {17d0600a-da19-4e91-85d6-09ae11ce756a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c0694e6-dfb4-4e64-8d68-2f34fca492fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Handle
  SecondarySchool Library C  - Story Ground, !- Name
  {095b837b-8265-4645-9600-ebd23395da23}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  151.254035461655,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {fde6df6d-ba57-4439-9f81-81256f642e1f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4b6eed1f-7baf-481f-8a68-deb3134fca9f}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {054b02c2-2b82-4387-b12c-2de5eba57694}, !- Handle
  Surface 193,                            !- Name
  Floor,                                  !- Surface Type
  {3b078a5c-d0d5-4c88-89db-6a14ac1434fb}, !- Construction Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 12.8333943593734, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 12.8333943593734, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d322fae2-5ff7-41ae-b4e8-d3e9ac71a296}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {256d4082-2c15-4a20-b44b-9c1c44f9c5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -2.8421709430404e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, -2.8421709430404e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, -2.8421709430404e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df25750d-bb75-4b98-9667-f0c3f7edb30c}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 12.8333943593734, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 4.2632564145606e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86305cef-6583-4a45-aadd-89de3c12c7f9}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eac771f1-95f8-4e8e-87a8-dbbeaab8542f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 12.8333943593731, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 12.8333943593731, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 12.8333943593731, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 12.8333943593731, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5389393c-1828-436a-95f3-40b9ab7764fe}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6da6137-278a-452e-a64a-d31360655af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 4.2632564145606e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 12.8333943593734, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 12.8333943593734, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b704b68-880d-4d8c-86d7-59ad8f076e16}, !- Handle
  Surface 198,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 12.8333943593734, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.2632564145606e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 4.2632564145606e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fde6df6d-ba57-4439-9f81-81256f642e1f}, !- Handle
  Zone SecondarySchool Library C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a663b510-9841-4f5b-9c87-e32e966d2833}, !- Zone Air Inlet Port List
  {16adbf25-d759-4a97-8f3f-e46c26c2a609}, !- Zone Air Exhaust Port List
  {7bafa9ed-9a3c-404a-b6c8-0f66ab5f4986}, !- Zone Air Node Name
  {d675e8be-bbd1-48d6-98a9-88a62a99e7d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e497aee6-2525-4e5e-8aaa-428a5f7c9513}, !- Group Rendering Name
  {8b7563a6-8b2e-4e6a-a473-79c9e5996a21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {389a8366-bff0-49a8-ac3d-5b84531ee353}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone Air Node, !- Name
  {7bafa9ed-9a3c-404a-b6c8-0f66ab5f4986}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bafa9ed-9a3c-404a-b6c8-0f66ab5f4986}, !- Handle
  {fde6df6d-ba57-4439-9f81-81256f642e1f}, !- Source Object
  11,                                     !- Outlet Port
  {389a8366-bff0-49a8-ac3d-5b84531ee353}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a663b510-9841-4f5b-9c87-e32e966d2833}, !- Handle
  {fde6df6d-ba57-4439-9f81-81256f642e1f}, !- HVAC Component
  {9598ac6f-6fce-4517-a031-4df9436c81f7}; !- Port 1

OS:PortList,
  {16adbf25-d759-4a97-8f3f-e46c26c2a609}, !- Handle
  {fde6df6d-ba57-4439-9f81-81256f642e1f}; !- HVAC Component

OS:PortList,
  {d675e8be-bbd1-48d6-98a9-88a62a99e7d6}, !- Handle
  {fde6df6d-ba57-4439-9f81-81256f642e1f}, !- HVAC Component
  {0b923bb5-cfc9-4ba5-b97c-df0753c7187e}; !- Port 1

OS:Sizing:Zone,
  {8fb5c169-ff67-428a-9bbe-2dae89c4140f}, !- Handle
  {fde6df6d-ba57-4439-9f81-81256f642e1f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1985dabd-f089-4c08-b6bc-36d47690f200}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Zone HVAC Equipment List, !- Name
  {fde6df6d-ba57-4439-9f81-81256f642e1f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f54650a-5638-4e4e-afc8-faa4431ea271}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Handle
  SecondarySchool Office A  - Story Ground, !- Name
  {93e842a1-7186-4cf7-a6d8-0b9cd91350be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  164.087429821028,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9358cfac-f29a-400c-b2b1-23995fddbd0e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ded71af1-03e3-4b07-8bad-2c3505221150}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {b0db8697-7f4e-4094-90b6-1e64e271b02b}, !- Construction Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 11.6716669863391, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6716669863391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2937b6d-a6da-4156-9a9a-c6825c4ddfb8}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0474d9-775b-4d87-9520-551ec6f731ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10078ef-d719-4d0d-9fd1-9c42ff172465}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8905bce-c7d7-4dfd-ba32-8d82a63aff55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 11.6716669863391, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd81a4bf-254f-4fec-848b-325260be1549}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beba9086-6aee-4d43-851d-41b0eeb907b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6716669863386, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 11.6716669863386, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 11.6716669863386, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 11.6716669863386, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b2b373-52e9-43d8-9d7e-4f7bc2026dec}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6716669863391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115a990d-8ab1-4837-9134-791699497375}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}, !- Handle
  Zone SecondarySchool Office A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb668903-f225-4791-8f5e-9b9d462a7e7a}, !- Zone Air Inlet Port List
  {0ad62518-539c-4b71-9aaf-c45b2b32e4a3}, !- Zone Air Exhaust Port List
  {93393d9a-5418-4c84-a5c5-e666ef90a4e5}, !- Zone Air Node Name
  {2854e5b7-b2b1-484e-9079-2cfd0ebb8264}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3715811-536b-4efb-ac71-533a1e8b50b9}, !- Group Rendering Name
  {ce64d004-6dc8-4093-b54c-8c479ab0a356}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af0f6b4c-b539-48f5-b25a-c644ea1bba7d}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone Air Node, !- Name
  {93393d9a-5418-4c84-a5c5-e666ef90a4e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93393d9a-5418-4c84-a5c5-e666ef90a4e5}, !- Handle
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}, !- Source Object
  11,                                     !- Outlet Port
  {af0f6b4c-b539-48f5-b25a-c644ea1bba7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb668903-f225-4791-8f5e-9b9d462a7e7a}, !- Handle
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}, !- HVAC Component
  {ddbae5d5-d5d3-4271-9f7e-bca3d109074b}; !- Port 1

OS:PortList,
  {0ad62518-539c-4b71-9aaf-c45b2b32e4a3}, !- Handle
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}; !- HVAC Component

OS:PortList,
  {2854e5b7-b2b1-484e-9079-2cfd0ebb8264}, !- Handle
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}, !- HVAC Component
  {1a4e9c8c-ca81-4b77-9a46-74ce4a67df78}; !- Port 1

OS:Sizing:Zone,
  {36ae3453-9a7c-489c-88af-ef327416b43e}, !- Handle
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {41793776-965c-4683-b31a-35994e8c5398}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Zone HVAC Equipment List, !- Name
  {f59eca62-16e0-40e1-a643-f0ea1b987ee8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {958444ad-5e95-4d3d-b6ba-a5098b9879ac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Handle
  SecondarySchool Office B  - Story Ground, !- Name
  {93e842a1-7186-4cf7-a6d8-0b9cd91350be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  164.087429821028,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9358cfac-f29a-400c-b2b1-23995fddbd0e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d746e139-4e93-40ff-a6e7-7e505adb5081}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {51e55cbc-09be-4840-94ff-1679f323ed48}, !- Construction Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 11.6716669863391, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6716669863391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b485c13-1e22-4472-bbe4-36f8051c7cfa}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8abbb0f-76f7-444d-89b0-d349dff8372d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb3074c-f883-4280-b364-42b1cd19dfed}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0a6198-2859-4742-882a-591b6ec544f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 11.6716669863391, 0, !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2b32dcb-b204-4ba5-ab3b-8cd843eddf38}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7976143-6a85-42fe-88ab-a5be6a7c57db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6716669863386, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 11.6716669863386, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 11.6716669863386, 0,   !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 11.6716669863386, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8905bce-c7d7-4dfd-ba32-8d82a63aff55}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b10078ef-d719-4d0d-9fd1-9c42ff172465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 11.6716669863391, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6716669863391, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b62c7cf-798c-4596-92ab-e1054434b2fc}, !- Handle
  Surface 210,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}, !- Handle
  Zone SecondarySchool Office B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96fe93c2-a593-4bd4-8875-d11305334751}, !- Zone Air Inlet Port List
  {655dc9e7-0b62-4ef3-ada8-39ee3bb5eb16}, !- Zone Air Exhaust Port List
  {7c043f09-dd63-46e8-a828-0f0b972b051c}, !- Zone Air Node Name
  {e12480e2-90a3-4d5c-a353-a710e13df4f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d0834e1-1db9-4b1c-b931-79407795573f}, !- Group Rendering Name
  {bfcaa21c-674e-44fe-ba16-04fbd0d99f7a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {260b98d8-2bf7-46fe-8e84-c3548e6e325a}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone Air Node, !- Name
  {7c043f09-dd63-46e8-a828-0f0b972b051c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c043f09-dd63-46e8-a828-0f0b972b051c}, !- Handle
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}, !- Source Object
  11,                                     !- Outlet Port
  {260b98d8-2bf7-46fe-8e84-c3548e6e325a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96fe93c2-a593-4bd4-8875-d11305334751}, !- Handle
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}, !- HVAC Component
  {902017bc-126c-4c54-a865-972a24299213}; !- Port 1

OS:PortList,
  {655dc9e7-0b62-4ef3-ada8-39ee3bb5eb16}, !- Handle
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}; !- HVAC Component

OS:PortList,
  {e12480e2-90a3-4d5c-a353-a710e13df4f1}, !- Handle
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}, !- HVAC Component
  {7edb63eb-b4a2-4ee4-b3ab-4979930d01e6}; !- Port 1

OS:Sizing:Zone,
  {7a512d89-ad11-4fb8-8554-f910df607be2}, !- Handle
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eae52052-0f0c-4a73-80e0-e21fa436a29b}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Zone HVAC Equipment List, !- Name
  {ef6862b5-6955-4173-bcd5-b5bd9e2b021b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67e4415c-fcd9-4fd9-b583-229e7ed9089e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Handle
  SecondarySchool Office C  - Story Ground, !- Name
  {93e842a1-7186-4cf7-a6d8-0b9cd91350be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  164.087429821028,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {d68c42ec-439a-4b82-809b-f91a37616b2f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9358cfac-f29a-400c-b2b1-23995fddbd0e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f749c808-da97-410c-a686-87fd51eb3267}, !- Handle
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  {b0db8697-7f4e-4094-90b6-1e64e271b02b}, !- Construction Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 11.6716669863391, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 11.6716669863391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eac771f1-95f8-4e8e-87a8-dbbeaab8542f}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86305cef-6583-4a45-aadd-89de3c12c7f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b23f3d59-4876-4591-9373-1a9901807aa7}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 11.6716669863391, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 1.4210854715202e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e9b579e-5f55-4f0a-819d-47fce4a130bd}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ed2b3a-6e33-441d-8473-01899394a618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 11.6716669863386, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 11.6716669863386, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 11.6716669863386, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 11.6716669863386, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0a6198-2859-4742-882a-591b6ec544f2}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb3074c-f883-4280-b364-42b1cd19dfed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 11.6716669863391, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 11.6716669863391, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f975b649-b0bd-4a19-8570-85a278e78bd5}, !- Handle
  Surface 216,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 11.6716669863391, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 1.4210854715202e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 1.4210854715202e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d68c42ec-439a-4b82-809b-f91a37616b2f}, !- Handle
  Zone SecondarySchool Office C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {13d3fab2-629a-466d-aa8a-b8a4a3a0efbf}, !- Zone Air Inlet Port List
  {439cfc0a-c85c-428e-af71-162680ac5344}, !- Zone Air Exhaust Port List
  {06815d03-b6e2-41c3-a580-abb567d01986}, !- Zone Air Node Name
  {49d5c076-dd03-4513-8508-2fd24413850f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa4dc44c-6adf-4864-906a-e7de8b7eecbb}, !- Group Rendering Name
  {6652c43d-1375-4163-ad98-72116cdae4c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {089760c4-3bbd-460b-b67b-2c12dcffd352}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone Air Node, !- Name
  {06815d03-b6e2-41c3-a580-abb567d01986}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06815d03-b6e2-41c3-a580-abb567d01986}, !- Handle
  {d68c42ec-439a-4b82-809b-f91a37616b2f}, !- Source Object
  11,                                     !- Outlet Port
  {089760c4-3bbd-460b-b67b-2c12dcffd352}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {13d3fab2-629a-466d-aa8a-b8a4a3a0efbf}, !- Handle
  {d68c42ec-439a-4b82-809b-f91a37616b2f}, !- HVAC Component
  {0ce77cbf-f77a-4db7-b4d7-07c3bd73ab60}; !- Port 1

OS:PortList,
  {439cfc0a-c85c-428e-af71-162680ac5344}, !- Handle
  {d68c42ec-439a-4b82-809b-f91a37616b2f}; !- HVAC Component

OS:PortList,
  {49d5c076-dd03-4513-8508-2fd24413850f}, !- Handle
  {d68c42ec-439a-4b82-809b-f91a37616b2f}, !- HVAC Component
  {1aae657c-13ce-4bca-b228-d4469b3881d9}; !- Port 1

OS:Sizing:Zone,
  {78aa1e60-c6a5-428d-b299-f957ef89e643}, !- Handle
  {d68c42ec-439a-4b82-809b-f91a37616b2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a492823e-d4ed-4a38-bac7-3243560c003c}, !- Handle
  Zone SecondarySchool Office C  - Story Ground Zone HVAC Equipment List, !- Name
  {d68c42ec-439a-4b82-809b-f91a37616b2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3135a05e-6d98-4a34-9db9-d8933e290ddd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Handle
  SecondarySchool Office A end_b - Story Ground, !- Name
  {93e842a1-7186-4cf7-a6d8-0b9cd91350be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.915561235224,                       !- X Origin {m}
  175.759096807367,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9358cfac-f29a-400c-b2b1-23995fddbd0e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2757f74e-3f5e-478d-af03-2cae188e6d4f}, !- Handle
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  {f51c9de8-608d-4d99-b21d-e13501fe71bd}, !- Construction Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beba9086-6aee-4d43-851d-41b0eeb907b1}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd81a4bf-254f-4fec-848b-325260be1549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc798bb5-e53c-4c3f-9eb5-2f76656018cc}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b43ef57f-bb9b-4964-b77a-e0e306f23928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999955, 0, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d5e60e-abc8-4a64-b9d8-5bf225b1b728}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  -4.57199999999997, 4.57199999999955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7828ad-5b06-46b8-ada1-a74ea93174ce}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d13dcd-dacf-495b-a13d-fc32fc2f613a}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57199999999997, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {762ae502-38db-4ef5-aaa3-ab75295aee6b}, !- Zone Air Inlet Port List
  {67cded94-b2a9-4a09-91d8-b110841338d3}, !- Zone Air Exhaust Port List
  {f53840f7-d552-4c10-a28b-43404ea88a03}, !- Zone Air Node Name
  {b3e401ff-e921-4a67-b56d-93785bc755df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9fff5c48-8fc3-4d1d-befe-75d647b820b6}, !- Group Rendering Name
  {72eab8c1-67ec-43a1-9cae-14bf71dac17a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c467a720-1bae-4f31-a5ea-963906d89074}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone Air Node, !- Name
  {f53840f7-d552-4c10-a28b-43404ea88a03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f53840f7-d552-4c10-a28b-43404ea88a03}, !- Handle
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}, !- Source Object
  11,                                     !- Outlet Port
  {c467a720-1bae-4f31-a5ea-963906d89074}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {762ae502-38db-4ef5-aaa3-ab75295aee6b}, !- Handle
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}, !- HVAC Component
  {833911d3-158a-4ec6-a854-1dfb5b6d436a}; !- Port 1

OS:PortList,
  {67cded94-b2a9-4a09-91d8-b110841338d3}, !- Handle
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}; !- HVAC Component

OS:PortList,
  {b3e401ff-e921-4a67-b56d-93785bc755df}, !- Handle
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}, !- HVAC Component
  {95929996-2988-4cd8-a079-003a4701f90e}; !- Port 1

OS:Sizing:Zone,
  {e46d9170-0ee5-4427-8324-40f491d08976}, !- Handle
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {761a5a56-c363-4da9-b174-0383271fbadf}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {6da9f45d-0b14-408d-ad6f-3ac53476194b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28bca528-7524-4ffc-88f1-6aae89df03e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Handle
  SecondarySchool Office B end_b - Story Ground, !- Name
  {93e842a1-7186-4cf7-a6d8-0b9cd91350be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  140.343561235224,                       !- X Origin {m}
  175.759096807367,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9358cfac-f29a-400c-b2b1-23995fddbd0e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3c66642a-247b-4472-bbd4-9778373d7059}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  {736f3001-405c-46cc-b2ba-c375ea31036b}, !- Construction Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, 4.57199999999955, 0,   !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7976143-6a85-42fe-88ab-a5be6a7c57db}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2b32dcb-b204-4ba5-ab3b-8cd843eddf38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f8d8a7c-b870-4a90-8273-8fe077beb2e7}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d847c0-d6fd-4288-acd9-ce84f566ec1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.4400171087196, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.4400171087196, 4.57199999999955, 0, !- X,Y,Z Vertex 2 {m}
  -37.4400171087196, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  -37.4400171087196, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a18199-4595-4859-b233-57652f009098}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  -37.44001710872, 4.57199999999955, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b43ef57f-bb9b-4964-b77a-e0e306f23928}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc798bb5-e53c-4c3f-9eb5-2f76656018cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406bf7a3-1de3-4689-bcef-8a82a4e3ed31}, !- Handle
  Surface 228,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 2 {m}
  -37.44001710872, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae366e0b-7ffe-48cc-9db8-69ffbc29559b}, !- Zone Air Inlet Port List
  {0f7830eb-a697-466b-9d95-032d76085084}, !- Zone Air Exhaust Port List
  {aa7565b0-0870-4faa-b353-5e7198748fcb}, !- Zone Air Node Name
  {94d5bc89-b75d-4935-b098-ae6d530634e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa83f00e-b152-4665-9a18-7093e2f206bd}, !- Group Rendering Name
  {2b956e70-b375-4884-9b90-dad98d989f8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d33f5e2-051e-4349-947a-3e7d58738cf3}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone Air Node, !- Name
  {aa7565b0-0870-4faa-b353-5e7198748fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa7565b0-0870-4faa-b353-5e7198748fcb}, !- Handle
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}, !- Source Object
  11,                                     !- Outlet Port
  {8d33f5e2-051e-4349-947a-3e7d58738cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae366e0b-7ffe-48cc-9db8-69ffbc29559b}, !- Handle
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}, !- HVAC Component
  {000fb895-9ded-4c39-a484-dc6c25b70306}; !- Port 1

OS:PortList,
  {0f7830eb-a697-466b-9d95-032d76085084}, !- Handle
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}; !- HVAC Component

OS:PortList,
  {94d5bc89-b75d-4935-b098-ae6d530634e9}, !- Handle
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}, !- HVAC Component
  {afbab064-8fcf-45b7-b007-67cfd9ac35db}; !- Port 1

OS:Sizing:Zone,
  {13ab6fbc-87db-4bf2-b273-642f68ee934c}, !- Handle
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a06e94a2-dd26-4f7f-a991-732bc316c0e8}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {cc253ff6-7adc-4582-9b8a-fd0f3f321bb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07c0a424-c975-47c3-aab0-00d3fca4da7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Handle
  SecondarySchool Office C end_b - Story Ground, !- Name
  {93e842a1-7186-4cf7-a6d8-0b9cd91350be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  102.903544126504,                       !- X Origin {m}
  175.759096807367,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {f3c91862-3347-4f17-9322-2b921b574c41}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9358cfac-f29a-400c-b2b1-23995fddbd0e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8538eaa1-be8d-4c41-9625-af6fc74b4e8f}, !- Handle
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  {f51c9de8-608d-4d99-b21d-e13501fe71bd}, !- Construction Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 4.57199999999955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ed2b3a-6e33-441d-8473-01899394a618}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e9b579e-5f55-4f0a-819d-47fce4a130bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6b90d3-4c33-4167-b70a-bd9dd11625dc}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, -4.54747350886464e-13, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feadfbbb-c5c6-4265-9dc0-a2b795a9f275}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 4.57199999999955, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d847c0-d6fd-4288-acd9-ce84f566ec1c}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f8d8a7c-b870-4a90-8273-8fe077beb2e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-13, -4.54747350886464e-13, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-13, 4.57199999999955, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, 4.57199999999955, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f0add5-3907-4be8-8a11-faae6071dd47}, !- Handle
  Surface 234,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-13, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.57199999999955, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, -4.54747350886464e-13, 3.9624, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-13, -4.54747350886464e-13, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3c91862-3347-4f17-9322-2b921b574c41}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e02c626-14cf-4cce-865d-6bc92d4281e8}, !- Zone Air Inlet Port List
  {ca9ac3a2-75b6-4108-80f1-d72ee1047b36}, !- Zone Air Exhaust Port List
  {aabd2e8e-728c-488d-aa20-31aa9cd9d1fc}, !- Zone Air Node Name
  {2f871463-dc80-45d5-8fc3-9c2e54aab67b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0af0d254-2bc0-4ea0-a70f-f7fe8241e9a6}, !- Group Rendering Name
  {50739e1e-ca39-4b0a-b185-b76a3998bec9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00247b6d-22b4-4d6c-870e-6a5422353a11}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone Air Node, !- Name
  {aabd2e8e-728c-488d-aa20-31aa9cd9d1fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aabd2e8e-728c-488d-aa20-31aa9cd9d1fc}, !- Handle
  {f3c91862-3347-4f17-9322-2b921b574c41}, !- Source Object
  11,                                     !- Outlet Port
  {00247b6d-22b4-4d6c-870e-6a5422353a11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e02c626-14cf-4cce-865d-6bc92d4281e8}, !- Handle
  {f3c91862-3347-4f17-9322-2b921b574c41}, !- HVAC Component
  {d9931d8d-3c22-466e-adda-273eb817523b}; !- Port 1

OS:PortList,
  {ca9ac3a2-75b6-4108-80f1-d72ee1047b36}, !- Handle
  {f3c91862-3347-4f17-9322-2b921b574c41}; !- HVAC Component

OS:PortList,
  {2f871463-dc80-45d5-8fc3-9c2e54aab67b}, !- Handle
  {f3c91862-3347-4f17-9322-2b921b574c41}, !- HVAC Component
  {4e37847d-3b05-49d9-a42e-8f8081e2f08a}; !- Port 1

OS:Sizing:Zone,
  {ac6e3812-f759-4cda-8a25-abfa44a4eaca}, !- Handle
  {f3c91862-3347-4f17-9322-2b921b574c41}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc927c5d-c365-486b-aee2-91141d732bf8}, !- Handle
  Zone SecondarySchool Office C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {f3c91862-3347-4f17-9322-2b921b574c41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6953febb-0b17-4953-b3d5-00f04a85a1a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Surface,
  {b1b39b5c-939f-496c-be3b-d1aaf6a21eca}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d38d7b5-16eb-43db-aeb2-f6110caf4bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57199999999997, 47.688932274651, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.57199999999997, 47.688932274651, 0,  !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 47.6889322746508, 0,  !- X,Y,Z Vertex 3 {m}
  -14.487695024644, 47.6889322746508, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540729f0-4ddc-4ea3-9b8f-250ef7b6d3ab}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfdf8b8f-31d3-4a3f-b498-20c7056cf814}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -37.44001710872, 2.1316282072803e-13, 3.9624, !- X,Y,Z Vertex 1 {m}
  -37.44001710872, 2.1316282072803e-13, 0, !- X,Y,Z Vertex 2 {m}
  -27.524322084076, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -27.524322084076, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82c83caa-05f8-44df-8e45-47f7b9b71be5}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2b1cc42-4263-4524-acb6-d75b5a16edb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.524322084076, 1.4210854715202e-14, 3.9624, !- X,Y,Z Vertex 1 {m}
  -27.524322084076, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -9.91569502464398, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -9.91569502464398, 1.4210854715202e-14, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518924fa-0fd0-4f81-8ee7-d0296781e1cb}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0699adae-58e7-44f2-b24d-2042f6e15452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.91569502464364, 47.688932274651, 3.9624, !- X,Y,Z Vertex 1 {m}
  -9.91569502464364, 47.688932274651, 0,  !- X,Y,Z Vertex 2 {m}
  -14.487695024644, 47.688932274651, 0,   !- X,Y,Z Vertex 3 {m}
  -14.487695024644, 47.688932274651, 3.9624; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61b7d496-57c9-4398-9e3f-7a9ecd60ca93}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {103c6782-5533-429a-876a-029548d681eb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000002132, 2.29132143284296, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000002132, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.26521393830121, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.26521393830121, 2.29132143284296; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c6c0ef4-478e-4337-a107-2b3a2d895a7f}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {21fcdd49-a61f-4014-964c-041f58951a1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999289, 2.27975591341811, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999289, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 6.37633984360392, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.37633984360392, 2.27975591341811; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dd16aca-f921-4711-92a8-71173c1174e1}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {7c86fbe2-45cc-45d8-bcf3-d0a3b275bb8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000000355, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000000355, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.54660000000005, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54660000000005, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a738f50e-46a1-4abf-a24f-7bb7cf2ae0a1}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {253d51d7-6daf-446f-ad75-3ed1d70e7a6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.462295024644, 3.5527136788005e-14, 2.27301024241774, !- X,Y,Z Vertex 1 {m}
  -14.462295024644, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999728, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999728, 3.5527136788005e-14, 2.27301024241774; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae33f58c-5b35-4660-97ea-ba952192368e}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {210a12a4-8aa2-4a67-8460-7ea4373dee8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.4622950246444, 3.5527136788005e-14, 2.27301024241774, !- X,Y,Z Vertex 1 {m}
  -14.4622950246444, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999987, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999987, 3.5527136788005e-14, 2.27301024241774; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d20ede01-a210-4f79-bd5b-1ec57c13cd0c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {f18a4a3c-baa3-4664-a369-cc3b2814d912}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.4876950246444, 4.54660000000005, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 4.54660000000005, 0.762, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 0.025400000000035, 0.762, !- X,Y,Z Vertex 3 {m}
  -14.4876950246444, 0.025400000000035, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77967271-a07c-493d-8f3b-6b07bc5b8688}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {2fa9507e-67aa-46c4-bf4b-0bca3f5683f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.5832270594317, 3.5527136788005e-14, 2.27206847129574, !- X,Y,Z Vertex 1 {m}
  -17.5832270594317, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0253999999996566, 3.5527136788005e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0253999999996566, 3.5527136788005e-14, 2.27206847129574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a6cbb56-e414-4620-b466-32b89a752324}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {a03d0f7a-9e1c-4228-b9bf-6afb7542be4e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 6.37633984360338, 2.27975591341811, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 6.37633984360338, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000003689, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000003689, 2.27975591341811; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7b19b34-3ea7-436e-8ecf-2bd06732d712}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {f218e7e2-9cc9-4921-add9-99f7ef993f2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000000426, 2.26931765005276, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000000426, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 47.6635322746508, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 47.6635322746508, 2.26931765005276; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dca70e6c-d491-43ab-8882-a574fa2842e6}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {141ac608-abf1-42c2-9ffd-8357f1ac4ab0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 6.37633984360392, 2.27975591341811, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 6.37633984360392, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0253999999999284, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0253999999999284, 2.27975591341811; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33196173-e31d-4de1-8ef3-6147756c174e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {92347c1e-262f-4c24-98bd-982246b89e4a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.4876950246444, 47.6635322746508, 2.26931765005276, !- X,Y,Z Vertex 1 {m}
  -14.4876950246444, 47.6635322746508, 0.762, !- X,Y,Z Vertex 2 {m}
  -14.4876950246444, 0.0254000000000474, 0.762, !- X,Y,Z Vertex 3 {m}
  -14.4876950246444, 0.0254000000000474, 2.26931765005276; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aad5e61a-d974-46b5-a861-03890021ea87}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {500a4ae9-ddec-4d65-aca9-a4f5568c1386}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 3.26521393830121, 2.29132143284296, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 3.26521393830121, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000002135, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000002135, 2.29132143284296; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cd073cb-0ed8-4ef4-ac21-2678592e7ed4}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {fb3a68e7-018d-4117-8a91-72ae26038e98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000003695, 2.27975591341811, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000003695, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 6.37633984360338, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 6.37633984360338, 2.27975591341811; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2217ab2-f37b-42aa-9c50-67b0eaed9fa6}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {309753b2-7751-4cbc-aaed-0782080d3fdb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000004547, 2.27577039942845, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000004547, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 9.51738042107245, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 9.51738042107245, 2.27577039942845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {886d219c-d363-4312-adc1-10e9f1870569}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {c89f2b7f-2e47-47e9-9801-0c4a68b9513c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 9.51738042107245, 2.27577039942845, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 9.51738042107245, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000004559, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000004559, 2.27577039942845; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38e4bc6f-6511-4aeb-810e-385998e73086}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {e3e0d968-8121-444f-a075-8d8cc3a2a4c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254, 2.27507431332309, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 10.414820586064, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 10.414820586064, 2.27507431332309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2328c7fb-b7c0-4274-ab52-cf1eaa2dfd58}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {68897b0c-b9f5-4211-a620-0249ea7b433c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 10.414820586064, 2.27507431332309, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 10.414820586064, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000000012, 2.27507431332309; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87708000-4e49-459c-b3fd-201545c9b9e3}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {f6cbcf44-abc5-41c4-860e-895764c44168}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000004263, 2.27369593154391, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000004263, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 12.8079943593734, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8079943593734, 2.27369593154391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11b5cfc8-ce70-4a52-aa17-beeceb269994}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {df25750d-bb75-4b98-9667-f0c3f7edb30c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 12.8079943593734, 2.27369593154391, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 12.8079943593734, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000004275, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000004275, 2.27369593154391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e06ec53-c216-4c12-acd2-b7f35f6c96d2}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {25b2b373-52e9-43d8-9d7e-4f7bc2026dec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000001421, 2.27429413967081, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000001421, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 11.6462669863391, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6462669863391, 2.27429413967081; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c101b1cf-ba12-45d0-a838-ed8e86823e48}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {b23f3d59-4876-4591-9373-1a9901807aa7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 11.6462669863391, 2.27429413967081, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 11.6462669863391, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0254000000001433, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0254000000001433, 2.27429413967081; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd1258c5-dcd9-4438-8414-288a687e0890}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {2d7828ad-5b06-46b8-ada1-a74ea93174ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999995453, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999995453, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.54659999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54659999999955, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73c7822f-d2ed-4f20-be22-3dcc4314387b}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {e5d5e60e-abc8-4a64-b9d8-5bf225b1b728}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999955, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999955, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54659999999997, 4.57199999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54659999999997, 4.57199999999955, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d894dcb-8193-41cd-b8c7-d0c672634a36}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {87a18199-4595-4859-b233-57652f009098}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57199999999955, 2.26975778152513, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57199999999955, 0.762, !- X,Y,Z Vertex 2 {m}
  -37.41461710872, 4.57199999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -37.41461710872, 4.57199999999955, 2.26975778152513; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {619b3e46-75d9-44e5-af9e-9adca3c7e13e}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {aa6b90d3-4c33-4167-b70a-bd9dd11625dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.57200000000005, 4.54659999999955, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -4.57200000000005, 4.54659999999955, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.57200000000005, 0.0253999999995447, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.57200000000005, 0.0253999999995447, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11ac46b5-34bd-4da6-9169-4d0fe96d609e}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {feadfbbb-c5c6-4265-9dc0-a2b795a9f275}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999996447, 4.57199999999955, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  -0.0253999999996447, 4.57199999999955, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000005, 4.57199999999955, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000005, 4.57199999999955, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Handle
  SecondarySchool Gym A end_a - Story Ground, !- Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.3315441265036,                      !- X Origin {m}
  -27.3684263340076,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {08315ac1-94b2-4e6e-8971-b555c58f647c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4fb0ad7-4712-4c24-bad0-7cbd4a99b881}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4e43f841-78ee-4a74-a6a6-b43a62b2bf63}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  {f51c9de8-608d-4d99-b21d-e13501fe71bd}, !- Construction Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {191d9c61-7cfc-4517-8b14-0c86569788d0}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541870c0-fe55-409f-8cee-b1cf0aa279ef}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5606bc1-c39b-487c-9f78-94f1179c9fde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, -1.06581410364015e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3462e700-e68f-4305-937e-6227f939afb2}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed3a8b6a-2783-4c88-9271-53af0052edfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, 4.57199999999999, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ecef0af-9f24-4f3e-a9fe-0fc6d87f8040}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91eb9a61-9bc7-4470-a7fa-0636c44526f7}, !- Handle
  Surface 244,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.06581410364015e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08315ac1-94b2-4e6e-8971-b555c58f647c}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ac7fe89-fd31-4593-bd1d-403ca00e97c0}, !- Zone Air Inlet Port List
  {48dba002-4777-42fc-87ba-c649690c5c9e}, !- Zone Air Exhaust Port List
  {be9138d7-ad6b-4708-955e-879cc1283ee7}, !- Zone Air Node Name
  {5536296b-5557-463c-a9bb-90f0668e91ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d17e2065-d927-4d37-abdb-587d30ea1275}, !- Group Rendering Name
  {87abcb2a-9d57-4a23-9380-f3f6ae179fba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {163c6b4a-c0ae-4fb1-85fe-39a715508a32}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone Air Node, !- Name
  {be9138d7-ad6b-4708-955e-879cc1283ee7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be9138d7-ad6b-4708-955e-879cc1283ee7}, !- Handle
  {08315ac1-94b2-4e6e-8971-b555c58f647c}, !- Source Object
  11,                                     !- Outlet Port
  {163c6b4a-c0ae-4fb1-85fe-39a715508a32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ac7fe89-fd31-4593-bd1d-403ca00e97c0}, !- Handle
  {08315ac1-94b2-4e6e-8971-b555c58f647c}, !- HVAC Component
  {7a84c429-22f9-49b9-88f7-716b130b9a9b}; !- Port 1

OS:PortList,
  {48dba002-4777-42fc-87ba-c649690c5c9e}, !- Handle
  {08315ac1-94b2-4e6e-8971-b555c58f647c}; !- HVAC Component

OS:PortList,
  {5536296b-5557-463c-a9bb-90f0668e91ca}, !- Handle
  {08315ac1-94b2-4e6e-8971-b555c58f647c}, !- HVAC Component
  {476da1ad-f892-431a-bbfa-a2ecd03cf138}; !- Port 1

OS:Sizing:Zone,
  {be5573dd-482c-4400-95a2-ec99a668433d}, !- Handle
  {08315ac1-94b2-4e6e-8971-b555c58f647c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {130fc611-d1eb-4e8d-8fa6-2e4b96819406}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Zone HVAC Equipment List, !- Name
  {08315ac1-94b2-4e6e-8971-b555c58f647c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f7cd6e8-78ea-43d0-bbdc-f19eb741067b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Handle
  SecondarySchool Gym B end_a - Story Ground, !- Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -102.903544126504,                      !- X Origin {m}
  -27.3684263340076,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}; !- Thermal Zone Name

OS:Surface,
  {b54beb0a-c6b6-4105-875c-03bf95f4456f}, !- Handle
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  {9bc01b12-5a81-4dc9-a689-b985cca43e81}, !- Construction Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab582c8-1fb9-4c2a-be2b-7eba77dc8aa4}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddd43a5-396c-4724-b980-65e53caaad71}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fbd4656-c4e1-4c08-884f-53fed4bc98b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680152, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680152, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680152, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680152, -1.06581410364015e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03209486-bb54-4b15-b24d-ec88adfd65fd}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ac27b56-1eae-496a-b2e4-cd8f547f4903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680154, 4.57199999999999, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5606bc1-c39b-487c-9f78-94f1179c9fde}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541870c0-fe55-409f-8cee-b1cf0aa279ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57199999999999, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33fe4167-7917-4093-b883-98b0882b388c}, !- Handle
  Surface 250,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.06581410364015e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e26a643d-af5b-4292-b8bd-0a6b94156b5e}, !- Zone Air Inlet Port List
  {c4625472-cd13-4fc4-bb57-e01def2572a9}, !- Zone Air Exhaust Port List
  {f35d548f-eb51-40ff-a497-ff0c09fa0a7e}, !- Zone Air Node Name
  {ffece869-39ab-4b86-962c-109833b2d9a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7ccc91b-b05f-4e06-94a5-2d75f160e046}, !- Group Rendering Name
  {68b39c07-4cf0-4a79-ac40-a3fc784b2bfc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {984af285-fefe-47d6-8421-ba53cb8edeac}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone Air Node, !- Name
  {f35d548f-eb51-40ff-a497-ff0c09fa0a7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f35d548f-eb51-40ff-a497-ff0c09fa0a7e}, !- Handle
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}, !- Source Object
  11,                                     !- Outlet Port
  {984af285-fefe-47d6-8421-ba53cb8edeac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e26a643d-af5b-4292-b8bd-0a6b94156b5e}, !- Handle
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}, !- HVAC Component
  {cc7b7d60-dc1e-4e52-8145-bb5eb09a4bcb}; !- Port 1

OS:PortList,
  {c4625472-cd13-4fc4-bb57-e01def2572a9}, !- Handle
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}; !- HVAC Component

OS:PortList,
  {ffece869-39ab-4b86-962c-109833b2d9a0}, !- Handle
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}, !- HVAC Component
  {c84cac5e-4919-4140-a32f-87dbaef2b11c}; !- Port 1

OS:Sizing:Zone,
  {23dd1b09-9f1e-4266-b150-c60d3f5e53f9}, !- Handle
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6e0075b5-d411-4fbc-a1ae-965be2d7dd3c}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Zone HVAC Equipment List, !- Name
  {7401e507-1a84-4ca0-b6f6-2d916885aa65}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3527bc7-3c26-44d9-8860-243c1d7a0325}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Handle
  SecondarySchool Gym C end_a - Story Ground, !- Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -148.496396794519,                      !- X Origin {m}
  -27.3684263340076,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {34db1e94-63b5-4587-bbc4-2466267d6e61}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c4fb0ad7-4712-4c24-bad0-7cbd4a99b881}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {47582f8d-4700-444e-b04c-db5950854f34}, !- Handle
  Surface 251,                            !- Name
  Floor,                                  !- Surface Type
  {f51c9de8-608d-4d99-b21d-e13501fe71bd}, !- Construction Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bced0ba-3e72-40f2-973f-eab440357f09}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92a00787-2671-4666-9cbe-52d8abdc399d}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, -1.06581410364015e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5b5bc9-d9d2-40a0-bc0d-a8490f199242}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec85e724-b95f-4fc2-a8ad-d1964d886e85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 4.57199999999999, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fbd4656-c4e1-4c08-884f-53fed4bc98b7}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ddd43a5-396c-4724-b980-65e53caaad71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, -1.06581410364015e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 4.57199999999999, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66f24f19-80dd-49b3-b469-5f85c3d71563}, !- Handle
  Surface 256,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 4.57199999999999, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, -1.06581410364015e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -1.06581410364015e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {34db1e94-63b5-4587-bbc4-2466267d6e61}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24337129-cd97-4417-801d-a37ffe70db8f}, !- Zone Air Inlet Port List
  {8eab435d-ed37-4b68-ad9c-d8863a67665c}, !- Zone Air Exhaust Port List
  {721e72ed-5652-4f75-943a-7856cad6cffe}, !- Zone Air Node Name
  {cb98bf39-5dc8-4a68-abeb-ca861d31f2f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e9d99620-2208-407e-a972-803b43409447}, !- Group Rendering Name
  {49cc8846-16b4-4200-8ea6-88cc0e270547}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fba8cab3-4e98-4ad7-8f0f-ee3b8235fb5d}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone Air Node, !- Name
  {721e72ed-5652-4f75-943a-7856cad6cffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {721e72ed-5652-4f75-943a-7856cad6cffe}, !- Handle
  {34db1e94-63b5-4587-bbc4-2466267d6e61}, !- Source Object
  11,                                     !- Outlet Port
  {fba8cab3-4e98-4ad7-8f0f-ee3b8235fb5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24337129-cd97-4417-801d-a37ffe70db8f}, !- Handle
  {34db1e94-63b5-4587-bbc4-2466267d6e61}, !- HVAC Component
  {935a1bfb-8233-4dbb-bf0f-d5b2c614a396}; !- Port 1

OS:PortList,
  {8eab435d-ed37-4b68-ad9c-d8863a67665c}, !- Handle
  {34db1e94-63b5-4587-bbc4-2466267d6e61}; !- HVAC Component

OS:PortList,
  {cb98bf39-5dc8-4a68-abeb-ca861d31f2f0}, !- Handle
  {34db1e94-63b5-4587-bbc4-2466267d6e61}, !- HVAC Component
  {ec86d349-952e-4c27-9280-e577d7ec3599}; !- Port 1

OS:Sizing:Zone,
  {9457bcc9-5b78-4c73-a346-e909355ae070}, !- Handle
  {34db1e94-63b5-4587-bbc4-2466267d6e61}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55e59216-aed9-46da-a458-cc67af03714d}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Zone HVAC Equipment List, !- Name
  {34db1e94-63b5-4587-bbc4-2466267d6e61}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f53c2a28-4110-4e06-a22e-814039148b4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Handle
  SecondarySchool Gym A  - Story Ground,  !- Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.3315441265036,                      !- X Origin {m}
  -22.7964263340076,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}; !- Thermal Zone Name

OS:Surface,
  {8c4a116b-c9c4-4d4d-9ac4-434d5d07e0c1}, !- Handle
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  {192ca4a2-575b-467c-9d8c-1dc114c26604}, !- Construction Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 21.1161322521057, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 21.1161322521057, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3a8b6a-2783-4c88-9271-53af0052edfa}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3462e700-e68f-4305-937e-6227f939afb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, -1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4ad124b-9925-488f-8adf-8c362522a999}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f0240f5-8c1f-487d-9f6d-b48081d6e989}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 21.1161322521057, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, -7.105427357601e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844d3cce-6a83-452d-a51f-c65e3382c00d}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1f9e088-e9a3-4c0b-97c7-79076832b3b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 21.1161322521057, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 21.1161322521057, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, 21.1161322521057, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5026218-f1ae-4261-ad2a-112749e0d761}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 21.1161322521057, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3570848a-2a75-47f3-9efa-944de1bec73c}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, -7.105427357601e-15, 7.9248, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -7.105427357601e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d42d2ae-325d-425a-b608-cb1db390b4e6}, !- Zone Air Inlet Port List
  {a38342ab-ca05-49f9-a46a-9e5599c5c234}, !- Zone Air Exhaust Port List
  {e1cd3ead-35d3-4072-a8c1-e093f928cb63}, !- Zone Air Node Name
  {e4396181-1271-4b12-80b6-97a0bcdbd5b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8233c64c-b7f9-4418-86f4-8ad010788f4f}, !- Group Rendering Name
  {e1bdb325-5841-4e4f-8f14-11ef74a29b43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ae15df5-864c-44f5-b087-7cc975829a0d}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone Air Node, !- Name
  {e1cd3ead-35d3-4072-a8c1-e093f928cb63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1cd3ead-35d3-4072-a8c1-e093f928cb63}, !- Handle
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}, !- Source Object
  11,                                     !- Outlet Port
  {6ae15df5-864c-44f5-b087-7cc975829a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d42d2ae-325d-425a-b608-cb1db390b4e6}, !- Handle
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}, !- HVAC Component
  {50d8c307-e20a-4307-a061-c078dd2ca169}; !- Port 1

OS:PortList,
  {a38342ab-ca05-49f9-a46a-9e5599c5c234}, !- Handle
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}; !- HVAC Component

OS:PortList,
  {e4396181-1271-4b12-80b6-97a0bcdbd5b2}, !- Handle
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}, !- HVAC Component
  {6567c3dd-e96b-42d6-937a-6764a44fbafe}; !- Port 1

OS:Sizing:Zone,
  {7cf443b5-e5ec-45e9-8dd6-819c806064bc}, !- Handle
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {260d22dc-bcf9-4a2e-96fb-7ae61cffab44}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Zone HVAC Equipment List, !- Name
  {f7fa359d-6207-448f-ab54-998a3a8a16fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cf4a659-c7cd-4a6c-be15-524c68b27381}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Handle
  SecondarySchool Gym B  - Story Ground,  !- Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -102.903544126504,                      !- X Origin {m}
  -22.7964263340076,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}; !- Thermal Zone Name

OS:Surface,
  {fa29189c-002f-408d-b7c2-b374fc7337e2}, !- Handle
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  {bc157fa5-1786-4595-8c7a-0584e3ea3c60}, !- Construction Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 21.1161322521057, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 21.1161322521057, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ac27b56-1eae-496a-b2e4-cd8f547f4903}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03209486-bb54-4b15-b24d-ec88adfd65fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680154, -1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1b8313-1e7f-4924-b76e-dc58b4972161}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdee1e7f-3723-4b53-ad91-e1fb4a257ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680152, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680152, 21.1161322521057, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680152, -7.105427357601e-15, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680152, -7.105427357601e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee8c7a8-6354-4aff-b7f6-5c7015597a23}, !- Handle
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {487ef838-bea6-4185-a7d9-020b7a2a4845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 21.1161322521057, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 21.1161322521057, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680154, 21.1161322521057, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f0240f5-8c1f-487d-9f6d-b48081d6e989}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ad124b-9925-488f-8adf-8c362522a999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -7.105427357601e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 21.1161322521057, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 21.1161322521057, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03590cf-09af-4852-aefc-0f73c05cffe7}, !- Handle
  Surface 268,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, -7.105427357601e-15, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -7.105427357601e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f00c391-d34f-4bd2-8d31-2e649a7cf92e}, !- Zone Air Inlet Port List
  {3e5592a5-5dda-4cb8-bddc-a8324cb5fcd0}, !- Zone Air Exhaust Port List
  {970a5b5b-c0e7-4b9c-8cda-0dadc96ad41a}, !- Zone Air Node Name
  {dfc5c161-e7f8-4200-984b-2cacc44ea589}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f80660e-2ac0-44c7-b569-fac8bf24bf36}, !- Group Rendering Name
  {0b5ab969-ef02-4dbe-bfbe-4299b4fc5b18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bd9b067f-f407-4e5a-a883-d5b901606826}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone Air Node, !- Name
  {970a5b5b-c0e7-4b9c-8cda-0dadc96ad41a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {970a5b5b-c0e7-4b9c-8cda-0dadc96ad41a}, !- Handle
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}, !- Source Object
  11,                                     !- Outlet Port
  {bd9b067f-f407-4e5a-a883-d5b901606826}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f00c391-d34f-4bd2-8d31-2e649a7cf92e}, !- Handle
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}, !- HVAC Component
  {ad65cd2d-7e00-4fad-874d-24b3bc72bbd6}; !- Port 1

OS:PortList,
  {3e5592a5-5dda-4cb8-bddc-a8324cb5fcd0}, !- Handle
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}; !- HVAC Component

OS:PortList,
  {dfc5c161-e7f8-4200-984b-2cacc44ea589}, !- Handle
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}, !- HVAC Component
  {9da57e36-221d-4287-b463-9ca7bef7e384}; !- Port 1

OS:Sizing:Zone,
  {86276d45-a136-42d6-aa41-2d938a067d79}, !- Handle
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {55fed91e-bd54-4dac-bafb-71b6b76db56b}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Zone HVAC Equipment List, !- Name
  {b57213a7-fea1-4c31-96e4-69d2ffdc19e4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f873a26-dbd0-4813-9613-c9c6a43f17c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Handle
  SecondarySchool Gym C  - Story Ground,  !- Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -148.496396794519,                      !- X Origin {m}
  -22.7964263340076,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {20dce308-6c28-41cd-bf45-f337cf8873d2}; !- Thermal Zone Name

OS:Surface,
  {70ec34df-5b43-423d-a4d4-1cd72de373fa}, !- Handle
  Surface 269,                            !- Name
  Floor,                                  !- Surface Type
  {192ca4a2-575b-467c-9d8c-1dc114c26604}, !- Construction Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 21.1161322521057, 0,  !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 21.1161322521057, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec85e724-b95f-4fc2-a8ad-d1964d886e85}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5b5bc9-d9d2-40a0-bc0d-a8490f199242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, -1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, -1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f44a45e-fa99-4f9f-bf06-dc4ece2573a0}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, -7.105427357601e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 21.1161322521057, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, -7.105427357601e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d31d772c-ff5a-4013-b525-1aefdc483495}, !- Handle
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c657b5-f8fd-436b-a010-e84e491d4bb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 21.1161322521057, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 21.1161322521057, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 21.1161322521057, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdee1e7f-3723-4b53-ad91-e1fb4a257ef3}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c1b8313-1e7f-4924-b76e-dc58b4972161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, -7.105427357601e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, -7.105427357601e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 21.1161322521057, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 21.1161322521057, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d20eaf8b-542b-4fa4-aaf0-46f6d82f731e}, !- Handle
  Surface 274,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 21.1161322521057, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, -7.105427357601e-15, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -7.105427357601e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20dce308-6c28-41cd-bf45-f337cf8873d2}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69d03bcb-ceff-4b8a-bf92-37fe959a4b35}, !- Zone Air Inlet Port List
  {d2792bee-a6ab-40f1-a266-391da0ea97c5}, !- Zone Air Exhaust Port List
  {bb246d0a-ef83-4aa7-8d5d-a614dec58b61}, !- Zone Air Node Name
  {4f99e433-6e5e-4637-be24-e1596ccb9acb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {913f2a3f-8e4b-4f5b-a475-c2ac0435ab87}, !- Group Rendering Name
  {4db70352-8d7d-4051-be4b-6c00d8616288}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb07a7d8-eab0-4309-a4dd-0446eb265f95}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone Air Node, !- Name
  {bb246d0a-ef83-4aa7-8d5d-a614dec58b61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb246d0a-ef83-4aa7-8d5d-a614dec58b61}, !- Handle
  {20dce308-6c28-41cd-bf45-f337cf8873d2}, !- Source Object
  11,                                     !- Outlet Port
  {eb07a7d8-eab0-4309-a4dd-0446eb265f95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69d03bcb-ceff-4b8a-bf92-37fe959a4b35}, !- Handle
  {20dce308-6c28-41cd-bf45-f337cf8873d2}, !- HVAC Component
  {f99c9021-7a3e-4450-81fb-98f4cb9e193b}; !- Port 1

OS:PortList,
  {d2792bee-a6ab-40f1-a266-391da0ea97c5}, !- Handle
  {20dce308-6c28-41cd-bf45-f337cf8873d2}; !- HVAC Component

OS:PortList,
  {4f99e433-6e5e-4637-be24-e1596ccb9acb}, !- Handle
  {20dce308-6c28-41cd-bf45-f337cf8873d2}, !- HVAC Component
  {fdc5a135-fdf0-4bc7-8351-7233637fdf12}; !- Port 1

OS:Sizing:Zone,
  {e93e23d4-fa06-4211-89f8-be5ef8617424}, !- Handle
  {20dce308-6c28-41cd-bf45-f337cf8873d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c731049d-637f-4705-8286-57a64e985729}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Zone HVAC Equipment List, !- Name
  {20dce308-6c28-41cd-bf45-f337cf8873d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28abab5f-9ee9-4d93-9867-99bd56010f28}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Handle
  SecondarySchool Auditorium A  - Story Ground, !- Name
  {b979b22e-931c-4eb2-b45f-c125b68693c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.3315441265036,                      !- X Origin {m}
  -1.68029408190186,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}; !- Thermal Zone Name

OS:Surface,
  {7c1bdc55-1f86-425f-b388-df75d0c3eddf}, !- Handle
  Surface 275,                            !- Name
  Floor,                                  !- Surface Type
  {4ae0b403-e27f-4ed7-ad03-14f12091b692}, !- Construction Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 12.8313366254324, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8313366254324, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f9e088-e9a3-4c0b-97c7-79076832b3b6}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844d3cce-6a83-452d-a51f-c65e3382c00d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.10862446895044e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3cad43-3ff9-48ae-b4b2-9041445d0acf}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ebaf867-4e88-48e5-90bd-ac93f72dcd18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 12.8313366254324, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, 3.99680288865056e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551d67ff-6d2d-4c11-a38f-4d081c681036}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee3341de-d2a0-452d-b471-21c4e2b3519f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8313366254323, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 12.8313366254323, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 12.8313366254323, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, 12.8313366254323, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9855c7f-e844-44f7-9558-0d2ad777a366}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8313366254324, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7ae634-f5ca-4fb5-83f5-47fa500a82fb}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 3.10862446895044e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84c89baa-50e1-4881-9764-693e6b877cd1}, !- Zone Air Inlet Port List
  {40deb1ff-6431-473d-86e7-4bf9ed530abd}, !- Zone Air Exhaust Port List
  {68d3ad1f-5641-421c-a860-61483ab272b1}, !- Zone Air Node Name
  {6ea31bec-6b75-4bf3-a7d4-cc12e754a5da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93c750f1-19b7-4c71-b8dc-8e5fda1bedc5}, !- Group Rendering Name
  {37b8ee52-1366-472c-b669-43a2e6abdb02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e0c2913-a37f-4864-b64c-924488f2c17a}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone Air Node, !- Name
  {68d3ad1f-5641-421c-a860-61483ab272b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68d3ad1f-5641-421c-a860-61483ab272b1}, !- Handle
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}, !- Source Object
  11,                                     !- Outlet Port
  {8e0c2913-a37f-4864-b64c-924488f2c17a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84c89baa-50e1-4881-9764-693e6b877cd1}, !- Handle
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}, !- HVAC Component
  {c68a0f27-1d89-4a17-8317-0b3546f159fc}; !- Port 1

OS:PortList,
  {40deb1ff-6431-473d-86e7-4bf9ed530abd}, !- Handle
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}; !- HVAC Component

OS:PortList,
  {6ea31bec-6b75-4bf3-a7d4-cc12e754a5da}, !- Handle
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}, !- HVAC Component
  {e254da41-3864-4406-9309-85d86f2c97ec}; !- Port 1

OS:Sizing:Zone,
  {20b1e446-f0e2-4623-b250-e7e48f7e1701}, !- Handle
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0921e24d-058a-4a46-9a04-10b7f9195dd5}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Zone HVAC Equipment List, !- Name
  {0bb8e856-19ee-4dbc-a843-139c5fe2a96d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd8beb51-d601-4e54-a3e2-ad5ef7e11f50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Handle
  SecondarySchool Auditorium B  - Story Ground, !- Name
  {b979b22e-931c-4eb2-b45f-c125b68693c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -102.903544126504,                      !- X Origin {m}
  -1.68029408190186,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}; !- Thermal Zone Name

OS:Surface,
  {14f80234-600b-4599-b7ec-4b11705c14e2}, !- Handle
  Surface 281,                            !- Name
  Floor,                                  !- Surface Type
  {dea142df-c7f5-437d-a571-18aae2b16f1d}, !- Construction Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 12.8313366254324, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 12.8313366254324, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {487ef838-bea6-4185-a7d9-020b7a2a4845}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee8c7a8-6354-4aff-b7f6-5c7015597a23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680154, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 3.10862446895044e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46e0951d-b3f3-4877-b989-4db186c641ca}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b3be1b8-d88c-47bc-b744-9a86a125add8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680152, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680152, 12.8313366254324, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680152, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680152, 3.10862446895044e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fc0fc8-535c-462d-904a-974349b53c0e}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e344d1-b6e8-45ed-aca6-524593cd35fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 12.8313366254323, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 12.8313366254323, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 12.8313366254323, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680154, 12.8313366254323, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ebaf867-4e88-48e5-90bd-ac93f72dcd18}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3cad43-3ff9-48ae-b4b2-9041445d0acf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 3.99680288865056e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 3.99680288865056e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 12.8313366254324, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8313366254324, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81671723-121b-444b-bd19-a92252c63633}, !- Handle
  Surface 286,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 3.10862446895044e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e3f538c-075b-4561-9890-9c0624f51b48}, !- Zone Air Inlet Port List
  {c6449616-ae6d-4b19-8cc5-6c2d06d2808c}, !- Zone Air Exhaust Port List
  {6e93e363-060a-4a37-825f-47525e7ee52b}, !- Zone Air Node Name
  {5b3c6af8-c84e-448c-94da-e493f976b0a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c824dc63-2905-4e0e-9bf2-f9cbe7464a54}, !- Group Rendering Name
  {b8717f3f-d8d6-44e5-8854-29f602a721fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63188987-8178-46fd-a2ce-67ae03cc347a}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone Air Node, !- Name
  {6e93e363-060a-4a37-825f-47525e7ee52b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e93e363-060a-4a37-825f-47525e7ee52b}, !- Handle
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}, !- Source Object
  11,                                     !- Outlet Port
  {63188987-8178-46fd-a2ce-67ae03cc347a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e3f538c-075b-4561-9890-9c0624f51b48}, !- Handle
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}, !- HVAC Component
  {c95e3c0b-a6de-49b4-a3a4-b9fde28d7156}; !- Port 1

OS:PortList,
  {c6449616-ae6d-4b19-8cc5-6c2d06d2808c}, !- Handle
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}; !- HVAC Component

OS:PortList,
  {5b3c6af8-c84e-448c-94da-e493f976b0a9}, !- Handle
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}, !- HVAC Component
  {77711395-08e7-4842-a39e-d506ab1fda6f}; !- Port 1

OS:Sizing:Zone,
  {cb8708ac-d327-418d-9588-8f4e6c3c1304}, !- Handle
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {815ab3a8-bf8d-40ed-8519-3253c263353a}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Zone HVAC Equipment List, !- Name
  {e5bf8065-28e4-4805-90e6-0725e24ae26a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb4d2fa3-55f2-43ba-bfe3-1709f7c206d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Handle
  SecondarySchool Auditorium C  - Story Ground, !- Name
  {b979b22e-931c-4eb2-b45f-c125b68693c1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -148.496396794519,                      !- X Origin {m}
  -1.68029408190186,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}; !- Thermal Zone Name

OS:Surface,
  {7aed6797-6922-4aa1-8ef7-0e49eade222e}, !- Handle
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  {4ae0b403-e27f-4ed7-ad03-14f12091b692}, !- Construction Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 12.8313366254324, 0,  !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 12.8313366254324, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c657b5-f8fd-436b-a010-e84e491d4bb9}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d31d772c-ff5a-4013-b525-1aefdc483495}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 3.10862446895044e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bc98f52-a71f-4f6b-8f6a-f9d3d9615bde}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 12.8313366254324, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 3.10862446895044e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {577a8cab-79a0-418b-bc79-6d57b1fa5fe8}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe16688f-6438-417f-abe8-e1598e444509}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 12.8313366254323, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 12.8313366254323, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 12.8313366254323, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 12.8313366254323, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b3be1b8-d88c-47bc-b744-9a86a125add8}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46e0951d-b3f3-4877-b989-4db186c641ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 3.10862446895044e-15, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 12.8313366254324, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 12.8313366254324, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062cafc9-3fc3-4bad-86bd-a60a8322169e}, !- Handle
  Surface 292,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 12.8313366254324, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 3.10862446895044e-15, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 3.10862446895044e-15, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08f43e66-95c7-46e4-84ae-10e3283c9fa8}, !- Zone Air Inlet Port List
  {49d05790-4106-4058-aff9-8549bee4281a}, !- Zone Air Exhaust Port List
  {6c4a0b9f-d800-4501-9acf-1cd10e5eb86b}, !- Zone Air Node Name
  {f3c73c16-afd5-4345-8aa8-c69cbc7c0c43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5c9c7401-2f61-440a-9b3a-ceb52ea4b916}, !- Group Rendering Name
  {bef31f1a-9f73-4fe9-aedb-65741a7e27f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc42cfc5-b728-4652-ab05-55198f0b453d}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone Air Node, !- Name
  {6c4a0b9f-d800-4501-9acf-1cd10e5eb86b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c4a0b9f-d800-4501-9acf-1cd10e5eb86b}, !- Handle
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}, !- Source Object
  11,                                     !- Outlet Port
  {dc42cfc5-b728-4652-ab05-55198f0b453d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08f43e66-95c7-46e4-84ae-10e3283c9fa8}, !- Handle
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}, !- HVAC Component
  {b6330ec0-adb8-40c3-8f82-7b1a2b618fb5}; !- Port 1

OS:PortList,
  {49d05790-4106-4058-aff9-8549bee4281a}, !- Handle
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}; !- HVAC Component

OS:PortList,
  {f3c73c16-afd5-4345-8aa8-c69cbc7c0c43}, !- Handle
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}, !- HVAC Component
  {1bc7d913-c30b-4ff1-84bc-87b664b9ce4a}; !- Port 1

OS:Sizing:Zone,
  {710a9f59-8de7-4374-b02c-6ab32c22728b}, !- Handle
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e820c8bf-6730-4ffa-88da-7ef847883880}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Zone HVAC Equipment List, !- Name
  {f2c4c977-7a84-448a-a534-0a2cf9eb5c52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79643481-af98-4a5b-a633-b550aecc0915}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground, !- Name
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.3315441265036,                      !- X Origin {m}
  11.1510425435305,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {65849c64-d06d-455f-bf34-15e54a3b502f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {79d9f6c2-6457-4be4-ae53-7c1f5ee6f42b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7b622236-c63a-47d9-bfbb-d9046ace518f}, !- Handle
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  {203e88a2-46bd-4993-a97c-348a26ce7f13}, !- Construction Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 11.6453837904771, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6453837904771, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee3341de-d2a0-452d-b471-21c4e2b3519f}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {551d67ff-6d2d-4c11-a38f-4d081c681036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23aad08e-b6cb-49cc-a494-3dbd8a18ee99}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1b74e25-3819-471a-a5e2-e6a3f8debbf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 11.6453837904771, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2688530b-b7ae-42e9-8a3f-fb2f14f10d80}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f293612c-aafa-4e93-851f-aab28b91118e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 11.6453837904771, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 11.6453837904771, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, 11.6453837904771, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d140a8f3-68e4-4ba6-bf54-8b30d1fa5ac2}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6453837904771, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be93028-82b3-44dd-a974-2bbabf242d53}, !- Handle
  Surface 298,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {65849c64-d06d-455f-bf34-15e54a3b502f}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ac3e6e2-6790-42ee-9cb0-c68f05c75f9a}, !- Zone Air Inlet Port List
  {afa77870-8ae4-42d6-bb1c-025aacb1674c}, !- Zone Air Exhaust Port List
  {1e94b84b-80d2-4bef-9b0b-bd53e04f65f8}, !- Zone Air Node Name
  {a245f8d5-6228-4963-a6b2-324f83e1a9b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {302887c9-8ae9-425d-9288-4d630d82db15}, !- Group Rendering Name
  {b874e6a6-6b3e-4bcb-be80-aa02d73ef669}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5eb88892-f96f-4d59-a882-3d8d279c73e9}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone Air Node, !- Name
  {1e94b84b-80d2-4bef-9b0b-bd53e04f65f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e94b84b-80d2-4bef-9b0b-bd53e04f65f8}, !- Handle
  {65849c64-d06d-455f-bf34-15e54a3b502f}, !- Source Object
  11,                                     !- Outlet Port
  {5eb88892-f96f-4d59-a882-3d8d279c73e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ac3e6e2-6790-42ee-9cb0-c68f05c75f9a}, !- Handle
  {65849c64-d06d-455f-bf34-15e54a3b502f}, !- HVAC Component
  {fbc1c23c-a579-4b90-a41e-1871be5520d8}; !- Port 1

OS:PortList,
  {afa77870-8ae4-42d6-bb1c-025aacb1674c}, !- Handle
  {65849c64-d06d-455f-bf34-15e54a3b502f}; !- HVAC Component

OS:PortList,
  {a245f8d5-6228-4963-a6b2-324f83e1a9b9}, !- Handle
  {65849c64-d06d-455f-bf34-15e54a3b502f}, !- HVAC Component
  {b36fe417-15c1-4f7e-a5f6-b123c280af59}; !- Port 1

OS:Sizing:Zone,
  {f64fb800-277a-4fa8-a5bb-b6baecc71ff4}, !- Handle
  {65849c64-d06d-455f-bf34-15e54a3b502f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4d604697-451d-418e-9fa8-2f02b1ee7ae5}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Zone HVAC Equipment List, !- Name
  {65849c64-d06d-455f-bf34-15e54a3b502f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9059de2a-ad1a-4bde-b23c-3eab31bc9c48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground, !- Name
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -102.903544126504,                      !- X Origin {m}
  11.1510425435305,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {79d9f6c2-6457-4be4-ae53-7c1f5ee6f42b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7d2a6342-168f-419d-a094-90ad4ac7af10}, !- Handle
  Surface 299,                            !- Name
  Floor,                                  !- Surface Type
  {0e4b41ab-9c26-4a45-a4fe-3ddf73afb150}, !- Construction Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 11.6453837904771, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 11.6453837904771, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97e344d1-b6e8-45ed-aca6-524593cd35fe}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fc0fc8-535c-462d-904a-974349b53c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680154, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f54fbc-9c63-4b7a-a9ff-05445a024607}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b4d0cdf-27ac-4c33-8462-3e0760b79e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680152, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680152, 11.6453837904771, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680152, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680152, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6471a044-6ff5-4205-ba47-b7a8834a1c2a}, !- Handle
  Surface 302,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc0565d-d2c3-48f7-9c26-f57000aac92c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 11.6453837904771, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 11.6453837904771, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680154, 11.6453837904771, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b74e25-3819-471a-a5e2-e6a3f8debbf5}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23aad08e-b6cb-49cc-a494-3dbd8a18ee99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 11.6453837904771, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6453837904771, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29aca67a-b61d-4bcd-b7e8-0ccede39b84b}, !- Handle
  Surface 304,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5056eda-882a-4095-9047-f1456854de56}, !- Zone Air Inlet Port List
  {0283fd00-bd2b-4537-b618-0e6b2a521715}, !- Zone Air Exhaust Port List
  {454ffaeb-1545-4d5a-b3f9-b1d7755ae134}, !- Zone Air Node Name
  {689882e7-cce0-4bd0-adf0-352943274e4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50aaf7ab-2477-4593-b60c-5c29fd4b0e0c}, !- Group Rendering Name
  {6dac38c4-9dbc-454b-9f62-e29d209ddef6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a33685e-aebf-4af1-a7fc-b4ef24f04729}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone Air Node, !- Name
  {454ffaeb-1545-4d5a-b3f9-b1d7755ae134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {454ffaeb-1545-4d5a-b3f9-b1d7755ae134}, !- Handle
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}, !- Source Object
  11,                                     !- Outlet Port
  {7a33685e-aebf-4af1-a7fc-b4ef24f04729}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5056eda-882a-4095-9047-f1456854de56}, !- Handle
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}, !- HVAC Component
  {15564880-a1ae-4871-bcb0-d9c97b968fe4}; !- Port 1

OS:PortList,
  {0283fd00-bd2b-4537-b618-0e6b2a521715}, !- Handle
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}; !- HVAC Component

OS:PortList,
  {689882e7-cce0-4bd0-adf0-352943274e4f}, !- Handle
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}, !- HVAC Component
  {b1b73804-33b3-418d-80db-7ecea575e9cf}; !- Port 1

OS:Sizing:Zone,
  {4f25a250-5950-4155-923f-d1ab38741497}, !- Handle
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ac6fee3c-3301-42f4-9604-5f9b731da0e8}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Zone HVAC Equipment List, !- Name
  {b2ff8a89-8f18-45be-8f42-59776a7a6351}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {399e0453-3375-4584-be2c-7e982f84cd92}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground, !- Name
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -148.496396794519,                      !- X Origin {m}
  11.1510425435305,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {de3b0406-67b1-405a-8932-1f6bce579a36}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {79d9f6c2-6457-4be4-ae53-7c1f5ee6f42b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {41441856-9c34-42e2-afaf-0a9bacf24b92}, !- Handle
  Surface 305,                            !- Name
  Floor,                                  !- Surface Type
  {203e88a2-46bd-4993-a97c-348a26ce7f13}, !- Construction Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 11.6453837904771, 0,  !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 11.6453837904771, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe16688f-6438-417f-abe8-e1598e444509}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {577a8cab-79a0-418b-bc79-6d57b1fa5fe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d45065-8aa4-498d-a894-c43708a58a5e}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 11.6453837904771, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, -3.19744231092045e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bad72e-eb4a-4180-946e-2e3830ae2645}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff8b9376-4f24-44e6-b622-8f52a1f90bb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 11.6453837904771, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 11.6453837904771, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 11.6453837904771, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4d0cdf-27ac-4c33-8462-3e0760b79e20}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f54fbc-9c63-4b7a-a9ff-05445a024607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, -3.19744231092045e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 11.6453837904771, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 11.6453837904771, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f1fcc17-eb3a-4af9-84c3-eee52ca71197}, !- Handle
  Surface 310,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 11.6453837904771, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, -3.19744231092045e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, -3.19744231092045e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {de3b0406-67b1-405a-8932-1f6bce579a36}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {beedec17-87be-4b32-9917-43f2360bc868}, !- Zone Air Inlet Port List
  {d1f526ec-bc5b-4c05-889c-93ae614edc7b}, !- Zone Air Exhaust Port List
  {0054d979-e97f-4b4f-8cd7-bb0d9e284e2b}, !- Zone Air Node Name
  {cf3358f7-8e51-4f74-9e8b-5718e838542b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8831ac0d-d10f-4ed1-8b36-a20b08db6317}, !- Group Rendering Name
  {2b360aec-47af-41fe-bc36-c41d9902dc22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce7c0c77-98cc-4db9-b16a-6455633e89e6}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone Air Node, !- Name
  {0054d979-e97f-4b4f-8cd7-bb0d9e284e2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0054d979-e97f-4b4f-8cd7-bb0d9e284e2b}, !- Handle
  {de3b0406-67b1-405a-8932-1f6bce579a36}, !- Source Object
  11,                                     !- Outlet Port
  {ce7c0c77-98cc-4db9-b16a-6455633e89e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {beedec17-87be-4b32-9917-43f2360bc868}, !- Handle
  {de3b0406-67b1-405a-8932-1f6bce579a36}, !- HVAC Component
  {94a6e5bd-b64a-4d85-bf7d-63a63994b2a7}; !- Port 1

OS:PortList,
  {d1f526ec-bc5b-4c05-889c-93ae614edc7b}, !- Handle
  {de3b0406-67b1-405a-8932-1f6bce579a36}; !- HVAC Component

OS:PortList,
  {cf3358f7-8e51-4f74-9e8b-5718e838542b}, !- Handle
  {de3b0406-67b1-405a-8932-1f6bce579a36}, !- HVAC Component
  {c9f15567-ef54-426a-9345-eca77d2b4425}; !- Port 1

OS:Sizing:Zone,
  {67f78d00-f521-4e0c-8ec6-bab382dd6fbd}, !- Handle
  {de3b0406-67b1-405a-8932-1f6bce579a36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d85b63ef-2234-43b9-a241-25a4ffa1eee9}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Zone HVAC Equipment List, !- Name
  {de3b0406-67b1-405a-8932-1f6bce579a36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {efd35809-d686-4101-ab59-83fdb5bed80f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -98.3315441265036,                      !- X Origin {m}
  22.7964263340076,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {79d9f6c2-6457-4be4-ae53-7c1f5ee6f42b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {48b0509e-1c15-4d58-9478-0eab1e491018}, !- Handle
  Surface 311,                            !- Name
  Floor,                                  !- Surface Type
  {f51c9de8-608d-4d99-b21d-e13501fe71bd}, !- Construction Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f293612c-aafa-4e93-851f-aab28b91118e}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2688530b-b7ae-42e9-8a3f-fb2f14f10d80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29084844-74ee-4e13-82a0-f0bb1701e957}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcbf075a-54fb-4e87-8300-c09a9cf0a627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a547a659-6a31-4ae1-84be-10b17e71bcd3}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200000000037, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.57200000000037, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e12ce8a5-d3b8-4821-8d83-b95b3e812ee1}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80672975-7b96-49e1-b072-abd2b3213573}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.57200000000037, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.57200000000037, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {950e99fa-b919-481e-a25b-b569d922be17}, !- Zone Air Inlet Port List
  {cb5adacb-3f7e-4057-bbfd-8a3290b18a59}, !- Zone Air Exhaust Port List
  {18340d39-0c24-4745-985f-645f3f5aedaa}, !- Zone Air Node Name
  {82007a17-9a62-44eb-b693-b09cea8aa447}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {92827d36-224b-4819-b819-f123c531baf8}, !- Group Rendering Name
  {7c422c30-87ae-49ba-95a0-2964171c9a22}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fced36d3-9e9e-4c81-abab-5a9322f00738}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone Air Node, !- Name
  {18340d39-0c24-4745-985f-645f3f5aedaa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18340d39-0c24-4745-985f-645f3f5aedaa}, !- Handle
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}, !- Source Object
  11,                                     !- Outlet Port
  {fced36d3-9e9e-4c81-abab-5a9322f00738}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {950e99fa-b919-481e-a25b-b569d922be17}, !- Handle
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}, !- HVAC Component
  {d53c2bee-a245-4a99-b9b8-8733a6dc2a2b}; !- Port 1

OS:PortList,
  {cb5adacb-3f7e-4057-bbfd-8a3290b18a59}, !- Handle
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}; !- HVAC Component

OS:PortList,
  {82007a17-9a62-44eb-b693-b09cea8aa447}, !- Handle
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}, !- HVAC Component
  {0a177eb8-a088-4a7d-b9d2-48c09064ad10}; !- Port 1

OS:Sizing:Zone,
  {2ffd922e-93fa-4812-9d02-06faaa8a65c4}, !- Handle
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8ed08063-cb86-4197-852c-aeb69a98aef4}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Zone HVAC Equipment List, !- Name
  {1e99c56f-6cbc-4bd9-abc7-ae28716c15d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {351c6b93-4a03-4eb7-b39a-69e3bb334f73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -102.903544126504,                      !- X Origin {m}
  22.7964263340076,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {79d9f6c2-6457-4be4-ae53-7c1f5ee6f42b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f83cbe70-8919-482a-8894-5a99ee2a52f5}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  {9bc01b12-5a81-4dc9-a689-b985cca43e81}, !- Construction Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc0565d-d2c3-48f7-9c26-f57000aac92c}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6471a044-6ff5-4205-ba47-b7a8834a1c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680154, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019cc9f9-5bbd-40da-a583-d2b436f72c4e}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35525e1d-713d-4cdc-9ac3-2ef2230a975c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680152, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680152, 4.57200000000002, 0, !- X,Y,Z Vertex 2 {m}
  -45.5928526680152, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680152, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4277786-b084-4534-a191-b203fdf0bddc}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.5928526680154, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  -3.69482222595252e-13, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 2 {m}
  -3.69482222595252e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -45.5928526680154, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcbf075a-54fb-4e87-8300-c09a9cf0a627}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29084844-74ee-4e13-82a0-f0bb1701e957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.57200000000002, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e98a78fe-3d40-428e-928a-95764daa2f60}, !- Handle
  Surface 322,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.69482222595252e-13, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  -45.5928526680154, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 2 {m}
  -45.5928526680154, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  -3.69482222595252e-13, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7efd8eb6-8f99-4d26-95df-aab08cf40e79}, !- Zone Air Inlet Port List
  {59d015ab-464d-4706-9ca8-0f5c5b799bfc}, !- Zone Air Exhaust Port List
  {a7acbe31-6fed-4d22-a8c5-5559e938b894}, !- Zone Air Node Name
  {748831db-5330-4e2e-8e0c-435e5ba7c06e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b1116d10-af0a-4ca0-85f4-1faafbe57acb}, !- Group Rendering Name
  {e48b2358-5205-496c-ad39-2709ee6dc196}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9685682-10f9-4520-91ec-e8c86d749d32}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone Air Node, !- Name
  {a7acbe31-6fed-4d22-a8c5-5559e938b894}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7acbe31-6fed-4d22-a8c5-5559e938b894}, !- Handle
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}, !- Source Object
  11,                                     !- Outlet Port
  {d9685682-10f9-4520-91ec-e8c86d749d32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7efd8eb6-8f99-4d26-95df-aab08cf40e79}, !- Handle
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}, !- HVAC Component
  {67a98a49-5d5b-48d4-8086-bdfd72be61c4}; !- Port 1

OS:PortList,
  {59d015ab-464d-4706-9ca8-0f5c5b799bfc}, !- Handle
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}; !- HVAC Component

OS:PortList,
  {748831db-5330-4e2e-8e0c-435e5ba7c06e}, !- Handle
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}, !- HVAC Component
  {c886a4b1-0d88-4866-a79b-a318ef9baef7}; !- Port 1

OS:Sizing:Zone,
  {f25079f2-13a2-4600-8692-024f5efc1248}, !- Handle
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {184c0c17-8945-46a5-b18c-6e92d680cc4f}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Zone HVAC Equipment List, !- Name
  {98c434d7-6057-4093-a352-e7fcc30dfbf6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e24bb47e-ffe2-4b7f-8011-1e776398a3ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Space,
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -148.496396794519,                      !- X Origin {m}
  22.7964263340076,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {df43cc85-8319-499f-bb3d-bf871e53e5b2}, !- Building Story Name
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {79d9f6c2-6457-4be4-ae53-7c1f5ee6f42b}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {59f2a16f-befe-4ece-8c0c-9693c0f024d8}, !- Handle
  Surface 323,                            !- Name
  Floor,                                  !- Surface Type
  {f51c9de8-608d-4d99-b21d-e13501fe71bd}, !- Construction Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 4.57200000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff8b9376-4f24-44e6-b622-8f52a1f90bb9}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82bad72e-eb4a-4180-946e-2e3830ae2645}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15c63822-8a3d-404c-835f-6f2efbc9eebf}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 4.57200000000002, 0,  !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ad158d-d3e4-468f-89ca-a85191111358}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5720000000002, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 4.57200000000002, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35525e1d-713d-4cdc-9ac3-2ef2230a975c}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {019cc9f9-5bbd-40da-a583-d2b436f72c4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 1 {m}
  -1.98951966012828e-13, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.98951966012828e-13, 4.57200000000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 4.57200000000002, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9e6d5b6-e446-4081-9300-6180781ab7fc}, !- Handle
  Surface 328,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98951966012828e-13, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 4.57200000000002, 7.9248, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 1.4210854715202e-14, 7.9248, !- X,Y,Z Vertex 3 {m}
  -1.98951966012828e-13, 1.4210854715202e-14, 7.9248; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48983d3e-a3f1-4774-846e-8047f01e025d}, !- Zone Air Inlet Port List
  {d4986a39-bada-421d-995d-5df4b45e6c7e}, !- Zone Air Exhaust Port List
  {25a0e15b-e6c8-4166-af20-2c0fb43f909d}, !- Zone Air Node Name
  {e51dfdce-0699-4137-b186-845d60566389}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1053df7d-59e5-4eae-9de0-9e72647e11ab}, !- Group Rendering Name
  {f36ee661-eac3-4163-83e4-022943e332c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ec0e008-0ce6-4233-8721-dd9ac4c20eed}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone Air Node, !- Name
  {25a0e15b-e6c8-4166-af20-2c0fb43f909d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25a0e15b-e6c8-4166-af20-2c0fb43f909d}, !- Handle
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}, !- Source Object
  11,                                     !- Outlet Port
  {2ec0e008-0ce6-4233-8721-dd9ac4c20eed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48983d3e-a3f1-4774-846e-8047f01e025d}, !- Handle
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}, !- HVAC Component
  {9be51144-f100-491e-b9f3-2a73eaf38126}; !- Port 1

OS:PortList,
  {d4986a39-bada-421d-995d-5df4b45e6c7e}, !- Handle
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}; !- HVAC Component

OS:PortList,
  {e51dfdce-0699-4137-b186-845d60566389}, !- Handle
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}, !- HVAC Component
  {79f70878-4aa4-4b07-9518-42bcb870a6fe}; !- Port 1

OS:Sizing:Zone,
  {47fa0326-d9cf-4fbf-88cc-fafda5ead2a6}, !- Handle
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d93f9f0b-11a2-4249-8b93-c6c611083172}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Zone HVAC Equipment List, !- Name
  {c264f0c4-a4e3-4aea-ab55-fb0a86bde685}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
