  {086a1418-42e7-4f8c-bae2-ecc1bc04377e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:SubSurface,
  {6272b4b1-174c-4591-a561-f0b5764bb219}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {d140a8f3-68e4-4ba6-bf54-8b30d1fa5ac2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.025399999999968, 3.78661812080369, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.025399999999968, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 11.6199837904771, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 11.6199837904771, 3.78661812080369; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3c409f1-1445-402a-bd32-e4ae0dcd6535}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {0ecef0af-9f24-4f3e-a9fe-0fc6d87f8040}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999893, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999893, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54659999999999, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d1c3897-66d6-4c86-99e1-dfb0d92fd978}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {191d9c61-7cfc-4517-8b14-0c86569788d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54660000000037, -1.06581410364015e-14, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  -4.54660000000037, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.025399999999971, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.025399999999971, -1.06581410364015e-14, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb8f5cdd-92d5-4f7c-bcb6-a3e94c1e27a8}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {cab582c8-1fb9-4c2a-be2b-7eba77dc8aa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.5674526680154, -1.06581410364015e-14, 3.77678310066055, !- X,Y,Z Vertex 1 {m}
  -45.5674526680154, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000003742, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000003742, -1.06581410364015e-14, 3.77678310066055; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acd14eba-0b21-442a-b83a-9c6a215055ad}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {92a00787-2671-4666-9cbe-52d8abdc399d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5720000000002, 4.54659999999999, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 0.0253999999999888, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 0.0253999999999888, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4449907a-3d29-4f2f-b9ad-76ecfe77c433}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {4bced0ba-3e72-40f2-973f-eab440357f09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5466000000002, -1.06581410364015e-14, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  -4.5466000000002, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 2 {m}
  -0.0254000000001984, -1.06581410364015e-14, 0.762, !- X,Y,Z Vertex 3 {m}
  -0.0254000000001984, -1.06581410364015e-14, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c820e7ea-fcde-4bde-b930-5b5dffb7316d}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {f5026218-f1ae-4261-ad2a-112749e0d761}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0253999999999929, 3.78068618496671, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0253999999999929, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 21.0907322521057, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 21.0907322521057, 3.78068618496671; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1700b127-d92a-46ac-baba-163a462a75e5}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {6f44a45e-fa99-4f9f-bf06-dc4ece2573a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5720000000002, 21.0907322521057, 3.78068618496671, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 21.0907322521057, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 0.0253999999999905, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 0.0253999999999905, 3.78068618496671; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7cbc8e9-be57-4d95-b2be-8d78f39e28fc}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {e9855c7f-e844-44f7-9558-0d2ad777a366}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000000031, 3.78539378997702, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000000031, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 12.8059366254324, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 12.8059366254324, 3.78539378997702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7489729b-7303-4ca7-89d8-fd6f5a6a9c97}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {2bc98f52-a71f-4f6b-8f6a-f9d3d9615bde}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5720000000002, 12.8059366254324, 3.78539378997702, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 12.8059366254324, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 0.0254000000000048, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 0.0254000000000048, 3.78539378997702; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc5aec50-9f1d-4c99-9ad7-ed99a6de686a}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {58d45065-8aa4-498d-a894-c43708a58a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5720000000002, 11.6199837904771, 3.78661812080369, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 11.6199837904771, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 0.0253999999999692, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 0.0253999999999692, 3.78661812080369; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4492f883-9e15-4bd0-980e-164e3139faed}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {e12ce8a5-d3b8-4821-8d83-b95b3e812ee1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8421709430404e-14, 0.0254000000000142, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  2.8421709430404e-14, 0.0254000000000142, 0.762, !- X,Y,Z Vertex 2 {m}
  2.8421709430404e-14, 4.54660000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  2.8421709430404e-14, 4.54660000000002, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {139867fd-4599-426e-88ad-3258c7d92808}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {a547a659-6a31-4ae1-84be-10b17e71bcd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999716, 4.57200000000002, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  -0.0253999999999716, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.54660000000037, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.54660000000037, 4.57200000000002, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83c7c7c7-a10e-47d6-8f11-b44092758581}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {d4277786-b084-4534-a191-b203fdf0bddc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000003695, 4.57200000000002, 3.77678310066055, !- X,Y,Z Vertex 1 {m}
  -0.0254000000003695, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -45.5674526680154, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -45.5674526680154, 4.57200000000002, 3.77678310066055; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7deee41-1eed-484b-893b-4acdc754c0e3}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {15c63822-8a3d-404c-835f-6f2efbc9eebf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.5720000000002, 4.54660000000002, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  -4.5720000000002, 4.54660000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5720000000002, 0.0254000000000136, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.5720000000002, 0.0254000000000136, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e1db92-fc09-409a-aa95-3afd3c2386b4}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Construction Name
  {25ad158d-d3e4-468f-89ca-a85191111358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.025400000000199, 4.57200000000002, 3.8072602247191, !- X,Y,Z Vertex 1 {m}
  -0.025400000000199, 4.57200000000002, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.5466000000002, 4.57200000000002, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.5466000000002, 4.57200000000002, 3.8072602247191; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {ddedaa26-1236-4bfd-bf72-f9be74dd3ce1}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cf18a3dd-cf2d-4ce6-bb70-736f5703d8f8}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {ddedaa26-1236-4bfd-bf72-f9be74dd3ce1}, !- People Definition Name
  {b979b22e-931c-4eb2-b45f-c125b68693c1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {814f0afc-da18-4c4e-aa86-bcc6a1cedff4}, !- Work Efficiency Schedule Name
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Clothing Insulation Schedule Name
  {aa986ef1-2fb6-47ec-91c9-1539eefbe575}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Handle
  Clothing Schedule,                      !- Name
  {cd5ff357-3ca0-487f-bfa5-a48dd7c0002a}, !- Schedule Type Limits Name
  {567ec266-47af-4c64-ac81-2777193da048}; !- Default Day Schedule Name

OS:Schedule:Day,
  {567ec266-47af-4c64-ac81-2777193da048}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {cd5ff357-3ca0-487f-bfa5-a48dd7c0002a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a27cd45-c62e-4625-a167-c8af1561f5a9}, !- Handle
  Schedule Rule 1,                        !- Name
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96b7c0f5-1cf5-43dd-97e5-201bc0ca10b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {96b7c0f5-1cf5-43dd-97e5-201bc0ca10b8}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {cd5ff357-3ca0-487f-bfa5-a48dd7c0002a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cd5ff357-3ca0-487f-bfa5-a48dd7c0002a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {aa986ef1-2fb6-47ec-91c9-1539eefbe575}, !- Handle
  Air Velocity Schedule,                  !- Name
  {5e430b48-bc20-4d45-a14f-7d603e04f4b3}, !- Schedule Type Limits Name
  {d60a8ea7-414b-4a22-b820-73fe862d44d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d60a8ea7-414b-4a22-b820-73fe862d44d7}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {5e430b48-bc20-4d45-a14f-7d603e04f4b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e430b48-bc20-4d45-a14f-7d603e04f4b3}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {814f0afc-da18-4c4e-aa86-bcc6a1cedff4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {8bece4ab-516b-49db-bb15-857cd2d33750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bece4ab-516b-49db-bb15-857cd2d33750}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {836e800c-924e-4119-9902-5b8c38339f0f}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.6583586500506,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.65377,                                !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0569d1fa-7895-465b-9b23-121ac3eda6f0}, !- Handle
  {836e800c-924e-4119-9902-5b8c38339f0f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.45455000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.079500000000000001,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.45455000000000001,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0067000000000000002,                  !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0047000000000000002;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {cc4cb511-fef9-46a0-b602-74b4e07ba247}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.11277905437755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8b6ce68c-0cb0-4362-99f8-0bb7ee7a242b}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {cc4cb511-fef9-46a0-b602-74b4e07ba247}, !- Electric Equipment Definition Name
  {b979b22e-931c-4eb2-b45f-c125b68693c1}, !- Space or SpaceType Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {782273cc-b4b0-42cf-ae2d-6a0e4e0bcd34}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {890d0427-d617-4653-9e5d-f0174af95e9e}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0f86b974-5162-4f99-b2a4-2ba6a9f2be5d}, !- Number of People Schedule Name
  {4565c71b-7583-42a1-8e48-80009e3b2cc6}, !- People Activity Level Schedule Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Lighting Schedule Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f5facb1d-c796-4cce-bd3e-631003d07448}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0f86b974-5162-4f99-b2a4-2ba6a9f2be5d}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {bc44c14e-5ce9-434c-8a9e-c07557992b0a}, !- Default Day Schedule Name
  {6d9b2a6d-ff8d-46a2-b147-ce623926eadf}, !- Summer Design Day Schedule Name
  {d5462027-cb63-4d45-a32e-9b605bf4f06e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc44c14e-5ce9-434c-8a9e-c07557992b0a}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.046875,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.109375,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.171875,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.234375,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.23125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.2125,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.19375,                                !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.15625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.11875,                                !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0916666666666667,                     !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0833333333333333,                     !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0666666666666667,                     !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0583333333333333,                     !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0416666666666667,                     !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0333333333333333,                     !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.025,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0166666666666667,                     !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.00833333333333333,                    !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {8a0dbcc9-0bc5-4a84-95ee-ea331bda74df}, !- Handle
  Schedule Rule 2,                        !- Name
  {0f86b974-5162-4f99-b2a4-2ba6a9f2be5d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {72f212c6-8c92-470f-9908-1606c531676b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72f212c6-8c92-470f-9908-1606c531676b}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.015625,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.03125,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.046875,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0625,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.078125,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.09375,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.109375,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.125,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.140625,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15625,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.171875,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1875,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.203125,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.21875,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.234375,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.25,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.25,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.23125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.2125,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.19375,                                !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.175,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.15625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.1375,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.11875,                                !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.1,                                    !- Value Until Time 26
  13,                                     !- Hour 27
  45,                                     !- Minute 27
  0.1,                                    !- Value Until Time 27
  14,                                     !- Hour 28
  0,                                      !- Minute 28
  0.0916666666666667,                     !- Value Until Time 28
  14,                                     !- Hour 29
  15,                                     !- Minute 29
  0.0833333333333333,                     !- Value Until Time 29
  14,                                     !- Hour 30
  30,                                     !- Minute 30
  0.075,                                  !- Value Until Time 30
  14,                                     !- Hour 31
  45,                                     !- Minute 31
  0.0666666666666667,                     !- Value Until Time 31
  15,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0583333333333333,                     !- Value Until Time 32
  15,                                     !- Hour 33
  15,                                     !- Minute 33
  0.05,                                   !- Value Until Time 33
  15,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0416666666666667,                     !- Value Until Time 34
  15,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0333333333333333,                     !- Value Until Time 35
  16,                                     !- Hour 36
  0,                                      !- Minute 36
  0.025,                                  !- Value Until Time 36
  16,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0166666666666667,                     !- Value Until Time 37
  16,                                     !- Hour 38
  30,                                     !- Minute 38
  0.00833333333333333,                    !- Value Until Time 38
  16,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {6d9b2a6d-ff8d-46a2-b147-ce623926eadf}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {05b3dd30-037c-4110-8356-b47e92527ea3}, !- Handle
  Schedule Rule 3,                        !- Name
  {0f86b974-5162-4f99-b2a4-2ba6a9f2be5d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9b46fd4d-6d24-4a2f-bf1e-8eabd56234f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9b46fd4d-6d24-4a2f-bf1e-8eabd56234f5}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.009375,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.01875,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.028125,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0375,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.046875,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05625,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.065625,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.075,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.084375,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.09375,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.103125,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1125,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.121875,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.13125,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.140625,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.15,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1625,                                 !- Value Until Time 18
  9,                                      !- Hour 19
  45,                                     !- Minute 19
  0.175,                                  !- Value Until Time 19
  10,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1875,                                 !- Value Until Time 20
  10,                                     !- Hour 21
  15,                                     !- Minute 21
  0.2,                                    !- Value Until Time 21
  10,                                     !- Hour 22
  30,                                     !- Minute 22
  0.2125,                                 !- Value Until Time 22
  10,                                     !- Hour 23
  45,                                     !- Minute 23
  0.225,                                  !- Value Until Time 23
  11,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2375,                                 !- Value Until Time 24
  11,                                     !- Hour 25
  15,                                     !- Minute 25
  0.25,                                   !- Value Until Time 25
  11,                                     !- Hour 26
  30,                                     !- Minute 26
  0.2625,                                 !- Value Until Time 26
  11,                                     !- Hour 27
  45,                                     !- Minute 27
  0.275,                                  !- Value Until Time 27
  12,                                     !- Hour 28
  0,                                      !- Minute 28
  0.2875,                                 !- Value Until Time 28
  12,                                     !- Hour 29
  15,                                     !- Minute 29
  0.3,                                    !- Value Until Time 29
  12,                                     !- Hour 30
  30,                                     !- Minute 30
  0.3125,                                 !- Value Until Time 30
  12,                                     !- Hour 31
  45,                                     !- Minute 31
  0.325,                                  !- Value Until Time 31
  13,                                     !- Hour 32
  0,                                      !- Minute 32
  0.3375,                                 !- Value Until Time 32
  13,                                     !- Hour 33
  15,                                     !- Minute 33
  0.35,                                   !- Value Until Time 33
  13,                                     !- Hour 34
  30,                                     !- Minute 34
  0.30625,                                !- Value Until Time 34
  13,                                     !- Hour 35
  45,                                     !- Minute 35
  0.2625,                                 !- Value Until Time 35
  14,                                     !- Hour 36
  0,                                      !- Minute 36
  0.21875,                                !- Value Until Time 36
  14,                                     !- Hour 37
  15,                                     !- Minute 37
  0.175,                                  !- Value Until Time 37
  14,                                     !- Hour 38
  30,                                     !- Minute 38
  0.13125,                                !- Value Until Time 38
  14,                                     !- Hour 39
  45,                                     !- Minute 39
  0.0875,                                 !- Value Until Time 39
  15,                                     !- Hour 40
  0,                                      !- Minute 40
  0.04375,                                !- Value Until Time 40
  15,                                     !- Hour 41
  15,                                     !- Minute 41
  0,                                      !- Value Until Time 41
  24,                                     !- Hour 42
  0,                                      !- Minute 42
  0;                                      !- Value Until Time 42

OS:Schedule:Rule,
  {d41feffa-b3ff-47e8-8a44-2871f471cd41}, !- Handle
  Schedule Rule 4,                        !- Name
  {0f86b974-5162-4f99-b2a4-2ba6a9f2be5d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e8f856d-41c5-45a4-ae75-5c424c23f367}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e8f856d-41c5-45a4-ae75-5c424c23f367}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5012f06e-8099-424d-a25b-fdaaee32973a}, !- Handle
  Schedule Rule 5,                        !- Name
  {0f86b974-5162-4f99-b2a4-2ba6a9f2be5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {be69f0d4-c72e-4047-a69a-c936f593c15b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {be69f0d4-c72e-4047-a69a-c936f593c15b}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {b38e623f-910b-48ce-a107-d92ea586b9b7}, !- Handle
  Schedule Rule 6,                        !- Name
  {0f86b974-5162-4f99-b2a4-2ba6a9f2be5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91c3cd19-3749-4266-8f09-f9ff883f1b63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91c3cd19-3749-4266-8f09-f9ff883f1b63}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 2, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d5462027-cb63-4d45-a32e-9b605bf4f06e}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4565c71b-7583-42a1-8e48-80009e3b2cc6}, !- Handle
  SecondarySchool Activity,               !- Name
  {28132df9-17c2-477b-b51c-3bb12320cc0b}, !- Schedule Type Limits Name
  {944e6f50-4073-458c-bbe0-90fcef236d4b}, !- Default Day Schedule Name
  {fa8aa773-7637-4855-ba8a-0c772db18b8f}, !- Summer Design Day Schedule Name
  {9adf480c-79fb-43e3-abdd-796a3dab12e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {944e6f50-4073-458c-bbe0-90fcef236d4b}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {28132df9-17c2-477b-b51c-3bb12320cc0b}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9adf480c-79fb-43e3-abdd-796a3dab12e6}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {28132df9-17c2-477b-b51c-3bb12320cc0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fa8aa773-7637-4855-ba8a-0c772db18b8f}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {28132df9-17c2-477b-b51c-3bb12320cc0b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {28132df9-17c2-477b-b51c-3bb12320cc0b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Handle
  Education_School BLDG_LIGHT_EndUseData, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {1b94d76f-a2bf-43d9-86fe-6bfd4cb51095}, !- Default Day Schedule Name
  {835d2824-6fc1-44fc-a80a-a2a010230085}, !- Summer Design Day Schedule Name
  {74e0fad6-debe-4be3-8d3a-a4d8b9d5ee67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b94d76f-a2bf-43d9-86fe-6bfd4cb51095}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Default, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.121861062,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.121843088,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.121825114,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.12180714,                             !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.121789166,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.121771192,                            !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.121753218,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.121902599,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.12205198,                             !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.122201361,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.122350742,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.1224080095,                           !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.122465277,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.1225225445,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.122579812,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.12692677425,                          !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.1312737365,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.13562069875,                          !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.139967661,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1623787805,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1847899,                              !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2072010195,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.229612139,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.28103648475,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3324608305,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.38388517625,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.435309522,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.47550154025,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.5156935585,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.55588557675,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.596077595,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.60694568975,                          !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.6178137845,                           !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.62868187925,                          !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.639549974,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.640088732,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.64062749,                             !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.641166248,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.641705006,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.640612464,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.639519922,                            !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.63842738,                             !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.637334838,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.628808906,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.620282974,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.611757042,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.60323111,                             !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.58860991375,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5739887175,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.55936752125,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.544746325,                            !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.50345656125,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4621667975,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.42087703375,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.37958727,                             !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.35627457075,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.3329618715,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.30964917225,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.286336473,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2758334075,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.265330342,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2548272765,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.244324211,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.22976995975,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2152157085,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.20066145725,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.186107206,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.1705268945,                           !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.154946583,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.1393662715,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.12378596,                             !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.12350845,                             !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.12323094,                             !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.12295343,                             !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.12267592,                             !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.12263705775,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1225981955,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.12255933325,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.122520471,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.12241852775,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1223165845,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.12221464125,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.122112698,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.122094724,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.12207675,                             !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.122058776,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.122040802,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.122022828,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.122004854,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.12198688,                             !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.121968906,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.121950932,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.121932958,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.121914984,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.12189701,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.121879036;                            !- Value Until Time 96

OS:Schedule:Rule,
  {9a411736-79f0-4dea-8896-3d7ac6b9d923}, !- Handle
  Schedule Rule 8,                        !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {068f587c-a872-4486-a628-1d36e28bf6a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {068f587c-a872-4486-a628-1d36e28bf6a5}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.291509337144244,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.289961872733007,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.288414408321771,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.287686367517666,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.286958326713562,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.286230285909458,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.285502245105354,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.284064074729118,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.282625904352882,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.281187733976646,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.279749563600411,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.279023580192755,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.278297596785099,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.277571613377443,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.276845629969787,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.276214616525943,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.275583603082098,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.274952589638254,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.27432157619441,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.273118264374676,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.271914952554943,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.270711640735209,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.269508328915476,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.269534856752083,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.26956138458869,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.269587912425298,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.269614440261905,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.269693823079408,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.269773205896911,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.269852588714414,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.269931971531917,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.269865262520111,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.269798553508305,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.269731844496499,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.269665135484693,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.269629573234635,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.269594010984576,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.269558448734518,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.269522886484459,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.268888134631582,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.268253382778704,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.267618630925827,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.26698387907295,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266873435216764,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.266762991360579,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.266652547504393,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.266542103648208,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266594489274952,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.266646874901697,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.266699260528441,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.266751646155185,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.266652786791389,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.266553927427593,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.266455068063796,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2663562087,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.266496246396792,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.266636284093584,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.266776321790375,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.266916359487167,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.266850990268121,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.266785621049075,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.266720251830028,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.266654882610982,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.266701974248808,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.266749065886634,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.26679615752446,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.266843249162285,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266937109915089,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.267030970667892,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.267124831420696,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.267218692173499,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.267464802150331,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.267710912127162,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.267957022103994,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.268203132080826,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.268529327298276,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.268855522515726,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.269181717733177,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.269507912950627,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.269714180484872,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.269920448019118,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.270126715553363,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.270332983087608,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.272388634070254,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2744442850529,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.276499936035546,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.278555587018192,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.282904526013644,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.287253465009096,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.291602404004548,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.295951343,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.295614573741679,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.295277804483359,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.294941035225038,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.294604265966717,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.293056801555481;                      !- Value Until Time 96

OS:Schedule:Rule,
  {777f9b9a-7c87-41e3-9e5d-cc412a9c8164}, !- Handle
  Schedule Rule 9,                        !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3d523239-8431-451d-88f0-ccf3c38b8603}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3d523239-8431-451d-88f0-ccf3c38b8603}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.243950272152884,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.243982772576442,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.244015273,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.242806227901244,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.241597182802488,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.240388137703732,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.239179092604976,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.239302317791585,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.239425542978194,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.239548768164803,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.239671993351412,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.240154973828137,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.240637954304862,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.241120934781587,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.241603915258312,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.239915309341585,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.238226703424858,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.236538097508131,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.234849491591404,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.233601735784098,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.232353979976791,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.231106224169485,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.229858468362178,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.23095828664561,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.232058104929042,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.233157923212475,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.234257741495907,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.234992649495185,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.235727557494464,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.236462465493742,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.237197373493021,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.236547984378261,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.235898595263501,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.235249206148741,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.234599817033981,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.233878174058135,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.233156531082289,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.232434888106443,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.231713245130596,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.229796005925659,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.227878766720722,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.225961527515785,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.224044288310847,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.223323806002271,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.222603323693695,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.221882841385118,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.221162359076542,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.220775205732406,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.220388052388271,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.220000899044135,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2196137457,                           !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.219626009117954,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.219638272535908,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.219650535953861,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.219662799371815,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.219663839257372,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.21966487914293,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.219665919028487,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.219666958914045,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.219683489457377,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.219700020000709,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.219716550544042,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.219733081087374,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.219716191975986,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.219699302864597,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.219682413753209,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.219665524641821,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.219652934485145,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.219640344328469,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.219627754171794,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.219615164015118,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.220248968639227,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.220882773263336,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.221516577887444,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.222150382511553,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.223076574409882,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.224002766308211,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.22492895820654,                       !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.225855150104869,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.225624943768539,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.225394737432209,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.22516453109588,                       !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.22493432475955,                       !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.226935709731542,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.228937094703534,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.230938479675527,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.232939864647519,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.234807853729992,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.236675842812466,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.23854383189494,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.240411820977413,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.241280183559502,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.242148546141591,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.24301690872368,                       !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.243885271305768,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.243917771729326;                      !- Value Until Time 96

OS:Schedule:Rule,
  {577730da-8a02-4880-a509-70502a136241}, !- Handle
  Schedule Rule 10,                       !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {035e575b-c7de-4e03-9691-8bd6d90a9b82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {035e575b-c7de-4e03-9691-8bd6d90a9b82}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 2, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.291509337144244,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.289961872733007,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.288414408321771,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.287686367517666,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.286958326713562,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.286230285909458,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.285502245105354,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.284064074729118,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.282625904352882,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.281187733976646,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.279749563600411,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.279023580192755,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.278297596785099,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.277571613377443,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.276845629969787,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.276214616525943,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.275583603082098,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.274952589638254,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.27432157619441,                       !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.273118264374676,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.271914952554943,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.270711640735209,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.269508328915476,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.269534856752083,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.26956138458869,                       !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.269587912425298,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.269614440261905,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.269693823079408,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.269773205896911,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.269852588714414,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.269931971531917,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.269865262520111,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.269798553508305,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.269731844496499,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.269665135484693,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.269629573234635,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.269594010984576,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.269558448734518,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.269522886484459,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.268888134631582,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.268253382778704,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.267618630925827,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.26698387907295,                       !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.266873435216764,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.266762991360579,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.266652547504393,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.266542103648208,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.266594489274952,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.266646874901697,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.266699260528441,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.266751646155185,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.266652786791389,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.266553927427593,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.266455068063796,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2663562087,                           !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.266496246396792,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.266636284093584,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.266776321790375,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.266916359487167,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.266850990268121,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.266785621049075,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.266720251830028,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.266654882610982,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.266701974248808,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.266749065886634,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.26679615752446,                       !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.266843249162285,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.266937109915089,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.267030970667892,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.267124831420696,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.267218692173499,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.267464802150331,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.267710912127162,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.267957022103994,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.268203132080826,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.268529327298276,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.268855522515726,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.269181717733177,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.269507912950627,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.269714180484872,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.269920448019118,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.270126715553363,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.270332983087608,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.272388634070254,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.2744442850529,                        !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.276499936035546,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.278555587018192,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.282904526013644,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.287253465009096,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.291602404004548,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.295951343,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.295614573741679,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.295277804483359,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.294941035225038,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.294604265966717,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.293056801555481;                      !- Value Until Time 96

OS:Schedule:Day,
  {835d2824-6fc1-44fc-a80a-a2a010230085}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b9262c79-fcda-4b6d-a04e-339b6e58e557}, !- Handle
  Schedule Rule 11,                       !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5fe28abc-86ec-464f-ac47-5ca6517e2ae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {5fe28abc-86ec-464f-ac47-5ca6517e2ae0}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.154180290309088,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15417165652731,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.154163022745531,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.154046580756437,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.153930138767343,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.153813696778249,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.153697254789155,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.153239159799775,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.152781064810395,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.152322969821015,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.151864874831635,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.152212966004183,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.152561057176732,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15290914834928,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.153257239521829,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.153530860824098,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.153804482126368,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.154078103428637,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.154351724730906,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.154587889336279,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.154824053941651,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.155060218547024,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.155296383152396,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.156135540442827,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.156974697733258,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.15781385502369,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.158653012314121,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.159641998735591,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.16063098515706,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.16161997157853,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.162608958,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.161295657056657,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.159982356113314,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.158669055169971,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.157355754226628,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.156589385329663,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.155823016432697,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.155056647535733,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154290278638767,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.152525094073036,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.150759909507305,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.148994724941573,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.147229540375842,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.147029289457923,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.146829038540003,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.146628787622084,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.146428536704164,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.146821033006787,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.14721352930941,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.147606025612033,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.147998521914656,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.147591312002169,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.147184102089682,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.146776892177195,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.146369682264708,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.146382430738337,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.146395179211966,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.146407927685595,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.146420676159224,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.146486564822531,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.146552453485838,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.146618342149146,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.146684230812453,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.14660018865934,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.146516146506226,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.146432104353113,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.1463480622,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.146352461773943,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.146356861347886,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.146361260921828,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.146365660495771,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.148165144518989,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.149964628542206,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.151764112565423,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.153563596588641,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.153250490383849,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.152937384179057,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.152624277974265,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.152311171769473,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.151983857426942,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.15165654308441,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.151329228741879,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.151001914399347,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.150980191528477,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.150958468657606,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.150936745786736,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.150915022915865,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.151542919858937,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.152170816802008,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.152798713745079,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.15342661068815,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.153619347484274,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.153812084280398,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.154004821076521,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.154197557872645,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.154188924090867;                      !- Value Until Time 96

OS:Schedule:Rule,
  {ad947018-eba5-4de6-9af9-834a1aaad575}, !- Handle
  Schedule Rule 12,                       !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a6019a9-2e24-4b6c-86b4-74b842bbcfee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3a6019a9-2e24-4b6c-86b4-74b842bbcfee}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.196575230714045,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.197067204053465,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.197559177392885,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.197797093639059,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.198035009885234,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.198272926131408,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.198510842377583,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.199068763179149,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.199626683980715,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.200184604782281,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.200742525583847,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.201873773244437,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.203005020905026,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.204136268565615,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.205267516226204,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.20503587252713,                       !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.204804228828056,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.204572585128981,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.204340941429907,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.205128104894653,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2059152683594,                        !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.206702431824146,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.207489595288893,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.208319758990829,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.209149922692765,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.209980086394702,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.210810250096638,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.211405596072479,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.212000942048319,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.21259628802416,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.213191634,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.212710992172859,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.212230350345718,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.211749708518577,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.211269066691436,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.210624473446144,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.209979880200851,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.209335286955559,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.208690693710267,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.206119207518812,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.203547721327357,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.200976235135903,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.198404748944448,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.1986677030288,                        !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.198930657113153,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.199193611197505,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.199456565281858,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.197769575437893,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.196082585593928,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.194395595749964,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.192708605905999,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.192563697376593,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.192418788847188,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.192273880317782,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.192128971788377,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.192111668813522,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.192094365838668,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.192077062863814,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.192059759888959,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.192084148159913,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.192108536430867,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.192132924701821,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.192157312972775,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.192116506964518,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.192075700956261,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.192034894948004,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.191994088939746,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.192013296095002,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.192032503250257,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.192051710405513,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.192070917560768,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.192031945413829,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.19199297326689,                       !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.191954001119951,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.191915028973012,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.191953363531968,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.191991698090923,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.192030032649878,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.192068367208834,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.192072033280787,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.19207569935274,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.192079365424694,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.192083031496647,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.192030391272486,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.191977751048324,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.191925110824162,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.1918724706,                           !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.192020005931531,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.192167541263061,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.192315076594592,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.192462611926123,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.193244779953393,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.194026947980664,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.194809116007935,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.195591284035205,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.196083257374625;                      !- Value Until Time 96

OS:Schedule:Rule,
  {f8ea773c-22df-4031-a48a-f1ef664e6c65}, !- Handle
  Schedule Rule 13,                       !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a59167d-0d87-4b59-87e6-6edcc1eabbb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a59167d-0d87-4b59-87e6-6edcc1eabbb1}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 2, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.154180290309088,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.15417165652731,                       !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.154163022745531,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.154046580756437,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.153930138767343,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.153813696778249,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.153697254789155,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.153239159799775,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.152781064810395,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.152322969821015,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.151864874831635,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.152212966004183,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.152561057176732,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.15290914834928,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.153257239521829,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.153530860824098,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.153804482126368,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.154078103428637,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.154351724730906,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.154587889336279,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.154824053941651,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.155060218547024,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.155296383152396,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.156135540442827,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.156974697733258,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.15781385502369,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.158653012314121,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.159641998735591,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.16063098515706,                       !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.16161997157853,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.162608958,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.161295657056657,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.159982356113314,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.158669055169971,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.157355754226628,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.156589385329663,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.155823016432697,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.155056647535733,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.154290278638767,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.152525094073036,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.150759909507305,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.148994724941573,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.147229540375842,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.147029289457923,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.146829038540003,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.146628787622084,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.146428536704164,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.146821033006787,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.14721352930941,                       !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.147606025612033,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.147998521914656,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.147591312002169,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.147184102089682,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.146776892177195,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.146369682264708,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.146382430738337,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.146395179211966,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.146407927685595,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.146420676159224,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.146486564822531,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.146552453485838,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.146618342149146,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.146684230812453,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.14660018865934,                       !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.146516146506226,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.146432104353113,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.1463480622,                           !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.146352461773943,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.146356861347886,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.146361260921828,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.146365660495771,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.148165144518989,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.149964628542206,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.151764112565423,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.153563596588641,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.153250490383849,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.152937384179057,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.152624277974265,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.152311171769473,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.151983857426942,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.15165654308441,                       !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.151329228741879,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.151001914399347,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.150980191528477,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.150958468657606,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.150936745786736,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.150915022915865,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.151542919858937,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.152170816802008,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.152798713745079,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.15342661068815,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.153619347484274,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.153812084280398,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.154004821076521,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.154197557872645,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.154188924090867;                      !- Value Until Time 96

OS:Schedule:Rule,
  {662f91f9-9149-45b3-9b3b-45750e2c207a}, !- Handle
  Schedule Rule 14,                       !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {830e7bc0-ed8f-4dea-b840-c20e90eee9aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {830e7bc0-ed8f-4dea-b840-c20e90eee9aa}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.379690209292666,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.379676621467353,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.379663033642041,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.379649445816728,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.379635857991415,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.379622270166102,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.37960868234079,                       !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.379593898636902,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.379579114933015,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.379564331229128,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.379549547525241,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.379470609056431,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.37939167058762,                       !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.37931273211881,                       !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.37923379365,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.379520878554518,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.379807963459036,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.380095048363554,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.380382133268073,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.381122083470083,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.381862033672094,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.382601983874105,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.383341934076115,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.38396896789084,                       !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.384596001705565,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.38522303552029,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.385850069335014,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.386845388784858,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.387840708234702,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.388836027684545,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.389831347134389,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.391621225420703,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.393411103707017,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.395200981993331,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.396990860279645,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.397129910918739,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.397268961557832,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.397408012196925,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.397547062836019,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.397855285315737,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.398163507795456,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.398471730275174,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.398779952754893,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.398883331316169,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.398986709877446,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.399090088438723,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.399193467,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.398750267985395,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.398307068970791,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.397863869956186,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.397420670941582,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.39597721618118,                       !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.394533761420777,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.393090306660375,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.391646851899973,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.391000837824513,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.390354823749054,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.389708809673594,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.389062795598134,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.38836902440097,                       !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.387675253203805,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.38698148200664,                       !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.386287710809475,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.385742690005808,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.38519766920214,                       !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.384652648398473,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.384107627594805,                      !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.383182789821321,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.382257952047837,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.381333114274352,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.380408276500868,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.380263123728735,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.380117970956601,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.379972818184468,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.379827665412335,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.37982945946191,                       !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.379831253511485,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.379833047561059,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.379834841610634,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.379846240919736,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.379857640228839,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.379869039537942,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.379880438847045,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.379866851021732,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.379853263196419,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.379839675371106,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.379826087545794,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.379812499720481,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.379798911895168,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.379785324069855,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.379771736244543,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.37975814841923,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.379744560593917,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.379730972768604,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.379717384943292,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.379703797117979;                      !- Value Until Time 96

OS:Schedule:Rule,
  {a934401b-01e2-44f4-b30b-80a798904d3a}, !- Handle
  Schedule Rule 15,                       !- Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a040f973-f3f2-494c-90c5-aea462b2c4fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a040f973-f3f2-494c-90c5-aea462b2c4fd}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Wkdy Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.60962641055111,                       !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.609625301409258,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.609624192267407,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.609623083125555,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.609621973983703,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.609620864841852,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.6096197557,                           !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.609628973721528,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.609638191743055,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.609647409764583,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.60965662778611,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.6096601616562,                        !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.609663695526289,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.609667229396379,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.609670763266468,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.609939006159472,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.610207249052477,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.610475491945481,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.610743734838485,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.612126683018021,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.613509631197556,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.614892579377091,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.616275527556626,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.619448827549014,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.622622127541402,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.62579542753379,                       !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.628968727526178,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.631448901641116,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.633929075756054,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.636409249870993,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.638889423985931,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.639560073743054,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.640230723500177,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.6409013732573,                        !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.641572023014423,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.641605268760817,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.641638514507211,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.641671760253606,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.641705006,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.641637587280914,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.641570168561829,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.641502749842743,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.641435331123657,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.640909211839958,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.640383092556259,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.639856973272559,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.63933085398886,                       !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.638428607372551,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.637526360756242,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.636624114139934,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.635721867523625,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.633173953591369,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.630626039659113,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.628078125726857,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.625530211794601,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.62409162881851,                       !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.622653045842419,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.621214462866328,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.619775879890237,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.619127755403963,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.618479630917689,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.617831506431415,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.617183381945141,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.616285266379308,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.615387150813475,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.614489035247643,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.61359091968181,                       !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.612629487861078,                      !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.611668056040347,                      !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.610706624219615,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.609745192398884,                      !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.609728067776916,                      !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.609710943154949,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.609693818532982,                      !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.609676693911014,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.609674295794406,                      !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.609671897677797,                      !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.609669499561188,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.60966710144458,                       !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.609660810717693,                      !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.609654519990806,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.609648229263919,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.609641938537032,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.609640829395181,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.609639720253329,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.609638611111478,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.609637501969626,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.609636392827774,                      !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.609635283685923,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.609634174544071,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.60963306540222,                       !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.609631956260368,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.609630847118516,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.609629737976665,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.609628628834813,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.609627519692961;                      !- Value Until Time 96

OS:Schedule:Day,
  {74e0fad6-debe-4be3-8d3a-a4d8b9d5ee67}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Handle
  Education_School BLDG_EQUIP_EndUseData, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {249d690d-bf5e-4fa2-af18-c226b623d948}, !- Default Day Schedule Name
  {9c5e8390-2c9c-411d-ade0-0a2ae5bb444a}, !- Summer Design Day Schedule Name
  {5a14721e-9f67-474f-9380-daea4c74b1ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {249d690d-bf5e-4fa2-af18-c226b623d948}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.30443,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.303675,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.30292,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.302165,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.30141,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.300655,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2999,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.290225,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28055,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.270875,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2612,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25845,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2557,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25295,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2502,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.258075,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26595,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.273825,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2817,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.302125,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.32255,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.342975,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3634,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4366,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4732,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5098,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.550475,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.59115,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.631825,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6725,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.734075,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.79565,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.857225,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.9188,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.921375,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.92395,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.926525,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.9291,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9331,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.9371,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9411,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9451,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.9482,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9513,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9544,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.951175,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.94485,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.938525,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9322,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.836225,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.74025,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.644275,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5483,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.518725,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.48915,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.459575,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.43,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.41015,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.3903,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.37045,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3506,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.340475,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.33035,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.320225,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3101,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.30635,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3026,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.29885,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2951,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2951875,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.295275,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2953625,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.29545,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2862625,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.277075,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2678875,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2587,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.272775,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.28685,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.300925,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.315,                                  !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.314245,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.31349,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.312735,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.31198,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.311225,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.31047,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.309715,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.30896,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.308205,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.30745,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.306695,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.30594,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.305185;                               !- Value Until Time 96

OS:Schedule:Day,
  {9c5e8390-2c9c-411d-ade0-0a2ae5bb444a}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {455b875f-d575-40a4-b8a2-46ee62da7f07}, !- Handle
  Schedule Rule 17,                       !- Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {74cc152c-3644-403c-8432-855db6b5926d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {74cc152c-3644-403c-8432-855db6b5926d}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0100996039603961,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.00924146767617937,                    !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00838333139196273,                    !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00752519510774607,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00666705882352939,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00580892253931276,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0049507862550961,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.00371308969132209,                    !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.00247539312754805,                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.00123769656377401,                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0,                                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.00342429382644147,                    !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00684858765288299,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0102728814793244,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0136971753057659,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0221960250436808,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0306948747815958,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0391937245195108,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0476925742574257,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0679907979033198,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0882890215492137,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.108587245195108,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.128885468841002,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.153886939429237,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.178888410017472,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.203889880605708,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.228891351193943,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.259916278392545,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.290941205591147,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.32196613278975,                       !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.352991059988352,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.398332010774607,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.443672961560862,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.489013912347117,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.534354863133372,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.53860428800233,                       !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.542853712871287,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.547103137740245,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.551352562609202,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.554859369539895,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.558366176470588,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.561872983401281,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.565379790331974,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.565709842748981,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.566039895165987,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.566369947582994,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5667,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.553415390215492,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.540130780430984,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.526846170646476,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.513561560861968,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.442270238788585,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.370978916715201,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.299687594641817,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.228396272568433,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.210532185497962,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.19266809842749,                       !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.174804011357018,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.156939924286546,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.143820340710542,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.130700757134537,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.117581173558532,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.104461589982528,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.097984311298777,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0915070326150262,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0850297539312755,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0785524752475247,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0727353013977868,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0669181275480489,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.061100953698311,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0552837798485731,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0492892028246942,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0432946258008154,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0373000487769365,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0313054717530577,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0252118790040769,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0191182862550961,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0130246935061153,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.00693110075713457,                    !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0107267035527082,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0145223063482819,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0183179091438556,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0221135119394293,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0212553756552126,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0203972393709959,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0195391030867793,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0186809668025626,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0178228305183459,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0169646942341293,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0161065579499126,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.015248421665696,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0143902853814793,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0135321490972627,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.012674012813046,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0118158765288293,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0109577402446127;                     !- Value Until Time 96

OS:Schedule:Rule,
  {faf9a9ab-e2a4-4434-b32c-888b31943c9a}, !- Handle
  Schedule Rule 18,                       !- Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c0ded3a3-3af2-4b46-9524-890d35245240}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0ded3a3-3af2-4b46-9524-890d35245240}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0734132970451011,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0723912236674678,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0713691502898346,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0703470769122014,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0693250035345681,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0683029301569348,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0672808567793016,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0541834264102927,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0410859960412838,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0279885656722748,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0148911353032659,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0111683514774495,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00744556765163298,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00372278382581651,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0106606991375654,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0213213982751308,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0319820974126962,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0426427965502616,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0702929273292804,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0979430581082992,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.125593188887318,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.153243319666337,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.202790188039022,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.252337056411706,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.301883924784391,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.351430793157076,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.406494150289835,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.461557507422593,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.516620864555351,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.57168422168811,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.655040735897073,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.738397250106037,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.821753764315001,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.905110278523964,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.908596157924502,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.912082037325039,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.915567916725576,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.919053796126113,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.92446875441821,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.929883712710307,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.935298671002404,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9407136292945,                        !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.944910221970875,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.94910681464725,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.953303407323625,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.948937597200622,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.940375194401244,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.931812791601866,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.923250388802488,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.793325233281493,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.663400077760498,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.533474922239502,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.403549766718507,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.363512918846317,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.323476070974127,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.283439223101937,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.243402375229747,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.216530644705217,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.189658914180687,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.162787183656157,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.135915453131627,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.122208839954758,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.108502226777888,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.094795613601018,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0810890004241482,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0760124770253075,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0709359536264668,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0658594302276262,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0607829068287855,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0609013590414251,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0610198112540647,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0611382634667043,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.061256715679344,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0488192333521844,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0363817510250248,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0239442686978651,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0115067863707055,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0305606708610208,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0496145553513361,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0686684398416514,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0877223243319666,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0867002509543334,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0856781775767002,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0846561041990669,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0836340308214336,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0826119574438003,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0815898840661672,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0805678106885339,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0795457373109006,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0785236639332674,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0775015905556341,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0764795171780008,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0754574438003676,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0744353704227343;                     !- Value Until Time 96

OS:Schedule:Rule,
  {e269ac63-76d4-44f6-9010-11e6783207a2}, !- Handle
  Schedule Rule 19,                       !- Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16e87da0-d784-42ce-924c-014a2af1c5dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {16e87da0-d784-42ce-924c-014a2af1c5dd}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.286973617021277,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.297561702127659,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.308149787234043,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.313261276595745,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.318372765957447,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.323484255319149,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.328595744680851,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.332246808510638,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.335897872340426,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.339548936170213,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3432,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.341131063829787,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.339062127659574,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.336993191489362,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.334924255319149,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328595744680851,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.322267234042553,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.315938723404255,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.309610212765957,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.296344680851064,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.28307914893617,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.269813617021277,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.256548085106383,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.241091914893617,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.225635744680851,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.210179574468085,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.194723404255319,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.185108936170213,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.175494468085106,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.16588,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.156265531914894,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.15151914893617,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.146772765957447,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.142026382978723,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13728,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.134602553191489,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.131925106382979,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.129247659574468,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.126570212765958,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.120971914893617,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.115373617021277,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.109775319148936,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.104177021276596,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0874429787234042,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0707089361702128,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0539748936170214,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0372408510638297,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0279306382978724,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.018620425531915,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00931021276595739,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00060851063829781,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0012170212765959,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00182553191489371,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00243404255319152,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00231234042553191,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00219063829787236,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00206893617021281,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00194723404255326,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00231234042553191,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00267744680851062,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00304255319148933,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00340765957446798,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00511148936170214,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00681531914893624,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00851914893617034,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0102229787234042,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0138740425531916,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0175251063829787,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0211761702127661,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0248272340425532,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0303038297872339,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.035780425531915,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0412570212765958,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0467336170212766,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0550093617021276,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0632851063829788,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0715608510638298,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.079836595744681,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0931021276595745,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.106367659574468,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.119633191489362,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.132898723404255,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.148354893617021,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.163811063829787,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.179267234042553,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.194723404255319,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.20871914893617,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.222714893617021,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.236710638297872,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.250706382978723,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.25447914893617,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.258251914893617,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.262024680851064,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.265797446808511,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.276385531914894;                      !- Value Until Time 96

OS:Schedule:Rule,
  {3526123a-a670-49de-a3e0-ca9c581420d9}, !- Handle
  Schedule Rule 20,                       !- Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6bc7abb-0685-40e9-97dd-28765a98e595}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c6bc7abb-0685-40e9-97dd-28765a98e595}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.207876566587766,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.219551974585773,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.23122738258378,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.236386283792201,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.241545185000623,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.246704086209044,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.251862987417466,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.258379494207051,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.264896000996636,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.271412507786221,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.277929014575807,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.281096760931855,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.284264507287903,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.287432253643952,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2906,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.288337324031394,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.286074648062788,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.283811972094182,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.281549296125576,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.27629988787841,                       !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.271050479631245,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.265801071384079,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.260551663136913,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.267882733275196,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.275213803413479,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.282544873551763,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.289875943690046,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.283178422822972,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.276480901955899,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.269783381088825,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.263085860221751,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.248695241061418,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.234304621901084,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.21991400274075,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.205523383580416,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.186064370250405,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.166605356920394,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.147146343590382,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.127687330260371,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.107956795814127,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0882262613678834,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0684957269216395,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0487651924753955,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0365738943565467,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0243825962376978,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0121912981188489,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0,                                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.00486022798056568,                    !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.00972045596113125,                    !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0145806839416968,                     !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.0194409119222624,                     !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0215225738133799,                     !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0236042357044973,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0256858975956148,                     !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.0277675594867323,                     !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0325644325401769,                     !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.0373613055936216,                     !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0421581786470662,                     !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.0469550517005108,                     !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.0516614177152112,                     !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0563677837299115,                     !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.061074149744612,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0657805157593124,                     !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.0685862339603837,                     !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.0713919521614551,                     !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0741976703625265,                     !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0770033885635979,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0772749096798306,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0775464307960633,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.077817951912296,                      !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0780894730285287,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0760078111374113,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0739261492462938,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0718444873551763,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0697628254640588,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0687672480378722,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0677716706116856,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.066776093185499,                      !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0657805157593124,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0716634732776878,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0775464307960633,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0834293883144388,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0893123458328142,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0886787965616046,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0880452472903949,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0874116980191852,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0867781487479756,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0939282048087705,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.101078260869565,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.10822831693036,                       !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.115378372991155,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.132665217391304,                      !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.149952061791454,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.167238906191603,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.184525750591753,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.19620115858976;                       !- Value Until Time 96

OS:Schedule:Rule,
  {fc57f4f1-8d72-4b19-8c0a-6dc7d981a0fb}, !- Handle
  Schedule Rule 21,                       !- Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {deb02b4e-b3e4-409f-a38b-3d348b4d558c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {deb02b4e-b3e4-409f-a38b-3d348b4d558c}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 2, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.286973617021277,                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.297561702127659,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.308149787234043,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.313261276595745,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.318372765957447,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.323484255319149,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.328595744680851,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.332246808510638,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.335897872340426,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.339548936170213,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3432,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.341131063829787,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.339062127659574,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.336993191489362,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.334924255319149,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328595744680851,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.322267234042553,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.315938723404255,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.309610212765957,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.296344680851064,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.28307914893617,                       !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.269813617021277,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.256548085106383,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.241091914893617,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.225635744680851,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.210179574468085,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.194723404255319,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.185108936170213,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.175494468085106,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.16588,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.156265531914894,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.15151914893617,                       !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.146772765957447,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.142026382978723,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.13728,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.134602553191489,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.131925106382979,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.129247659574468,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.126570212765958,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.120971914893617,                      !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.115373617021277,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.109775319148936,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.104177021276596,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0874429787234042,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0707089361702128,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0539748936170214,                     !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.0372408510638297,                     !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0279306382978724,                     !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.018620425531915,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.00931021276595739,                    !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0,                                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.00060851063829781,                    !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.0012170212765959,                     !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.00182553191489371,                    !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.00243404255319152,                    !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.00231234042553191,                    !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.00219063829787236,                    !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.00206893617021281,                    !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.00194723404255326,                    !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.00231234042553191,                    !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.00267744680851062,                    !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.00304255319148933,                    !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.00340765957446798,                    !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.00511148936170214,                    !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.00681531914893624,                    !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.00851914893617034,                    !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0102229787234042,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0138740425531916,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0175251063829787,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0211761702127661,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0248272340425532,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0303038297872339,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.035780425531915,                      !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0412570212765958,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.0467336170212766,                     !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0550093617021276,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0632851063829788,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0715608510638298,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.079836595744681,                      !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0931021276595745,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.106367659574468,                      !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.119633191489362,                      !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.132898723404255,                      !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.148354893617021,                      !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.163811063829787,                      !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.179267234042553,                      !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.194723404255319,                      !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.20871914893617,                       !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.222714893617021,                      !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.236710638297872,                      !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.250706382978723,                      !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.25447914893617,                       !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.258251914893617,                      !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.262024680851064,                      !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.265797446808511,                      !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.276385531914894;                      !- Value Until Time 96

OS:Schedule:Day,
  {5a14721e-9f67-474f-9380-daea4c74b1ea}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5facb1d-c796-4cce-bd3e-631003d07448}, !- Handle
  SecondarySchool Infil,                  !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {201b804d-9443-41b7-9b02-301ff01ddf27}, !- Default Day Schedule Name
  {e69b5294-105c-466f-b695-fce0d98dddab}, !- Summer Design Day Schedule Name
  {4f4e0c89-c056-4233-9a80-8d96cc422d03}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {201b804d-9443-41b7-9b02-301ff01ddf27}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4f4e0c89-c056-4233-9a80-8d96cc422d03}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e69b5294-105c-466f-b695-fce0d98dddab}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {5aa8e61b-3b60-4235-ab83-58908e48a8ae}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2f098497-a24e-41d4-89f1-b291b8e47573}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {5aa8e61b-3b60-4235-ab83-58908e48a8ae}, !- People Definition Name
  {eaf27e6a-8212-4734-b062-c1008c1afb97}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {814f0afc-da18-4c4e-aa86-bcc6a1cedff4}, !- Work Efficiency Schedule Name
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Clothing Insulation Schedule Name
  {aa986ef1-2fb6-47ec-91c9-1539eefbe575}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fae321cf-10f4-4656-8991-bd8b956a556d}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.1448219563106,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {4fe00af1-04c5-4f93-99ae-d778b389e682}, !- Handle
  {fae321cf-10f4-4656-8991-bd8b956a556d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.58651799999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.28888200000000003,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {0acc6926-2c88-4d0e-993f-8e04cf6e098b}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2516584a-43f1-4c6f-9c40-35f7098451a7}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {0acc6926-2c88-4d0e-993f-8e04cf6e098b}, !- Electric Equipment Definition Name
  {eaf27e6a-8212-4734-b062-c1008c1afb97}, !- Space or SpaceType Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c74d3ad8-0e76-465d-94fa-08597e9e084d}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6916b149-c5d3-4454-a349-8e49bcc52f73}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Number of People Schedule Name
  {4565c71b-7583-42a1-8e48-80009e3b2cc6}, !- People Activity Level Schedule Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Lighting Schedule Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f5facb1d-c796-4cce-bd3e-631003d07448}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {8b7bc2c0-1252-4dca-a28d-ccae9e04a54d}, !- Default Day Schedule Name
  {8a9366df-31c3-48ca-9cc2-2a7360f37393}, !- Summer Design Day Schedule Name
  {8f9cc766-869d-44d5-ab20-8a176659dd20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b7bc2c0-1252-4dca-a28d-ccae9e04a54d}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13125,                                !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.30625,                                !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.48125,                                !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.65625,                                !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.63125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.5625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.49375,                                !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.35625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2875,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.21875,                                !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0875,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0375,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.025,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {b720b0cc-5234-406d-9523-6a509e8032bd}, !- Handle
  Schedule Rule 22,                       !- Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e00a25b1-1ac1-439a-8784-b62ef8739e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e00a25b1-1ac1-439a-8784-b62ef8739e63}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.04375,                                !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0875,                                 !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.13125,                                !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.175,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.21875,                                !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2625,                                 !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.30625,                                !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.35,                                   !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.39375,                                !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.4375,                                 !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.48125,                                !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.525,                                  !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.56875,                                !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.6125,                                 !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.65625,                                !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.7,                                    !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.7,                                    !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.63125,                                !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.5625,                                 !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.49375,                                !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.425,                                  !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.35625,                                !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.2875,                                 !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.21875,                                !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.15,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.15,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.1375,                                 !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.125,                                  !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.1125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.0875,                                 !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.075,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0625,                                 !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.05,                                   !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.0375,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.025,                                  !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0125,                                 !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {8a9366df-31c3-48ca-9cc2-2a7360f37393}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9096ddb4-cee4-4fde-8b23-3fc03937b5ee}, !- Handle
  Schedule Rule 23,                       !- Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e989d75e-60aa-4c2b-822e-35e368c83483}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e989d75e-60aa-4c2b-822e-35e368c83483}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a49c34fa-9e11-4590-b744-f6460ef2a46c}, !- Handle
  Schedule Rule 24,                       !- Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5a2e4982-8775-4e9f-a4e5-d55f88561919}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5a2e4982-8775-4e9f-a4e5-d55f88561919}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {2a47162e-3627-4d2c-b491-4195c5e09e1d}, !- Handle
  Schedule Rule 25,                       !- Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee0df96b-b668-44b7-b54c-cf90b8798123}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ee0df96b-b668-44b7-b54c-cf90b8798123}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {855c9936-c306-4ad1-a121-9452dc35f98b}, !- Handle
  Schedule Rule 26,                       !- Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {775caae8-ccfe-47a9-8f90-7c41f81c37e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {775caae8-ccfe-47a9-8f90-7c41f81c37e7}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8f9cc766-869d-44d5-ab20-8a176659dd20}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {2fd8c708-57d6-4bd9-a1ed-b94471ce9a2b}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18e7b82e-4f69-4021-9782-6f353d098f8b}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {2fd8c708-57d6-4bd9-a1ed-b94471ce9a2b}, !- People Definition Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {814f0afc-da18-4c4e-aa86-bcc6a1cedff4}, !- Work Efficiency Schedule Name
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Clothing Insulation Schedule Name
  {aa986ef1-2fb6-47ec-91c9-1539eefbe575}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e2289dff-987c-45b3-9c8c-e5980be34748}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.6042118750904,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {cb5ac2a2-c363-4211-aa56-6dde5ca1ed8a}, !- Handle
  {e2289dff-987c-45b3-9c8c-e5980be34748}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {8d6e2ad9-54c7-4fc2-a24a-771d270d18e9}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.29764192861719,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e2c4586c-b6cf-446e-a7ad-22bd4475daa3}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {8d6e2ad9-54c7-4fc2-a24a-771d270d18e9}, !- Electric Equipment Definition Name
  {940b68ee-8f36-45f4-a1f4-f3620c951709}, !- Space or SpaceType Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b7c79a92-317d-4ca7-9330-0bfe88576740}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ff5fbc9c-9e6a-40c8-8af6-cfc0b2a34a5b}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Number of People Schedule Name
  {4565c71b-7583-42a1-8e48-80009e3b2cc6}, !- People Activity Level Schedule Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Lighting Schedule Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f5facb1d-c796-4cce-bd3e-631003d07448}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {de1acb50-61f4-4023-b580-71ba57dacdfb}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b9c5cac4-3f06-4659-bca8-7fb73b01dacc}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {de1acb50-61f4-4023-b580-71ba57dacdfb}, !- People Definition Name
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {814f0afc-da18-4c4e-aa86-bcc6a1cedff4}, !- Work Efficiency Schedule Name
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Clothing Insulation Schedule Name
  {aa986ef1-2fb6-47ec-91c9-1539eefbe575}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {44361d2e-4bdd-4d4d-97f7-462ebde0e097}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.71981110628888,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {c30d1cd4-5c40-4b9f-b2de-790402007afb}, !- Handle
  {44361d2e-4bdd-4d4d-97f7-462ebde0e097}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.87539999999999996,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {008820b4-54e1-4a0a-a0a5-b5b476ef688f}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.850127509282796,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67935672-8537-4534-84a9-07ae3339992c}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {008820b4-54e1-4a0a-a0a5-b5b476ef688f}, !- Electric Equipment Definition Name
  {3a58493b-55bf-467d-8cca-3a2dbb0d91f2}, !- Space or SpaceType Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d183df8a-1e6f-4fa0-93ba-57c9e9fbd1a5}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {32d70112-95cd-4b37-8c75-603553cf9c70}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4e6bdcf7-9fea-470e-bf60-ad2f3eb05382}, !- Number of People Schedule Name
  {4565c71b-7583-42a1-8e48-80009e3b2cc6}, !- People Activity Level Schedule Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Lighting Schedule Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f5facb1d-c796-4cce-bd3e-631003d07448}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {e520f47a-e605-4d43-9064-869c68b25272}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {53f65062-0a34-4111-9e27-466a5fb5334d}, !- Handle
  SecondarySchool Gym People,             !- Name
  {e520f47a-e605-4d43-9064-869c68b25272}, !- People Definition Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {814f0afc-da18-4c4e-aa86-bcc6a1cedff4}, !- Work Efficiency Schedule Name
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Clothing Insulation Schedule Name
  {aa986ef1-2fb6-47ec-91c9-1539eefbe575}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {67748d6d-acad-4c09-94e3-a40a36b42806}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9802322937979,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.647157,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {15f3ad80-7e7e-4159-972b-79d206d23546}, !- Handle
  {67748d6d-acad-4c09-94e3-a40a36b42806}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.43769999999999998,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.083299999999999999,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.43769999999999998,                    !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.0373,                                 !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0040000000000000001;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {665ebb12-9edf-4f8c-a582-5b526b19a81b}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.13680699791955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {236feb7e-293e-40b8-8513-481261644a39}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {665ebb12-9edf-4f8c-a582-5b526b19a81b}, !- Electric Equipment Definition Name
  {796caeb4-c615-41a0-b12b-df8bcce87bd2}, !- Space or SpaceType Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {289eb991-c8d9-4ba8-8b8e-abb95fbcbca5}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e169be1-2160-4d40-8806-7a5836337403}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3cb2102c-94c2-410c-973b-0e22157eaf12}, !- Number of People Schedule Name
  {4565c71b-7583-42a1-8e48-80009e3b2cc6}, !- People Activity Level Schedule Name
  {e21cf4b7-e616-4028-bebf-b0f987e2a6fc}, !- Lighting Schedule Name
  {da7e74d8-2384-40c5-ae5d-d97b2409ad1f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f5facb1d-c796-4cce-bd3e-631003d07448}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3cb2102c-94c2-410c-973b-0e22157eaf12}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {87a1d6ae-2157-4a82-8160-e968397f7a4a}, !- Default Day Schedule Name
  {b23ca8a7-de16-4702-94f5-ac8b1c90508f}, !- Summer Design Day Schedule Name
  {db4c734e-b5f5-4a51-a8fc-a8a2304ae21c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87a1d6ae-2157-4a82-8160-e968397f7a4a}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.065625,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.153125,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.240625,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328125,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.575,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.875,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.870833333333333,                      !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.791666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.7125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.633333333333333,                      !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.554166666666667,                      !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.395833333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2375,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.158333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0791666666666666,                     !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Rule,
  {223a19ca-22e5-492b-aa3e-82a6854691ea}, !- Handle
  Schedule Rule 27,                       !- Name
  {3cb2102c-94c2-410c-973b-0e22157eaf12}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7fc7d183-2e12-4a36-8055-f73781f25689}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fc7d183-2e12-4a36-8055-f73781f25689}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  30,                                     !- Minute 2
  0.021875,                               !- Value Until Time 2
  5,                                      !- Hour 3
  45,                                     !- Minute 3
  0.04375,                                !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.065625,                               !- Value Until Time 4
  6,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0875,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  30,                                     !- Minute 6
  0.109375,                               !- Value Until Time 6
  6,                                      !- Hour 7
  45,                                     !- Minute 7
  0.13125,                                !- Value Until Time 7
  7,                                      !- Hour 8
  0,                                      !- Minute 8
  0.153125,                               !- Value Until Time 8
  7,                                      !- Hour 9
  15,                                     !- Minute 9
  0.175,                                  !- Value Until Time 9
  7,                                      !- Hour 10
  30,                                     !- Minute 10
  0.196875,                               !- Value Until Time 10
  7,                                      !- Hour 11
  45,                                     !- Minute 11
  0.21875,                                !- Value Until Time 11
  8,                                      !- Hour 12
  0,                                      !- Minute 12
  0.240625,                               !- Value Until Time 12
  8,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2625,                                 !- Value Until Time 13
  8,                                      !- Hour 14
  30,                                     !- Minute 14
  0.284375,                               !- Value Until Time 14
  8,                                      !- Hour 15
  45,                                     !- Minute 15
  0.30625,                                !- Value Until Time 15
  9,                                      !- Hour 16
  0,                                      !- Minute 16
  0.328125,                               !- Value Until Time 16
  9,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  11,                                     !- Hour 18
  15,                                     !- Minute 18
  0.35,                                   !- Value Until Time 18
  11,                                     !- Hour 19
  30,                                     !- Minute 19
  0.425,                                  !- Value Until Time 19
  11,                                     !- Hour 20
  45,                                     !- Minute 20
  0.5,                                    !- Value Until Time 20
  12,                                     !- Hour 21
  0,                                      !- Minute 21
  0.575,                                  !- Value Until Time 21
  12,                                     !- Hour 22
  15,                                     !- Minute 22
  0.65,                                   !- Value Until Time 22
  12,                                     !- Hour 23
  30,                                     !- Minute 23
  0.725,                                  !- Value Until Time 23
  12,                                     !- Hour 24
  45,                                     !- Minute 24
  0.8,                                    !- Value Until Time 24
  13,                                     !- Hour 25
  0,                                      !- Minute 25
  0.875,                                  !- Value Until Time 25
  13,                                     !- Hour 26
  15,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  45,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  15,                                     !- Hour 28
  0,                                      !- Minute 28
  0.870833333333333,                      !- Value Until Time 28
  15,                                     !- Hour 29
  15,                                     !- Minute 29
  0.791666666666667,                      !- Value Until Time 29
  15,                                     !- Hour 30
  30,                                     !- Minute 30
  0.7125,                                 !- Value Until Time 30
  15,                                     !- Hour 31
  45,                                     !- Minute 31
  0.633333333333333,                      !- Value Until Time 31
  16,                                     !- Hour 32
  0,                                      !- Minute 32
  0.554166666666667,                      !- Value Until Time 32
  16,                                     !- Hour 33
  15,                                     !- Minute 33
  0.475,                                  !- Value Until Time 33
  16,                                     !- Hour 34
  30,                                     !- Minute 34
  0.395833333333333,                      !- Value Until Time 34
  16,                                     !- Hour 35
  45,                                     !- Minute 35
  0.316666666666667,                      !- Value Until Time 35
  17,                                     !- Hour 36
  0,                                      !- Minute 36
  0.2375,                                 !- Value Until Time 36
  17,                                     !- Hour 37
  15,                                     !- Minute 37
  0.158333333333333,                      !- Value Until Time 37
  17,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0791666666666666,                     !- Value Until Time 38
  17,                                     !- Hour 39
  45,                                     !- Minute 39
  0,                                      !- Value Until Time 39
  24,                                     !- Hour 40
  0,                                      !- Minute 40
  0;                                      !- Value Until Time 40

OS:Schedule:Day,
  {b23ca8a7-de16-4702-94f5-ac8b1c90508f}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cb9d8da-d1e4-4e14-9b65-ae096b763058}, !- Handle
  Schedule Rule 28,                       !- Name
  {3cb2102c-94c2-410c-973b-0e22157eaf12}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b133fd21-aeb7-45fb-a771-2a77b2f8c5fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b133fd21-aeb7-45fb-a771-2a77b2f8c5fd}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  7,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2df24c34-01d4-4d97-982c-657f494e4384}, !- Handle
  Schedule Rule 29,                       !- Name
  {3cb2102c-94c2-410c-973b-0e22157eaf12}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1bd0a444-5ed5-45c1-af7a-156f131b85fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bd0a444-5ed5-45c1-af7a-156f131b85fd}, !- Handle
  SecondarySchool Gym Occ Wknd Day,       !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {911eae72-6bcb-4c1b-8f8c-e0b654b67ef4}, !- Handle
  Schedule Rule 30,                       !- Name
  {3cb2102c-94c2-410c-973b-0e22157eaf12}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {789dd508-4332-440b-ad6b-d5d7cee50812}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {789dd508-4332-440b-ad6b-d5d7cee50812}, !- Handle
  SecondarySchool Gym Occ Wknd Day 1,     !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {a0393528-dc53-41e6-b611-b1fce0c70305}, !- Handle
  Schedule Rule 31,                       !- Name
  {3cb2102c-94c2-410c-973b-0e22157eaf12}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1727a8e9-a19f-4974-9b6b-ec30bfac8e57}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1727a8e9-a19f-4974-9b6b-ec30bfac8e57}, !- Handle
  SecondarySchool Gym Occ Wknd Day 2,     !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  12,                                     !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {db4c734e-b5f5-4a51-a8fc-a8a2304ae21c}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:People:Definition,
  {0407fee9-d48d-452e-a88f-fb028a441607}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27a7cc89-c2ef-485e-92a8-7000cef5db38}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {0407fee9-d48d-452e-a88f-fb028a441607}, !- People Definition Name
  {2691dba6-b705-401e-8a53-d54f1f00b3e9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {814f0afc-da18-4c4e-aa86-bcc6a1cedff4}, !- Work Efficiency Schedule Name
  {d70a38ec-9e5b-4442-b15b-e442cf15898a}, !- Clothing Insulation Schedule Name
  {aa986ef1-2fb6-47ec-91c9-1539eefbe575}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {20e166ac-fd1a-4f5f-9a3f-814afad0ac72}, !- Handle
