  {4e25c2d6-5044-4d4d-9e58-24275a04d502}, !- Outlet Node Name 52
  {8c91c060-914c-4c88-8665-edb1c99486d5}, !- Outlet Node Name 53
  {be7ec80f-cebe-4bd6-8e26-53f27a74c7e9}; !- Outlet Node Name 54

OS:AirLoopHVAC:ZoneMixer,
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d91b19c8-d91a-426a-839a-8525fe0da9db}, !- Outlet Node Name
  {ea77c025-7f1c-4f79-b79e-ae2c39d2bb4b}, !- Inlet Node Name 1
  {11dedb42-604f-4b9b-905a-971ed630829e}, !- Inlet Node Name 2
  {b5faaf79-81d3-4d4f-87d7-b6c086673206}, !- Inlet Node Name 3
  {87b2cf35-fec7-4260-94a0-154a8041e001}, !- Inlet Node Name 4
  {60ecd89c-3505-4f42-92e1-62f0fe03243e}, !- Inlet Node Name 5
  {4365b0c1-d69f-45a1-aab4-1892d16c826d}, !- Inlet Node Name 6
  {efb5cd08-9eac-4544-8074-683626794f38}, !- Inlet Node Name 7
  {ffd39496-c5b4-429a-97c8-d3c4ed9fea9e}, !- Inlet Node Name 8
  {e7fadce4-0edd-4711-af6d-2f1ae3717df3}, !- Inlet Node Name 9
  {e1aeeacc-4aa5-4e0d-9796-cbb6b789d405}, !- Inlet Node Name 10
  {6906cd05-85cf-4bcc-80d8-03f51468bf57}, !- Inlet Node Name 11
  {cb59dddf-062a-43b7-8e12-58ca4eff31a0}, !- Inlet Node Name 12
  {44dddc7b-40b7-4170-ad43-c353c80b2f50}, !- Inlet Node Name 13
  {9d9d777d-d10a-48cf-ab56-9ab484bc59d8}, !- Inlet Node Name 14
  {44f92335-438c-4a0e-8726-bbd9a0766901}, !- Inlet Node Name 15
  {034ca2c7-f9f3-4b74-a5f9-ca4d4e13bbc6}, !- Inlet Node Name 16
  {b1604c6a-5c7e-48b2-b9dc-93c1fd8ba0b2}, !- Inlet Node Name 17
  {bd8d3bda-03c4-431f-a79a-46398c2110b2}, !- Inlet Node Name 18
  {be2c755b-7d80-4e3e-88ab-9dc993f03e9b}, !- Inlet Node Name 19
  {040ffe81-13ad-4b47-b321-d672725cf011}, !- Inlet Node Name 20
  {965ccbd8-2811-45db-8c85-e791794ed835}, !- Inlet Node Name 21
  {b68f108c-f856-4cd8-ab3c-8919f2def73e}, !- Inlet Node Name 22
  {1b2b9b8b-33e1-44fe-ba60-73fcb9008b6d}, !- Inlet Node Name 23
  {10910155-e83f-44b5-81e1-cd6dd5b8895e}, !- Inlet Node Name 24
  {740f306d-5381-474e-b95c-20d6f8ed93f5}, !- Inlet Node Name 25
  {a849ce45-c4ed-45c6-af4b-a14326113a30}, !- Inlet Node Name 26
  {39d6b79a-d1a1-42cd-b010-4d2299e88139}, !- Inlet Node Name 27
  {1ffbb75c-ff86-4631-aefc-b1044f268e36}, !- Inlet Node Name 28
  {10344586-1a80-4ee3-b9d0-8aa49f16e5d5}, !- Inlet Node Name 29
  {2d5bfcaf-c679-4db6-8f0a-4e5d3af914f2}, !- Inlet Node Name 30
  {67e823b3-bbbf-4f10-a163-e45830e9d467}, !- Inlet Node Name 31
  {1ebcff14-5786-40bf-b0d2-341f8eb09b1c}, !- Inlet Node Name 32
  {fbf5bbef-bacc-4897-9a62-13a68455b8ef}, !- Inlet Node Name 33
  {0a17d11d-be32-4efe-8e82-858b0304e8ae}, !- Inlet Node Name 34
  {9fc556b1-346a-42b3-99f0-82454283b7f2}, !- Inlet Node Name 35
  {1c6e0a32-33b6-43e1-a144-fb9129ff9639}, !- Inlet Node Name 36
  {d90cb176-a100-476e-b845-3771dd71ecb4}, !- Inlet Node Name 37
  {b0419daf-a27f-41f1-abdf-4caab089abfc}, !- Inlet Node Name 38
  {e30ac43f-04d6-46aa-a698-0fb4e3439351}, !- Inlet Node Name 39
  {ede8ce23-dd25-472e-a0b1-af94360f690a}, !- Inlet Node Name 40
  {be077aa9-bb8b-4ff8-a36a-e73e98c5daed}, !- Inlet Node Name 41
  {b4d260d9-a516-4af2-a9e2-28900bdb298c}, !- Inlet Node Name 42
  {d5c8a301-1c26-4788-ab83-df07ee9ddcbd}, !- Inlet Node Name 43
  {ce0b041d-8b91-41bf-9f04-4d53e1c37e47}, !- Inlet Node Name 44
  {f8d2b13c-1e52-4905-be99-7f15d90f1a65}, !- Inlet Node Name 45
  {c7632d37-6ff7-4f3b-a326-cbee7c8badb9}, !- Inlet Node Name 46
  {6e352dc3-dc8f-4995-ab8d-faee779c530e}, !- Inlet Node Name 47
  {8658100c-ce2e-4bae-bb18-1973f3445af2}, !- Inlet Node Name 48
  {46c69e6f-9bcf-402f-8383-c018b1cf1ca2}, !- Inlet Node Name 49
  {e47d0e77-f127-477a-a0a8-8165a71f354a}, !- Inlet Node Name 50
  {00adc320-3b3b-4044-8085-7732b73f32df}, !- Inlet Node Name 51
  {1aaeaa30-94ad-477a-a18b-609847a113bf}, !- Inlet Node Name 52
  {f2eca372-bc3f-463f-90b5-8cecbbfc4fa3}, !- Inlet Node Name 53
  {a69bb95c-ea91-4763-9919-69b8a93de5d4}; !- Inlet Node Name 54

OS:Connection,
  {668374f1-1db9-4baa-a96c-2161bde076a5}, !- Handle
  {e8284bc9-b627-42a9-b098-45addef4a150}, !- Source Object
  3,                                      !- Outlet Port
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91b19c8-d91a-426a-839a-8525fe0da9db}, !- Handle
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Source Object
  2,                                      !- Outlet Port
  {f14c74a6-b8b6-40ee-bc9d-66a13b7a5ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06c19c44-49c0-45e6-9b81-5be06f7bc6d4}, !- Handle
  {a78a3a67-531f-4b51-82f4-fd3d65a7e102}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  78.7497985170624,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  1555033.74,                             !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  678220.66,                              !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  1;                                      !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0b672577-217b-42ce-b8f0-f6c48994bcce}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ce467f43-54f0-4f05-bca5-fe7c3e4c979b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {1c1eb1d2-55f9-4e5a-b849-c854bbd23011}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {8b2d72d9-646d-4349-8ace-d03eb41f9a19}, !- Schedule Type Limits Name
  {ff08cae2-e676-49d3-80ff-d61167a4a8fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff08cae2-e676-49d3-80ff-d61167a4a8fe}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {8b2d72d9-646d-4349-8ace-d03eb41f9a19}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8f9644e3-b01d-4e24-bdeb-1de495671a4f}, !- Handle
  54 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {1c1eb1d2-55f9-4e5a-b849-c854bbd23011}, !- Schedule Name
  {3e3c9af4-450c-4ea6-abf1-a36338236231}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2f107256-8e85-4b98-868c-c893f5bd6433}, !- Handle
  54 Zone VAV Fan,                        !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  0.6175,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  78.7497985170624,                       !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e8b4ba69-c238-4afb-85f7-af818b744255}, !- Air Inlet Node Name
  {ec854555-1f16-467f-8be7-7025ba4f783c}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {ec854555-1f16-467f-8be7-7025ba4f783c}, !- Handle
  {2f107256-8e85-4b98-868c-c893f5bd6433}, !- Source Object
  17,                                     !- Outlet Port
  {3e3c9af4-450c-4ea6-abf1-a36338236231}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5cc5a906-dc81-4c25-a958-83858d9bdcd7}, !- Handle
  54 Zone VAV Main Htg Coil,              !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  6476.51717545749,                       !- U-Factor Times Area Value {W/K}
  0.00979654608619669,                    !- Maximum Water Flow Rate {m3/s}
  {6880fc77-90e4-4621-b02a-b70974a758b2}, !- Water Inlet Node Name
  {26416f68-5aba-4be5-8832-da92655168ad}, !- Water Outlet Node Name
  {ea6dfcb0-a936-4d16-9dfd-894882a42f21}, !- Air Inlet Node Name
  {87a74dc2-157b-486f-9718-e4c629ad7589}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  447886.331205609,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a897361-4910-42e1-94b4-b201a02aa1c1}, !- Handle
  54 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {2fdb4de3-093a-4990-ab8a-e6cf908494bb}, !- Inlet Port
  {6880fc77-90e4-4621-b02a-b70974a758b2}; !- Outlet Port

OS:Connection,
  {2fdb4de3-093a-4990-ab8a-e6cf908494bb}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  4,                                      !- Outlet Port
  {4a897361-4910-42e1-94b4-b201a02aa1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b70687c-f5ac-48b3-8286-edd899de1d94}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {26416f68-5aba-4be5-8832-da92655168ad}, !- Inlet Port
  {d4a86d64-b678-4cc6-8170-42a029509a6f}; !- Outlet Port

OS:Connection,
  {6880fc77-90e4-4621-b02a-b70974a758b2}, !- Handle
  {4a897361-4910-42e1-94b4-b201a02aa1c1}, !- Source Object
  3,                                      !- Outlet Port
  {5cc5a906-dc81-4c25-a958-83858d9bdcd7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {26416f68-5aba-4be5-8832-da92655168ad}, !- Handle
  {5cc5a906-dc81-4c25-a958-83858d9bdcd7}, !- Source Object
  6,                                      !- Outlet Port
  {6b70687c-f5ac-48b3-8286-edd899de1d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a86d64-b678-4cc6-8170-42a029509a6f}, !- Handle
  {6b70687c-f5ac-48b3-8286-edd899de1d94}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {90f19dc0-3386-44e6-b81e-f03213e482f5}, !- Handle
  54 Zone VAV Main Htg Coil Controller,   !- Name
  {5cc5a906-dc81-4c25-a958-83858d9bdcd7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  0.00979654608619669,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a4ca086c-9201-4313-b40a-ed17ee2ec2bd}, !- Handle
  54 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {87a74dc2-157b-486f-9718-e4c629ad7589}, !- Inlet Port
  {e8b4ba69-c238-4afb-85f7-af818b744255}; !- Outlet Port

OS:Connection,
  {87a74dc2-157b-486f-9718-e4c629ad7589}, !- Handle
  {5cc5a906-dc81-4c25-a958-83858d9bdcd7}, !- Source Object
  8,                                      !- Outlet Port
  {a4ca086c-9201-4313-b40a-ed17ee2ec2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b4ba69-c238-4afb-85f7-af818b744255}, !- Handle
  {a4ca086c-9201-4313-b40a-ed17ee2ec2bd}, !- Source Object
  3,                                      !- Outlet Port
  {2f107256-8e85-4b98-868c-c893f5bd6433}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c0733039-c516-44f1-b272-04ea02aa338f}, !- Handle
  54 Zone VAV Clg Coil,                   !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  0.0784317146908269,                     !- Design Water Flow Rate {m3/s}
  78.7497985170624,                       !- Design Air Flow Rate {m3/s}
  6.66666666666669,                       !- Design Inlet Water Temperature {C}
  29.2308651137314,                       !- Design Inlet Air Temperature {C}
  10.9347140591627,                       !- Design Outlet Air Temperature {C}
  0.00886917191676995,                    !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  0.0085,                                 !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ec26d076-761e-4f07-8866-b5cba424440a}, !- Water Inlet Node Name
  {3a0df28d-1c51-4353-8476-4aadb92cd761}, !- Water Outlet Node Name
  {494bfabf-3997-4fd0-a8e5-4c3f3dd4d06a}, !- Air Inlet Node Name
  {4eb50b54-ece0-47c0-95c1-ed6f60b9d332}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bba40bae-47c8-4df0-9dab-063183f79554}, !- Handle
  54 Zone VAV Clg Coil Inlet Water Node,  !- Name
  {d057a5aa-bd6d-4c3b-8240-ce41e5ada360}, !- Inlet Port
  {ec26d076-761e-4f07-8866-b5cba424440a}; !- Outlet Port

OS:Connection,
  {d057a5aa-bd6d-4c3b-8240-ce41e5ada360}, !- Handle
  {82f4aa91-a774-4202-b4a6-fba8bfbc262e}, !- Source Object
  4,                                      !- Outlet Port
  {bba40bae-47c8-4df0-9dab-063183f79554}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0148d863-9efd-401c-9f41-b2b895831cc4}, !- Handle
  54 Zone VAV Clg Coil Outlet Water Node, !- Name
  {3a0df28d-1c51-4353-8476-4aadb92cd761}, !- Inlet Port
  {e0a07e26-3103-4068-9a42-bdf9b8cc2153}; !- Outlet Port

OS:Connection,
  {ec26d076-761e-4f07-8866-b5cba424440a}, !- Handle
  {bba40bae-47c8-4df0-9dab-063183f79554}, !- Source Object
  3,                                      !- Outlet Port
  {c0733039-c516-44f1-b272-04ea02aa338f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3a0df28d-1c51-4353-8476-4aadb92cd761}, !- Handle
  {c0733039-c516-44f1-b272-04ea02aa338f}, !- Source Object
  11,                                     !- Outlet Port
  {0148d863-9efd-401c-9f41-b2b895831cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a07e26-3103-4068-9a42-bdf9b8cc2153}, !- Handle
  {0148d863-9efd-401c-9f41-b2b895831cc4}, !- Source Object
  3,                                      !- Outlet Port
  {6c6fd8aa-9cac-44bd-a8e6-a9dc7b87f018}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b4e1a489-c8d5-4fb9-8414-ef3a4863b7db}, !- Handle
  54 Zone VAV Clg Coil Controller,        !- Name
  {c0733039-c516-44f1-b272-04ea02aa338f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  6.07140208610242e-06,                   !- Controller Convergence Tolerance {deltaC}
  0.0784317146908269,                     !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9eded1a8-1e55-4dc0-8835-dcafd48c866f}, !- Handle
  54 Zone VAV Clg Coil Outlet Air Node,   !- Name
  {4eb50b54-ece0-47c0-95c1-ed6f60b9d332}, !- Inlet Port
  {ea6dfcb0-a936-4d16-9dfd-894882a42f21}; !- Outlet Port

OS:Connection,
  {4eb50b54-ece0-47c0-95c1-ed6f60b9d332}, !- Handle
  {c0733039-c516-44f1-b272-04ea02aa338f}, !- Source Object
  13,                                     !- Outlet Port
  {9eded1a8-1e55-4dc0-8835-dcafd48c866f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea6dfcb0-a936-4d16-9dfd-894882a42f21}, !- Handle
  {9eded1a8-1e55-4dc0-8835-dcafd48c866f}, !- Source Object
  3,                                      !- Outlet Port
  {5cc5a906-dc81-4c25-a958-83858d9bdcd7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f473239-ccfe-4d5d-88bc-55bbf547210a}, !- Handle
  54 Zone VAV OA Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  78.7497985170624,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c4c45314-22ba-4c5b-afa6-1fa782696636}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {37dd7425-c495-4375-b72a-84ab43db35ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {37dd7425-c495-4375-b72a-84ab43db35ac}, !- Handle
  54 Zone VAV Vent Controller,            !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {69e6d196-8489-443f-a103-37d4dec94ade}, !- Handle
  54 Zone VAV OA System,                  !- Name
  {9f473239-ccfe-4d5d-88bc-55bbf547210a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {735818bb-f96f-4947-8bd1-34b0cae02d0e}, !- Mixed Air Node Name
  {3d694a6e-bf97-429e-bae1-9a143f5343f4}, !- Outdoor Air Stream Node Name
  {e1778c43-bc5a-4f76-adda-e72a6641d2f6}, !- Relief Air Stream Node Name
  {c6d51527-6974-4e8d-91ce-dfaaec05680c}; !- Return Air Stream Node Name

OS:Node,
  {4767915c-36b6-4dc9-a763-c2118f008b66}, !- Handle
  54 Zone VAV Outdoor Air Node,           !- Name
  ,                                       !- Inlet Port
  {3d694a6e-bf97-429e-bae1-9a143f5343f4}; !- Outlet Port

OS:Connection,
  {3d694a6e-bf97-429e-bae1-9a143f5343f4}, !- Handle
  {4767915c-36b6-4dc9-a763-c2118f008b66}, !- Source Object
  3,                                      !- Outlet Port
  {69e6d196-8489-443f-a103-37d4dec94ade}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4474e71c-e295-474a-8469-fd3afef78dd3}, !- Handle
  54 Zone VAV Relief Air Node,            !- Name
  {e1778c43-bc5a-4f76-adda-e72a6641d2f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1778c43-bc5a-4f76-adda-e72a6641d2f6}, !- Handle
  {69e6d196-8489-443f-a103-37d4dec94ade}, !- Source Object
  7,                                      !- Outlet Port
  {4474e71c-e295-474a-8469-fd3afef78dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acf763b0-36ce-416e-9cc3-caeef14a79b7}, !- Handle
  54 Zone VAV Mixed Air Node,             !- Name
  {735818bb-f96f-4947-8bd1-34b0cae02d0e}, !- Inlet Port
  {494bfabf-3997-4fd0-a8e5-4c3f3dd4d06a}; !- Outlet Port

OS:Connection,
  {c6d51527-6974-4e8d-91ce-dfaaec05680c}, !- Handle
  {f72af0ae-543b-4c25-a0b1-3398c52f4e97}, !- Source Object
  3,                                      !- Outlet Port
  {69e6d196-8489-443f-a103-37d4dec94ade}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {735818bb-f96f-4947-8bd1-34b0cae02d0e}, !- Handle
  {69e6d196-8489-443f-a103-37d4dec94ade}, !- Source Object
  5,                                      !- Outlet Port
  {acf763b0-36ce-416e-9cc3-caeef14a79b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494bfabf-3997-4fd0-a8e5-4c3f3dd4d06a}, !- Handle
  {acf763b0-36ce-416e-9cc3-caeef14a79b7}, !- Source Object
  3,                                      !- Outlet Port
  {c0733039-c516-44f1-b272-04ea02aa338f}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ce467f43-54f0-4f05-bca5-fe7c3e4c979b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fbb0d5ce-f6b4-4078-a361-682905f0fc7c}, !- Control Zone or Zone List Name
  {0ed50515-0fce-46d2-abaf-171408fbc89b}, !- Cooling Control Zone or Zone List Name
  {3ef18539-2028-4421-91c7-c97584b8dc0f}, !- Heating Control Zone or Zone List Name
  {ba87169e-593b-4ca1-b809-5f599b245908}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fbb0d5ce-f6b4-4078-a361-682905f0fc7c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0ed50515-0fce-46d2-abaf-171408fbc89b}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ef18539-2028-4421-91c7-c97584b8dc0f}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba87169e-593b-4ca1-b809-5f599b245908}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {0c1b043b-8561-4fec-8ee6-a80636826ab8}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  205.465598076586,                       !- U-Factor Times Area Value {W/K}
  0.00021645271088025,                    !- Maximum Water Flow Rate {m3/s}
  {e1d6418f-6b4f-457f-a29a-916ff3e02b41}, !- Water Inlet Node Name
  {a864f496-87a0-4f47-851c-bedcc93dab0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9895.95819819195,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cfcaf900-86b3-43d6-9e0f-1e6d82789d91}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {8cd5a8ec-d39f-45d0-bd0b-6c7ae70e1087}, !- Inlet Port
  {e1d6418f-6b4f-457f-a29a-916ff3e02b41}; !- Outlet Port

OS:Connection,
  {8cd5a8ec-d39f-45d0-bd0b-6c7ae70e1087}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  5,                                      !- Outlet Port
  {cfcaf900-86b3-43d6-9e0f-1e6d82789d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c7d310b-bb9d-4100-98c5-3732a95918ce}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a864f496-87a0-4f47-851c-bedcc93dab0d}, !- Inlet Port
  {81d1ec75-13b7-4ff8-acf6-87dbdc0d1213}; !- Outlet Port

OS:Connection,
  {e1d6418f-6b4f-457f-a29a-916ff3e02b41}, !- Handle
  {cfcaf900-86b3-43d6-9e0f-1e6d82789d91}, !- Source Object
  3,                                      !- Outlet Port
  {0c1b043b-8561-4fec-8ee6-a80636826ab8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a864f496-87a0-4f47-851c-bedcc93dab0d}, !- Handle
  {0c1b043b-8561-4fec-8ee6-a80636826ab8}, !- Source Object
  6,                                      !- Outlet Port
  {3c7d310b-bb9d-4100-98c5-3732a95918ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d1ec75-13b7-4ff8-acf6-87dbdc0d1213}, !- Handle
  {3c7d310b-bb9d-4100-98c5-3732a95918ce}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8d0f5684-d844-49bc-8027-0c45472abfb5}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Reheat Coil Controller, !- Name
  {0c1b043b-8561-4fec-8ee6-a80636826ab8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cd8beb51-d601-4e54-a3e2-ad5ef7e11f50}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {f87fab3a-8525-449c-b025-4f737e61706b}, !- Air Inlet Node Name
  0.534044590085642,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.160213377025693,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c1b043b-8561-4fec-8ee6-a80636826ab8}, !- Reheat Coil Name
  0.00021645271088025,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {98ecae7b-b27f-4165-887c-a57f534f9a16}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00455165570565207,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c4c085b-1f95-413a-a8b4-f8eb5d8d099d}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground Return Air Node, !- Name
  {e254da41-3864-4406-9309-85d86f2c97ec}, !- Inlet Port
  {ea77c025-7f1c-4f79-b79e-ae2c39d2bb4b}; !- Outlet Port

OS:Connection,
  {c68a0f27-1d89-4a17-8317-0b3546f159fc}, !- Handle
  {9abf204d-4207-4ae0-a9c0-3d599086d457}, !- Source Object
  3,                                      !- Outlet Port
  {84c89baa-50e1-4881-9764-693e6b877cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e254da41-3864-4406-9309-85d86f2c97ec}, !- Handle
  {6ea31bec-6b75-4bf3-a7d4-cc12e754a5da}, !- Source Object
  2,                                      !- Outlet Port
  {2c4c085b-1f95-413a-a8b4-f8eb5d8d099d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea77c025-7f1c-4f79-b79e-ae2c39d2bb4b}, !- Handle
  {2c4c085b-1f95-413a-a8b4-f8eb5d8d099d}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7d86dcd-cbf4-4e8a-a660-a7c7eb132e21}, !- Handle
  Zone SecondarySchool Auditorium A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f6d4982c-9c62-48bd-abc2-11e2b69550a5}, !- Inlet Port
  {f87fab3a-8525-449c-b025-4f737e61706b}; !- Outlet Port

OS:Connection,
  {f6d4982c-9c62-48bd-abc2-11e2b69550a5}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  3,                                      !- Outlet Port
  {b7d86dcd-cbf4-4e8a-a660-a7c7eb132e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f87fab3a-8525-449c-b025-4f737e61706b}, !- Handle
  {b7d86dcd-cbf4-4e8a-a660-a7c7eb132e21}, !- Source Object
  3,                                      !- Outlet Port
  {cd8beb51-d601-4e54-a3e2-ad5ef7e11f50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ecae7b-b27f-4165-887c-a57f534f9a16}, !- Handle
  {cd8beb51-d601-4e54-a3e2-ad5ef7e11f50}, !- Source Object
  12,                                     !- Outlet Port
  {9abf204d-4207-4ae0-a9c0-3d599086d457}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d3937102-9be5-4733-8986-910d2f7484c5}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  529.542115772504,                       !- U-Factor Times Area Value {W/K}
  0.000608259129396879,                   !- Maximum Water Flow Rate {m3/s}
  {b05ea78d-e504-4851-80fe-b734243b47f6}, !- Water Inlet Node Name
  {6f43c382-693f-430c-a3b4-e25b1bb60cf7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  27808.87748507,                         !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8299b21b-2b63-4241-b838-5e8bc4e7dbb9}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7e5b48a3-5e70-44fb-bf01-897ef46f8c0c}, !- Inlet Port
  {b05ea78d-e504-4851-80fe-b734243b47f6}; !- Outlet Port

OS:Connection,
  {7e5b48a3-5e70-44fb-bf01-897ef46f8c0c}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  6,                                      !- Outlet Port
  {8299b21b-2b63-4241-b838-5e8bc4e7dbb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dc51e8d-4747-4280-8bd9-02df37e6c874}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6f43c382-693f-430c-a3b4-e25b1bb60cf7}, !- Inlet Port
  {1aea9efa-2f51-4bcb-933b-4542108fde3e}; !- Outlet Port

OS:Connection,
  {b05ea78d-e504-4851-80fe-b734243b47f6}, !- Handle
  {8299b21b-2b63-4241-b838-5e8bc4e7dbb9}, !- Source Object
  3,                                      !- Outlet Port
  {d3937102-9be5-4733-8986-910d2f7484c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f43c382-693f-430c-a3b4-e25b1bb60cf7}, !- Handle
  {d3937102-9be5-4733-8986-910d2f7484c5}, !- Source Object
  6,                                      !- Outlet Port
  {0dc51e8d-4747-4280-8bd9-02df37e6c874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aea9efa-2f51-4bcb-933b-4542108fde3e}, !- Handle
  {0dc51e8d-4747-4280-8bd9-02df37e6c874}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3d148b58-3235-411a-9fdf-6b4a5f32d405}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Reheat Coil Controller, !- Name
  {d3937102-9be5-4733-8986-910d2f7484c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb4d2fa3-55f2-43ba-bfe3-1709f7c206d8}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {a6c70d29-f68b-4bc4-9845-e2240d49ec3a}, !- Air Inlet Node Name
  4.14310847626639,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.24293254287992,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3937102-9be5-4733-8986-910d2f7484c5}, !- Reheat Coil Name
  0.000608259129396879,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c00fc89b-6986-43ad-a7b5-5bc4d12c2bb8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00354101399999999,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bb903f2-2263-4ba5-8164-9a9b9fccf9a0}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c00fc89b-6986-43ad-a7b5-5bc4d12c2bb8}, !- Inlet Port
  {c95e3c0b-a6de-49b4-a3a4-b9fde28d7156}; !- Outlet Port

OS:Node,
  {9ec143b9-1c4b-4102-8804-6791bd8d596a}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground Return Air Node, !- Name
  {77711395-08e7-4842-a39e-d506ab1fda6f}, !- Inlet Port
  {11dedb42-604f-4b9b-905a-971ed630829e}; !- Outlet Port

OS:Connection,
  {c95e3c0b-a6de-49b4-a3a4-b9fde28d7156}, !- Handle
  {0bb903f2-2263-4ba5-8164-9a9b9fccf9a0}, !- Source Object
  3,                                      !- Outlet Port
  {7e3f538c-075b-4561-9890-9c0624f51b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77711395-08e7-4842-a39e-d506ab1fda6f}, !- Handle
  {5b3c6af8-c84e-448c-94da-e493f976b0a9}, !- Source Object
  2,                                      !- Outlet Port
  {9ec143b9-1c4b-4102-8804-6791bd8d596a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dedb42-604f-4b9b-905a-971ed630829e}, !- Handle
  {9ec143b9-1c4b-4102-8804-6791bd8d596a}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ed6fea18-8ff9-4ce5-a247-3a41a155bd81}, !- Handle
  Zone SecondarySchool Auditorium B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bfc82a6c-cfcc-4b9f-8448-17ebac9961f1}, !- Inlet Port
  {a6c70d29-f68b-4bc4-9845-e2240d49ec3a}; !- Outlet Port

OS:Connection,
  {bfc82a6c-cfcc-4b9f-8448-17ebac9961f1}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  4,                                      !- Outlet Port
  {ed6fea18-8ff9-4ce5-a247-3a41a155bd81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c70d29-f68b-4bc4-9845-e2240d49ec3a}, !- Handle
  {ed6fea18-8ff9-4ce5-a247-3a41a155bd81}, !- Source Object
  3,                                      !- Outlet Port
  {eb4d2fa3-55f2-43ba-bfe3-1709f7c206d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c00fc89b-6986-43ad-a7b5-5bc4d12c2bb8}, !- Handle
  {eb4d2fa3-55f2-43ba-bfe3-1709f7c206d8}, !- Source Object
  12,                                     !- Outlet Port
  {0bb903f2-2263-4ba5-8164-9a9b9fccf9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ce5ffc4-9e18-4a0f-ab5c-4f0ad40dea28}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  214.117314061986,                       !- U-Factor Times Area Value {W/K}
  0.00023770574002522,                    !- Maximum Water Flow Rate {m3/s}
  {f9ed52a6-d215-4bf9-bed3-34a3a0aedea7}, !- Water Inlet Node Name
  {3bd7a5d4-8cf1-4d23-ab34-07eb70049df3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10867.621187065,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e55f0e0-a468-4afd-87ec-e2b40fcd84cc}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4819386d-fb1f-49f7-8844-1c6539e73f4a}, !- Inlet Port
  {f9ed52a6-d215-4bf9-bed3-34a3a0aedea7}; !- Outlet Port

OS:Connection,
  {4819386d-fb1f-49f7-8844-1c6539e73f4a}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  7,                                      !- Outlet Port
  {4e55f0e0-a468-4afd-87ec-e2b40fcd84cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eda9ca4d-7061-4a34-96b3-ce183d0a9e45}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {3bd7a5d4-8cf1-4d23-ab34-07eb70049df3}, !- Inlet Port
  {090b7cd7-fda4-4ece-8b65-facf15b7d335}; !- Outlet Port

OS:Connection,
  {f9ed52a6-d215-4bf9-bed3-34a3a0aedea7}, !- Handle
  {4e55f0e0-a468-4afd-87ec-e2b40fcd84cc}, !- Source Object
  3,                                      !- Outlet Port
  {1ce5ffc4-9e18-4a0f-ab5c-4f0ad40dea28}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3bd7a5d4-8cf1-4d23-ab34-07eb70049df3}, !- Handle
  {1ce5ffc4-9e18-4a0f-ab5c-4f0ad40dea28}, !- Source Object
  6,                                      !- Outlet Port
  {eda9ca4d-7061-4a34-96b3-ce183d0a9e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090b7cd7-fda4-4ece-8b65-facf15b7d335}, !- Handle
  {eda9ca4d-7061-4a34-96b3-ce183d0a9e45}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {33fcf1d6-c918-4f82-a990-5e3abbec37aa}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Reheat Coil Controller, !- Name
  {1ce5ffc4-9e18-4a0f-ab5c-4f0ad40dea28}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79643481-af98-4a5b-a633-b550aecc0915}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {a6925943-1135-48b4-98ad-aedf95f1b2ba}, !- Air Inlet Node Name
  1.3445773386379,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40337320159137,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ce5ffc4-9e18-4a0f-ab5c-4f0ad40dea28}, !- Reheat Coil Name
  0.00023770574002522,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d7748c3-5991-4adc-a1f7-1feac3c69957}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0114598167057937,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6ec7b48d-49fe-4d11-90c7-79bc9df58165}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3d7748c3-5991-4adc-a1f7-1feac3c69957}, !- Inlet Port
  {b6330ec0-adb8-40c3-8f82-7b1a2b618fb5}; !- Outlet Port

OS:Node,
  {69f1e83f-94f3-4f20-bd36-267fd79cd959}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground Return Air Node, !- Name
  {1bc7d913-c30b-4ff1-84bc-87b664b9ce4a}, !- Inlet Port
  {b5faaf79-81d3-4d4f-87d7-b6c086673206}; !- Outlet Port

OS:Connection,
  {b6330ec0-adb8-40c3-8f82-7b1a2b618fb5}, !- Handle
  {6ec7b48d-49fe-4d11-90c7-79bc9df58165}, !- Source Object
  3,                                      !- Outlet Port
  {08f43e66-95c7-46e4-84ae-10e3283c9fa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc7d913-c30b-4ff1-84bc-87b664b9ce4a}, !- Handle
  {f3c73c16-afd5-4345-8aa8-c69cbc7c0c43}, !- Source Object
  2,                                      !- Outlet Port
  {69f1e83f-94f3-4f20-bd36-267fd79cd959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5faaf79-81d3-4d4f-87d7-b6c086673206}, !- Handle
  {69f1e83f-94f3-4f20-bd36-267fd79cd959}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7762ff4e-b4c6-4e67-aceb-a87528c35f05}, !- Handle
  Zone SecondarySchool Auditorium C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bd72984b-f6e1-4c46-bff6-08a1b6458158}, !- Inlet Port
  {a6925943-1135-48b4-98ad-aedf95f1b2ba}; !- Outlet Port

OS:Connection,
  {bd72984b-f6e1-4c46-bff6-08a1b6458158}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  5,                                      !- Outlet Port
  {7762ff4e-b4c6-4e67-aceb-a87528c35f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6925943-1135-48b4-98ad-aedf95f1b2ba}, !- Handle
  {7762ff4e-b4c6-4e67-aceb-a87528c35f05}, !- Source Object
  3,                                      !- Outlet Port
  {79643481-af98-4a5b-a633-b550aecc0915}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d7748c3-5991-4adc-a1f7-1feac3c69957}, !- Handle
  {79643481-af98-4a5b-a633-b550aecc0915}, !- Source Object
  12,                                     !- Outlet Port
  {6ec7b48d-49fe-4d11-90c7-79bc9df58165}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4762330-0420-4c96-a592-916ccfb7a15f}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  96.3835956841737,                       !- U-Factor Times Area Value {W/K}
  0.000101538079727749,                   !- Maximum Water Flow Rate {m3/s}
  {2fbcc520-1f9e-46cd-91a2-3746816924e5}, !- Water Inlet Node Name
  {49d23a55-e9cb-45e3-807c-3e1329dd591c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4642.19915945702,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {032f333e-b588-4d18-ab94-d2e9ea4ee291}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a9209fb2-5cf1-4f6e-89e8-0ed291a446cb}, !- Inlet Port
  {2fbcc520-1f9e-46cd-91a2-3746816924e5}; !- Outlet Port

OS:Connection,
  {a9209fb2-5cf1-4f6e-89e8-0ed291a446cb}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  8,                                      !- Outlet Port
  {032f333e-b588-4d18-ab94-d2e9ea4ee291}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca9627fd-d5ab-42b5-a25c-2041f2a3b33a}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {49d23a55-e9cb-45e3-807c-3e1329dd591c}, !- Inlet Port
  {737e4e95-ce16-42ba-8dbb-992146d202e7}; !- Outlet Port

OS:Connection,
  {2fbcc520-1f9e-46cd-91a2-3746816924e5}, !- Handle
  {032f333e-b588-4d18-ab94-d2e9ea4ee291}, !- Source Object
  3,                                      !- Outlet Port
  {f4762330-0420-4c96-a592-916ccfb7a15f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49d23a55-e9cb-45e3-807c-3e1329dd591c}, !- Handle
  {f4762330-0420-4c96-a592-916ccfb7a15f}, !- Source Object
  6,                                      !- Outlet Port
  {ca9627fd-d5ab-42b5-a25c-2041f2a3b33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {737e4e95-ce16-42ba-8dbb-992146d202e7}, !- Handle
  {ca9627fd-d5ab-42b5-a25c-2041f2a3b33a}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ce1c39dd-a607-4bfc-99d6-a71fb2d999a1}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Reheat Coil Controller, !- Name
  {f4762330-0420-4c96-a592-916ccfb7a15f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {474d51a9-9f79-4a9b-bccd-b24a837dc636}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {6912d9fe-20c1-4afa-8f81-3651afda145b}, !- Air Inlet Node Name
  0.296286116593037,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0888858349779111,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4762330-0420-4c96-a592-916ccfb7a15f}, !- Reheat Coil Name
  0.000101538079727749,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e9153c4-2581-4baf-ba47-f9538cf2b65b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.003395472,                            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c6f58249-ef5d-4078-838a-6a43ebace169}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0e9153c4-2581-4baf-ba47-f9538cf2b65b}, !- Inlet Port
  {c5796d77-e291-4a89-baa4-04ec0fb6a540}; !- Outlet Port

OS:Node,
  {d1937313-304a-43d4-bbac-71793dcf01cb}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground Return Air Node, !- Name
  {a053d552-2cc4-4d2a-923e-2b4e100ac1be}, !- Inlet Port
  {87b2cf35-fec7-4260-94a0-154a8041e001}; !- Outlet Port

OS:Connection,
  {c5796d77-e291-4a89-baa4-04ec0fb6a540}, !- Handle
  {c6f58249-ef5d-4078-838a-6a43ebace169}, !- Source Object
  3,                                      !- Outlet Port
  {1f983732-3567-4db4-a7dc-28b21a24efaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a053d552-2cc4-4d2a-923e-2b4e100ac1be}, !- Handle
  {e050cab6-5b63-42de-afa9-6d802fc616a0}, !- Source Object
  2,                                      !- Outlet Port
  {d1937313-304a-43d4-bbac-71793dcf01cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b2cf35-fec7-4260-94a0-154a8041e001}, !- Handle
  {d1937313-304a-43d4-bbac-71793dcf01cb}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5f00344-1235-4689-819d-6787a6431542}, !- Handle
  Zone SecondarySchool Cafeteria A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {501ac44c-3865-46f7-a952-04498ee95783}, !- Inlet Port
  {6912d9fe-20c1-4afa-8f81-3651afda145b}; !- Outlet Port

OS:Connection,
  {501ac44c-3865-46f7-a952-04498ee95783}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  6,                                      !- Outlet Port
  {e5f00344-1235-4689-819d-6787a6431542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6912d9fe-20c1-4afa-8f81-3651afda145b}, !- Handle
  {e5f00344-1235-4689-819d-6787a6431542}, !- Source Object
  3,                                      !- Outlet Port
  {474d51a9-9f79-4a9b-bccd-b24a837dc636}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e9153c4-2581-4baf-ba47-f9538cf2b65b}, !- Handle
  {474d51a9-9f79-4a9b-bccd-b24a837dc636}, !- Source Object
  12,                                     !- Outlet Port
  {c6f58249-ef5d-4078-838a-6a43ebace169}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0dac4a0c-2de4-4b84-9650-eac1fe682c25}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  304.917597189739,                       !- U-Factor Times Area Value {W/K}
  0.000351046193384507,                   !- Maximum Water Flow Rate {m3/s}
  {87d92fb1-e756-4962-9600-443e85f20986}, !- Water Inlet Node Name
  {1a1ac46c-17c9-43e2-8d64-14ee11fb2df8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16049.4107061076,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cb118530-a5f8-438b-8c81-719524e1265f}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {afe347a5-0e1b-4a73-9fdc-3463d2f23eda}, !- Inlet Port
  {87d92fb1-e756-4962-9600-443e85f20986}; !- Outlet Port

OS:Connection,
  {afe347a5-0e1b-4a73-9fdc-3463d2f23eda}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  9,                                      !- Outlet Port
  {cb118530-a5f8-438b-8c81-719524e1265f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd92ed2b-bef8-43b5-b633-cb4366e13cf3}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1a1ac46c-17c9-43e2-8d64-14ee11fb2df8}, !- Inlet Port
  {3666bf98-955f-40dd-b124-c1db0f4c87f3}; !- Outlet Port

OS:Connection,
  {87d92fb1-e756-4962-9600-443e85f20986}, !- Handle
  {cb118530-a5f8-438b-8c81-719524e1265f}, !- Source Object
  3,                                      !- Outlet Port
  {0dac4a0c-2de4-4b84-9650-eac1fe682c25}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a1ac46c-17c9-43e2-8d64-14ee11fb2df8}, !- Handle
  {0dac4a0c-2de4-4b84-9650-eac1fe682c25}, !- Source Object
  6,                                      !- Outlet Port
  {cd92ed2b-bef8-43b5-b633-cb4366e13cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3666bf98-955f-40dd-b124-c1db0f4c87f3}, !- Handle
  {cd92ed2b-bef8-43b5-b633-cb4366e13cf3}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5edcfe4e-8135-4c68-ae50-ff848562056e}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Reheat Coil Controller, !- Name
  {0dac4a0c-2de4-4b84-9650-eac1fe682c25}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07b95a80-5a4f-4248-ac25-dff331b13715}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {7b369ecf-f2db-4ac0-bce8-3c822a88b78e}, !- Air Inlet Node Name
  2.42628111861757,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.72788433558527,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0dac4a0c-2de4-4b84-9650-eac1fe682c25}, !- Reheat Coil Name
  0.000351046193384507,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c6e5167b-a9ad-4794-9ee6-6b0b23f5bd1e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.003395472,                            !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f7b36ca3-97a5-4198-90c9-b0c741a936c4}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c6e5167b-a9ad-4794-9ee6-6b0b23f5bd1e}, !- Inlet Port
  {c6bfae22-7163-4bc3-925f-45029781592a}; !- Outlet Port

OS:Node,
  {d15878ec-9a5e-4ac8-a968-3977229ab954}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground Return Air Node, !- Name
  {a485259d-e78c-47be-958c-4c5fec6855c8}, !- Inlet Port
  {60ecd89c-3505-4f42-92e1-62f0fe03243e}; !- Outlet Port

OS:Connection,
  {c6bfae22-7163-4bc3-925f-45029781592a}, !- Handle
  {f7b36ca3-97a5-4198-90c9-b0c741a936c4}, !- Source Object
  3,                                      !- Outlet Port
  {d2acff0a-69a5-4e2d-94a9-44c72c33f4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a485259d-e78c-47be-958c-4c5fec6855c8}, !- Handle
  {e2fa928a-3391-4fdc-b421-948472547e8e}, !- Source Object
  2,                                      !- Outlet Port
  {d15878ec-9a5e-4ac8-a968-3977229ab954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60ecd89c-3505-4f42-92e1-62f0fe03243e}, !- Handle
  {d15878ec-9a5e-4ac8-a968-3977229ab954}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e943e3fb-82d3-44e9-9a03-5d118615bb4e}, !- Handle
  Zone SecondarySchool Cafeteria B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {cdef8a28-d988-4cc8-984e-4dac4805c430}, !- Inlet Port
  {7b369ecf-f2db-4ac0-bce8-3c822a88b78e}; !- Outlet Port

OS:Connection,
  {cdef8a28-d988-4cc8-984e-4dac4805c430}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  7,                                      !- Outlet Port
  {e943e3fb-82d3-44e9-9a03-5d118615bb4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b369ecf-f2db-4ac0-bce8-3c822a88b78e}, !- Handle
  {e943e3fb-82d3-44e9-9a03-5d118615bb4e}, !- Source Object
  3,                                      !- Outlet Port
  {07b95a80-5a4f-4248-ac25-dff331b13715}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6e5167b-a9ad-4794-9ee6-6b0b23f5bd1e}, !- Handle
  {07b95a80-5a4f-4248-ac25-dff331b13715}, !- Source Object
  12,                                     !- Outlet Port
  {f7b36ca3-97a5-4198-90c9-b0c741a936c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {571f0a61-ecd5-48ca-afff-0b35333087d2}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  98.2625916604889,                       !- U-Factor Times Area Value {W/K}
  0.000106746831035231,                   !- Maximum Water Flow Rate {m3/s}
  {6945cd4a-fad4-4402-8dd4-640556327d54}, !- Water Inlet Node Name
  {fbbc3997-c793-489a-9ac9-997bd567ea7d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  4880.3370187335,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da819c97-7b1d-465b-8ac7-df0ee170c4aa}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c664cb4a-1a2f-453e-8779-0fe8606301c8}, !- Inlet Port
  {6945cd4a-fad4-4402-8dd4-640556327d54}; !- Outlet Port

OS:Connection,
  {c664cb4a-1a2f-453e-8779-0fe8606301c8}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  10,                                     !- Outlet Port
  {da819c97-7b1d-465b-8ac7-df0ee170c4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {050b8214-afd1-4fc1-ad60-14b125c00fce}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fbbc3997-c793-489a-9ac9-997bd567ea7d}, !- Inlet Port
  {d46599a1-5dc3-441b-b86e-ded0f185ac04}; !- Outlet Port

OS:Connection,
  {6945cd4a-fad4-4402-8dd4-640556327d54}, !- Handle
  {da819c97-7b1d-465b-8ac7-df0ee170c4aa}, !- Source Object
  3,                                      !- Outlet Port
  {571f0a61-ecd5-48ca-afff-0b35333087d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbbc3997-c793-489a-9ac9-997bd567ea7d}, !- Handle
  {571f0a61-ecd5-48ca-afff-0b35333087d2}, !- Source Object
  6,                                      !- Outlet Port
  {050b8214-afd1-4fc1-ad60-14b125c00fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46599a1-5dc3-441b-b86e-ded0f185ac04}, !- Handle
  {050b8214-afd1-4fc1-ad60-14b125c00fce}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b16d89f-c52d-49a2-81ef-e5dc2d0084f4}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Reheat Coil Controller, !- Name
  {571f0a61-ecd5-48ca-afff-0b35333087d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {41958243-1a9e-4e2d-ad66-3649f6134cf9}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {eca599e1-6717-49f1-935d-fd701cfc5035}, !- Air Inlet Node Name
  0.549271339339455,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.164781401801837,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {571f0a61-ecd5-48ca-afff-0b35333087d2}, !- Reheat Coil Name
  0.000106746831035231,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4de27523-0d35-4091-bb2f-7971c7494123}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00629471091853815,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5033511c-34e9-4b09-8b78-c265b4947590}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4de27523-0d35-4091-bb2f-7971c7494123}, !- Inlet Port
  {ff4c1223-1f29-45c5-b82e-b79bdd99364b}; !- Outlet Port

OS:Node,
  {c85c1163-0b52-4a49-95f1-15cfa45163a9}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground Return Air Node, !- Name
  {56291f47-0020-4f55-a1a0-3380b7c4d5fe}, !- Inlet Port
  {4365b0c1-d69f-45a1-aab4-1892d16c826d}; !- Outlet Port

OS:Connection,
  {ff4c1223-1f29-45c5-b82e-b79bdd99364b}, !- Handle
  {5033511c-34e9-4b09-8b78-c265b4947590}, !- Source Object
  3,                                      !- Outlet Port
  {c1f387fb-e22d-46c2-bf7e-3f4d614533f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56291f47-0020-4f55-a1a0-3380b7c4d5fe}, !- Handle
  {96ac9e0a-4aed-4cba-beaf-a4a7180d501c}, !- Source Object
  2,                                      !- Outlet Port
  {c85c1163-0b52-4a49-95f1-15cfa45163a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4365b0c1-d69f-45a1-aab4-1892d16c826d}, !- Handle
  {c85c1163-0b52-4a49-95f1-15cfa45163a9}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4823640a-a076-439c-8271-06b8149b7153}, !- Handle
  Zone SecondarySchool Cafeteria C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {56c27ba5-ab3f-4cad-9aaa-3690a85e86c2}, !- Inlet Port
  {eca599e1-6717-49f1-935d-fd701cfc5035}; !- Outlet Port

OS:Connection,
  {56c27ba5-ab3f-4cad-9aaa-3690a85e86c2}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  8,                                      !- Outlet Port
  {4823640a-a076-439c-8271-06b8149b7153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca599e1-6717-49f1-935d-fd701cfc5035}, !- Handle
  {4823640a-a076-439c-8271-06b8149b7153}, !- Source Object
  3,                                      !- Outlet Port
  {41958243-1a9e-4e2d-ad66-3649f6134cf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4de27523-0d35-4091-bb2f-7971c7494123}, !- Handle
  {41958243-1a9e-4e2d-ad66-3649f6134cf9}, !- Source Object
  12,                                     !- Outlet Port
  {5033511c-34e9-4b09-8b78-c265b4947590}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {515920c7-3370-4575-adf9-f81b9603a226}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  1931.18983617462,                       !- U-Factor Times Area Value {W/K}
  0.00203451128808803,                    !- Maximum Water Flow Rate {m3/s}
  {34f59534-9264-4915-a85f-8d21ebf49fed}, !- Water Inlet Node Name
  {9d94374a-9c6f-405e-9ba6-ca9d61da08a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  93015.4146778388,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {090c1d29-90d3-4dbd-ab42-8333de4cbbd7}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {e3c55f86-21d0-4f04-a1df-6ad4d179073b}, !- Inlet Port
  {34f59534-9264-4915-a85f-8d21ebf49fed}; !- Outlet Port

OS:Connection,
  {e3c55f86-21d0-4f04-a1df-6ad4d179073b}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  11,                                     !- Outlet Port
  {090c1d29-90d3-4dbd-ab42-8333de4cbbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1841dee5-422a-4333-b72d-3f6c1ed66309}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {9d94374a-9c6f-405e-9ba6-ca9d61da08a7}, !- Inlet Port
  {c553742f-8a03-4105-9d54-ebef05f2a0cf}; !- Outlet Port

OS:Connection,
  {34f59534-9264-4915-a85f-8d21ebf49fed}, !- Handle
  {090c1d29-90d3-4dbd-ab42-8333de4cbbd7}, !- Source Object
  3,                                      !- Outlet Port
  {515920c7-3370-4575-adf9-f81b9603a226}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d94374a-9c6f-405e-9ba6-ca9d61da08a7}, !- Handle
  {515920c7-3370-4575-adf9-f81b9603a226}, !- Source Object
  6,                                      !- Outlet Port
  {1841dee5-422a-4333-b72d-3f6c1ed66309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c553742f-8a03-4105-9d54-ebef05f2a0cf}, !- Handle
  {1841dee5-422a-4333-b72d-3f6c1ed66309}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9452e6ab-99ad-4dff-9901-d57eec982e7d}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Reheat Coil Controller, !- Name
  {515920c7-3370-4575-adf9-f81b9603a226}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f1d4135e-ff1a-4f70-bbd4-bdd958fec8c0}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {d2acdba3-9bf0-4759-9525-f6cd66867166}, !- Air Inlet Node Name
  7.48408423637675,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.24522527091302,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {515920c7-3370-4575-adf9-f81b9603a226}, !- Reheat Coil Name
  0.00203451128808803,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e23a0893-9a20-4481-a598-758aea4811e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00238559586946767,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a9003cf9-194f-4ba3-ac1f-8ce14687143e}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e23a0893-9a20-4481-a598-758aea4811e8}, !- Inlet Port
  {cf9ec728-473a-4052-9c9d-aaed1d4f6066}; !- Outlet Port

OS:Node,
  {d1a55afd-c5a3-42aa-a8b3-0aeb28634ffa}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground Return Air Node, !- Name
  {844d7217-5842-4f6a-a6ec-b9d7dfa6215b}, !- Inlet Port
  {efb5cd08-9eac-4544-8074-683626794f38}; !- Outlet Port

OS:Connection,
  {cf9ec728-473a-4052-9c9d-aaed1d4f6066}, !- Handle
  {a9003cf9-194f-4ba3-ac1f-8ce14687143e}, !- Source Object
  3,                                      !- Outlet Port
  {0bb094b4-cb0c-4044-bffa-891a1dc7857f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {844d7217-5842-4f6a-a6ec-b9d7dfa6215b}, !- Handle
  {b0323284-4ecb-4ffd-8203-14ec5deed4c8}, !- Source Object
  2,                                      !- Outlet Port
  {d1a55afd-c5a3-42aa-a8b3-0aeb28634ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efb5cd08-9eac-4544-8074-683626794f38}, !- Handle
  {d1a55afd-c5a3-42aa-a8b3-0aeb28634ffa}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a277e8cf-7259-45f0-9e01-5f93a178d5a3}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {04c680d8-0a56-41c7-b94b-dd37186afa5a}, !- Inlet Port
  {d2acdba3-9bf0-4759-9525-f6cd66867166}; !- Outlet Port

OS:Connection,
  {04c680d8-0a56-41c7-b94b-dd37186afa5a}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  9,                                      !- Outlet Port
  {a277e8cf-7259-45f0-9e01-5f93a178d5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2acdba3-9bf0-4759-9525-f6cd66867166}, !- Handle
  {a277e8cf-7259-45f0-9e01-5f93a178d5a3}, !- Source Object
  3,                                      !- Outlet Port
  {f1d4135e-ff1a-4f70-bbd4-bdd958fec8c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e23a0893-9a20-4481-a598-758aea4811e8}, !- Handle
  {f1d4135e-ff1a-4f70-bbd4-bdd958fec8c0}, !- Source Object
  12,                                     !- Outlet Port
  {a9003cf9-194f-4ba3-ac1f-8ce14687143e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0981d0ba-0edd-4027-8cb5-57482eac2d5c}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  850.129007248419,                       !- U-Factor Times Area Value {W/K}
  0.000895612197075327,                   !- Maximum Water Flow Rate {m3/s}
  {4fb6c2ab-29ad-4699-8f93-77fb158e157b}, !- Water Inlet Node Name
  {dbe8724a-e643-47a0-9dbe-dcab2fc7c2ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  40946.3149156474,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {32121ae8-17e3-44ee-a42c-2508a35b5a47}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {cbc810f5-0c6c-41e4-a3f4-46e88c2dd48e}, !- Inlet Port
  {4fb6c2ab-29ad-4699-8f93-77fb158e157b}; !- Outlet Port

OS:Connection,
  {cbc810f5-0c6c-41e4-a3f4-46e88c2dd48e}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  12,                                     !- Outlet Port
  {32121ae8-17e3-44ee-a42c-2508a35b5a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4d4a695-501f-4a31-a840-45b85efab55e}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {dbe8724a-e643-47a0-9dbe-dcab2fc7c2ef}, !- Inlet Port
  {5479dcf9-97bf-40bb-88d7-0f1011f79b7f}; !- Outlet Port

OS:Connection,
  {4fb6c2ab-29ad-4699-8f93-77fb158e157b}, !- Handle
  {32121ae8-17e3-44ee-a42c-2508a35b5a47}, !- Source Object
  3,                                      !- Outlet Port
  {0981d0ba-0edd-4027-8cb5-57482eac2d5c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbe8724a-e643-47a0-9dbe-dcab2fc7c2ef}, !- Handle
  {0981d0ba-0edd-4027-8cb5-57482eac2d5c}, !- Source Object
  6,                                      !- Outlet Port
  {b4d4a695-501f-4a31-a840-45b85efab55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5479dcf9-97bf-40bb-88d7-0f1011f79b7f}, !- Handle
  {b4d4a695-501f-4a31-a840-45b85efab55e}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fdd81a21-d922-4ad1-97c5-70bc4cfd090d}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Reheat Coil Controller, !- Name
  {0981d0ba-0edd-4027-8cb5-57482eac2d5c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc960876-d270-4066-9ff6-07d76acca73a}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {bb2dc349-f881-440a-bebe-340d6e0bfb59}, !- Air Inlet Node Name
  2.45228121532821,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.735684364598462,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0981d0ba-0edd-4027-8cb5-57482eac2d5c}, !- Reheat Coil Name
  0.000895612197075327,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61c3341b-a3ba-45b8-a35a-d69ee397f3f4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00177469359363406,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a1df985-1731-4491-97f3-9a1801486ac3}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {61c3341b-a3ba-45b8-a35a-d69ee397f3f4}, !- Inlet Port
  {3ad5e84f-0768-4bbf-b0ae-43f6bee57d6e}; !- Outlet Port

OS:Node,
  {38fcfc7b-90b5-4b57-95ba-f96874c273bd}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 Return Air Node, !- Name
  {be9a8d5d-5f99-41e7-bc41-dd1c373e324f}, !- Inlet Port
  {ffd39496-c5b4-429a-97c8-d3c4ed9fea9e}; !- Outlet Port

OS:Connection,
  {3ad5e84f-0768-4bbf-b0ae-43f6bee57d6e}, !- Handle
  {9a1df985-1731-4491-97f3-9a1801486ac3}, !- Source Object
  3,                                      !- Outlet Port
  {107578c0-1a1e-4785-9d5a-e34d39ab6268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9a8d5d-5f99-41e7-bc41-dd1c373e324f}, !- Handle
  {3e6a129b-c797-4310-b6a9-34dde09f5eff}, !- Source Object
  2,                                      !- Outlet Port
  {38fcfc7b-90b5-4b57-95ba-f96874c273bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd39496-c5b4-429a-97c8-d3c4ed9fea9e}, !- Handle
  {38fcfc7b-90b5-4b57-95ba-f96874c273bd}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fc3c4bcb-f40d-4e41-b396-687d1db6c3a0}, !- Handle
  Zone SecondarySchool Classroom A  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {daae0fa1-d339-43a9-aa5d-d5cd7e28a4e3}, !- Inlet Port
  {bb2dc349-f881-440a-bebe-340d6e0bfb59}; !- Outlet Port

OS:Connection,
  {daae0fa1-d339-43a9-aa5d-d5cd7e28a4e3}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  10,                                     !- Outlet Port
  {fc3c4bcb-f40d-4e41-b396-687d1db6c3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb2dc349-f881-440a-bebe-340d6e0bfb59}, !- Handle
  {fc3c4bcb-f40d-4e41-b396-687d1db6c3a0}, !- Source Object
  3,                                      !- Outlet Port
  {fc960876-d270-4066-9ff6-07d76acca73a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61c3341b-a3ba-45b8-a35a-d69ee397f3f4}, !- Handle
  {fc960876-d270-4066-9ff6-07d76acca73a}, !- Source Object
  12,                                     !- Outlet Port
  {9a1df985-1731-4491-97f3-9a1801486ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {af43ea80-03eb-4479-afdc-4561577e5149}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  177.122695434468,                       !- U-Factor Times Area Value {W/K}
  0.000188291208261349,                   !- Maximum Water Flow Rate {m3/s}
  {0c6ab0aa-d8c5-4356-b117-0ad39815b557}, !- Water Inlet Node Name
  {ddb69bb1-98dd-47a4-aaf0-d7bbb06c0424}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8608.44809225897,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df54dc22-26e2-4082-b457-79c29868143e}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5660c3ef-fe5c-4c8e-b50f-7f7c5a8a6219}, !- Inlet Port
  {0c6ab0aa-d8c5-4356-b117-0ad39815b557}; !- Outlet Port

OS:Connection,
  {5660c3ef-fe5c-4c8e-b50f-7f7c5a8a6219}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  13,                                     !- Outlet Port
  {df54dc22-26e2-4082-b457-79c29868143e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20eda9f1-9b67-4404-a19f-440605308e9d}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {ddb69bb1-98dd-47a4-aaf0-d7bbb06c0424}, !- Inlet Port
  {75decf60-68c2-4bdf-a185-9a89040bfef8}; !- Outlet Port

OS:Connection,
  {0c6ab0aa-d8c5-4356-b117-0ad39815b557}, !- Handle
  {df54dc22-26e2-4082-b457-79c29868143e}, !- Source Object
  3,                                      !- Outlet Port
  {af43ea80-03eb-4479-afdc-4561577e5149}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ddb69bb1-98dd-47a4-aaf0-d7bbb06c0424}, !- Handle
  {af43ea80-03eb-4479-afdc-4561577e5149}, !- Source Object
  6,                                      !- Outlet Port
  {20eda9f1-9b67-4404-a19f-440605308e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75decf60-68c2-4bdf-a185-9a89040bfef8}, !- Handle
  {20eda9f1-9b67-4404-a19f-440605308e9d}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0f762c2-101f-48c7-b0f6-939b29b497d5}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Reheat Coil Controller, !- Name
  {af43ea80-03eb-4479-afdc-4561577e5149}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {038299a6-075b-4554-81b0-6dd629b17513}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {f71149f5-78d5-48fe-abff-83141e495e27}, !- Air Inlet Node Name
  0.892214022968704,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.267664206890611,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {af43ea80-03eb-4479-afdc-4561577e5149}, !- Reheat Coil Name
  0.000188291208261349,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b95805f-dbca-4d6b-992d-1b5a9ba2e03b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00673493691592885,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {22a84026-b64c-4540-adc4-a46be3f1eba2}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1b95805f-dbca-4d6b-992d-1b5a9ba2e03b}, !- Inlet Port
  {0612669c-5cc6-42a2-9d93-d50c3e0cc41e}; !- Outlet Port

OS:Node,
  {ebe97154-4b76-4e6a-b841-c6fe05f6b09e}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground Return Air Node, !- Name
  {4fd58992-e8a6-4724-98d2-52010e7b033c}, !- Inlet Port
  {e7fadce4-0edd-4711-af6d-2f1ae3717df3}; !- Outlet Port

OS:Connection,
  {0612669c-5cc6-42a2-9d93-d50c3e0cc41e}, !- Handle
  {22a84026-b64c-4540-adc4-a46be3f1eba2}, !- Source Object
  3,                                      !- Outlet Port
  {c7559e80-2fe7-4613-8569-3f67969f896b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd58992-e8a6-4724-98d2-52010e7b033c}, !- Handle
  {3aa36dd8-04f6-45b2-bfb5-2d0854767970}, !- Source Object
  2,                                      !- Outlet Port
  {ebe97154-4b76-4e6a-b841-c6fe05f6b09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7fadce4-0edd-4711-af6d-2f1ae3717df3}, !- Handle
  {ebe97154-4b76-4e6a-b841-c6fe05f6b09e}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b8d420a5-5239-4064-bb65-ce96113896a4}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {5c0e6ed9-0158-4dbf-b016-0e13500856fe}, !- Inlet Port
  {f71149f5-78d5-48fe-abff-83141e495e27}; !- Outlet Port

OS:Connection,
  {5c0e6ed9-0158-4dbf-b016-0e13500856fe}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  11,                                     !- Outlet Port
  {b8d420a5-5239-4064-bb65-ce96113896a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71149f5-78d5-48fe-abff-83141e495e27}, !- Handle
  {b8d420a5-5239-4064-bb65-ce96113896a4}, !- Source Object
  3,                                      !- Outlet Port
  {038299a6-075b-4554-81b0-6dd629b17513}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b95805f-dbca-4d6b-992d-1b5a9ba2e03b}, !- Handle
  {038299a6-075b-4554-81b0-6dd629b17513}, !- Source Object
  12,                                     !- Outlet Port
  {22a84026-b64c-4540-adc4-a46be3f1eba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa069ca4-365d-4550-847a-2648ecf24c60}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  176.253225700795,                       !- U-Factor Times Area Value {W/K}
  0.000185678151101604,                   !- Maximum Water Flow Rate {m3/s}
  {99182537-45aa-4277-842a-401068ed35e6}, !- Water Inlet Node Name
  {bc0f8286-9d60-4b2a-a150-0656300ca17a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8488.98225458401,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7bd9bf3f-f6cb-4b9f-a491-5ac5dc3e746d}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {0577d35b-0c79-497a-8923-95be1641556f}, !- Inlet Port
  {99182537-45aa-4277-842a-401068ed35e6}; !- Outlet Port

OS:Connection,
  {0577d35b-0c79-497a-8923-95be1641556f}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  14,                                     !- Outlet Port
  {7bd9bf3f-f6cb-4b9f-a491-5ac5dc3e746d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ba2244d-c66c-43da-a8a7-e1de7920a7d0}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {bc0f8286-9d60-4b2a-a150-0656300ca17a}, !- Inlet Port
  {78ad63ac-a862-47d5-8ebc-fc4a67c06900}; !- Outlet Port

OS:Connection,
  {99182537-45aa-4277-842a-401068ed35e6}, !- Handle
  {7bd9bf3f-f6cb-4b9f-a491-5ac5dc3e746d}, !- Source Object
  3,                                      !- Outlet Port
  {fa069ca4-365d-4550-847a-2648ecf24c60}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc0f8286-9d60-4b2a-a150-0656300ca17a}, !- Handle
  {fa069ca4-365d-4550-847a-2648ecf24c60}, !- Source Object
  6,                                      !- Outlet Port
  {9ba2244d-c66c-43da-a8a7-e1de7920a7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ad63ac-a862-47d5-8ebc-fc4a67c06900}, !- Handle
  {9ba2244d-c66c-43da-a8a7-e1de7920a7d0}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ce0cbd1-d353-448c-b688-3467a03d6002}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Reheat Coil Controller, !- Name
  {fa069ca4-365d-4550-847a-2648ecf24c60}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2cd26b4e-1c9f-46aa-9cf9-e5daaf060c93}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {d971612a-7e06-4fb7-a2a9-1a0c9b10706e}, !- Air Inlet Node Name
  0.731912128795674,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.219573638638702,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa069ca4-365d-4550-847a-2648ecf24c60}, !- Reheat Coil Name
  0.000185678151101604,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18d9b5b6-5258-4f13-a86a-9dc07cbe67c6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0055248874020612,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2edca374-d382-46e2-b4bf-0d9b182c7453}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {18d9b5b6-5258-4f13-a86a-9dc07cbe67c6}, !- Inlet Port
  {7def57df-2f4b-4a5e-81bf-3161e165ffbb}; !- Outlet Port

OS:Node,
  {ac930e25-9965-4dc5-aa3d-c4b52b887c41}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 Return Air Node, !- Name
  {51dd5e02-4872-43a3-885b-3f04f605727a}, !- Inlet Port
  {e1aeeacc-4aa5-4e0d-9796-cbb6b789d405}; !- Outlet Port

OS:Connection,
  {7def57df-2f4b-4a5e-81bf-3161e165ffbb}, !- Handle
  {2edca374-d382-46e2-b4bf-0d9b182c7453}, !- Source Object
  3,                                      !- Outlet Port
  {cad88792-c7a0-4390-ae50-26449a565543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51dd5e02-4872-43a3-885b-3f04f605727a}, !- Handle
  {6df8f7a7-fa19-405f-bcaf-4ec8f433f74a}, !- Source Object
  2,                                      !- Outlet Port
  {ac930e25-9965-4dc5-aa3d-c4b52b887c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1aeeacc-4aa5-4e0d-9796-cbb6b789d405}, !- Handle
  {ac930e25-9965-4dc5-aa3d-c4b52b887c41}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8b511922-47d9-4a43-997f-6c7dce4eb54e}, !- Handle
  Zone SecondarySchool Classroom A end_a - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {a3a23acc-3a8e-41fd-bd26-5172d02fd677}, !- Inlet Port
  {d971612a-7e06-4fb7-a2a9-1a0c9b10706e}; !- Outlet Port

OS:Connection,
  {a3a23acc-3a8e-41fd-bd26-5172d02fd677}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  12,                                     !- Outlet Port
  {8b511922-47d9-4a43-997f-6c7dce4eb54e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d971612a-7e06-4fb7-a2a9-1a0c9b10706e}, !- Handle
  {8b511922-47d9-4a43-997f-6c7dce4eb54e}, !- Source Object
  3,                                      !- Outlet Port
  {2cd26b4e-1c9f-46aa-9cf9-e5daaf060c93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18d9b5b6-5258-4f13-a86a-9dc07cbe67c6}, !- Handle
  {2cd26b4e-1c9f-46aa-9cf9-e5daaf060c93}, !- Source Object
  12,                                     !- Outlet Port
  {2edca374-d382-46e2-b4bf-0d9b182c7453}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7dd15445-3100-4bf3-bdd6-f1a735065e0b}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  176.328377238705,                       !- U-Factor Times Area Value {W/K}
  0.000185757313693131,                   !- Maximum Water Flow Rate {m3/s}
  {70a82a6e-6efb-404c-b922-ed7e6a1eaee4}, !- Water Inlet Node Name
  {39ee129f-8ca6-405a-9b41-288635fa0ed8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8492.6014732735,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36624d8e-a8e7-49a1-b3ab-cc78ecf1b9e2}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d1bf0cc1-d2b3-432d-8045-e8b5b89f7541}, !- Inlet Port
  {70a82a6e-6efb-404c-b922-ed7e6a1eaee4}; !- Outlet Port

OS:Connection,
  {d1bf0cc1-d2b3-432d-8045-e8b5b89f7541}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  15,                                     !- Outlet Port
  {36624d8e-a8e7-49a1-b3ab-cc78ecf1b9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b419b03-b839-43ed-9654-28e6be004ce1}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {39ee129f-8ca6-405a-9b41-288635fa0ed8}, !- Inlet Port
  {42ea5e0e-c36d-42ca-94c8-6f6c27dd4063}; !- Outlet Port

OS:Connection,
  {70a82a6e-6efb-404c-b922-ed7e6a1eaee4}, !- Handle
  {36624d8e-a8e7-49a1-b3ab-cc78ecf1b9e2}, !- Source Object
  3,                                      !- Outlet Port
  {7dd15445-3100-4bf3-bdd6-f1a735065e0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39ee129f-8ca6-405a-9b41-288635fa0ed8}, !- Handle
  {7dd15445-3100-4bf3-bdd6-f1a735065e0b}, !- Source Object
  6,                                      !- Outlet Port
  {9b419b03-b839-43ed-9654-28e6be004ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ea5e0e-c36d-42ca-94c8-6f6c27dd4063}, !- Handle
  {9b419b03-b839-43ed-9654-28e6be004ce1}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b4f6445-d1c0-4088-ab96-921e08f1a60c}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Reheat Coil Controller, !- Name
  {7dd15445-3100-4bf3-bdd6-f1a735065e0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a54e7c32-3db0-40f2-847a-bbe91d3cff06}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {fc29b2a9-6a4f-4ac1-9356-0dfd56234a2e}, !- Air Inlet Node Name
  0.466012791532262,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.139803837459679,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dd15445-3100-4bf3-bdd6-f1a735065e0b}, !- Reheat Coil Name
  0.000185757313693131,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {93e777f0-28ee-4ebc-968e-fa7996895f59}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00351772856308916,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ee592a24-c86a-4b48-b646-3f84ffd82ba0}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {93e777f0-28ee-4ebc-968e-fa7996895f59}, !- Inlet Port
  {fbd96225-65fc-4289-9315-6a77c52e6fe0}; !- Outlet Port

OS:Node,
  {19951468-e7a9-44b5-a263-ccc369c2605b}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground Return Air Node, !- Name
  {05f2bda5-8914-4292-a9e7-1eea761a3a23}, !- Inlet Port
  {6906cd05-85cf-4bcc-80d8-03f51468bf57}; !- Outlet Port

OS:Connection,
  {fbd96225-65fc-4289-9315-6a77c52e6fe0}, !- Handle
  {ee592a24-c86a-4b48-b646-3f84ffd82ba0}, !- Source Object
  3,                                      !- Outlet Port
  {98f64b64-c143-4548-8445-a0b05491f4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f2bda5-8914-4292-a9e7-1eea761a3a23}, !- Handle
  {6e7f423f-9548-4d40-bd06-d9c8aa2b9756}, !- Source Object
  2,                                      !- Outlet Port
  {19951468-e7a9-44b5-a263-ccc369c2605b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6906cd05-85cf-4bcc-80d8-03f51468bf57}, !- Handle
  {19951468-e7a9-44b5-a263-ccc369c2605b}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {6be216ad-20ec-4424-a5eb-3c537f9f6893}, !- Handle
  Zone SecondarySchool Classroom A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {7ca0cdd7-e791-441b-982b-02a94dea4c57}, !- Inlet Port
  {fc29b2a9-6a4f-4ac1-9356-0dfd56234a2e}; !- Outlet Port

OS:Connection,
  {7ca0cdd7-e791-441b-982b-02a94dea4c57}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  13,                                     !- Outlet Port
  {6be216ad-20ec-4424-a5eb-3c537f9f6893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc29b2a9-6a4f-4ac1-9356-0dfd56234a2e}, !- Handle
  {6be216ad-20ec-4424-a5eb-3c537f9f6893}, !- Source Object
  3,                                      !- Outlet Port
  {a54e7c32-3db0-40f2-847a-bbe91d3cff06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93e777f0-28ee-4ebc-968e-fa7996895f59}, !- Handle
  {a54e7c32-3db0-40f2-847a-bbe91d3cff06}, !- Source Object
  12,                                     !- Outlet Port
  {ee592a24-c86a-4b48-b646-3f84ffd82ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6be9cdda-4783-4d11-9ae7-6ec840da4a8b}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  1931.18983616922,                       !- U-Factor Times Area Value {W/K}
  0.00203451128808234,                    !- Maximum Water Flow Rate {m3/s}
  {b7aa4614-dac8-4178-ad1a-a618ece7b593}, !- Water Inlet Node Name
  {45f36376-a0a6-44d4-af4f-17a5d28ea2b2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  93015.4146775787,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65c300ba-3eb9-48a9-8312-d53434765d62}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bb381606-d062-419d-a826-9ff677967603}, !- Inlet Port
  {b7aa4614-dac8-4178-ad1a-a618ece7b593}; !- Outlet Port

OS:Connection,
  {bb381606-d062-419d-a826-9ff677967603}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  16,                                     !- Outlet Port
  {65c300ba-3eb9-48a9-8312-d53434765d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1445c45d-5ea2-4a0e-84e3-345dcf277f09}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {45f36376-a0a6-44d4-af4f-17a5d28ea2b2}, !- Inlet Port
  {d583c298-3ef4-4d7e-ab6f-0d5916d925fb}; !- Outlet Port

OS:Connection,
  {b7aa4614-dac8-4178-ad1a-a618ece7b593}, !- Handle
  {65c300ba-3eb9-48a9-8312-d53434765d62}, !- Source Object
  3,                                      !- Outlet Port
  {6be9cdda-4783-4d11-9ae7-6ec840da4a8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45f36376-a0a6-44d4-af4f-17a5d28ea2b2}, !- Handle
  {6be9cdda-4783-4d11-9ae7-6ec840da4a8b}, !- Source Object
  6,                                      !- Outlet Port
  {1445c45d-5ea2-4a0e-84e3-345dcf277f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d583c298-3ef4-4d7e-ab6f-0d5916d925fb}, !- Handle
  {1445c45d-5ea2-4a0e-84e3-345dcf277f09}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de621695-b611-496c-a3cf-159e5f2de101}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Reheat Coil Controller, !- Name
  {6be9cdda-4783-4d11-9ae7-6ec840da4a8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9acc406b-d460-4541-a43d-6dd124d0f73d}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {8d3b5d64-0f6c-44df-85e8-ef75b0a43c7d}, !- Air Inlet Node Name
  8.75408520270578,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.62622556081173,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6be9cdda-4783-4d11-9ae7-6ec840da4a8b}, !- Reheat Coil Name
  0.00203451128808234,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2bb537f0-c9ea-4aa9-8805-9ad554231538}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00279041614724706,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {09c28677-e4c7-45f9-8e4e-13e5d4e48245}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2bb537f0-c9ea-4aa9-8805-9ad554231538}, !- Inlet Port
  {b9192e54-8de6-4115-95a2-fdb6fb890488}; !- Outlet Port

OS:Node,
  {8537bd6a-8d28-43bb-9cd5-dbbfe827e624}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground Return Air Node, !- Name
  {e2151018-b58c-4ef2-b9f7-60274113b9c7}, !- Inlet Port
  {cb59dddf-062a-43b7-8e12-58ca4eff31a0}; !- Outlet Port

OS:Connection,
  {b9192e54-8de6-4115-95a2-fdb6fb890488}, !- Handle
  {09c28677-e4c7-45f9-8e4e-13e5d4e48245}, !- Source Object
  3,                                      !- Outlet Port
  {c7340b0a-c5ab-4fbd-ba93-356ac5325c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2151018-b58c-4ef2-b9f7-60274113b9c7}, !- Handle
  {ed3f6775-e6cf-4653-b762-a829aa8ebec9}, !- Source Object
  2,                                      !- Outlet Port
  {8537bd6a-8d28-43bb-9cd5-dbbfe827e624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb59dddf-062a-43b7-8e12-58ca4eff31a0}, !- Handle
  {8537bd6a-8d28-43bb-9cd5-dbbfe827e624}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {af2aa266-65bc-4da0-aceb-928f85790798}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {ce3a2333-6a67-48fc-836f-bb3ea8fb71e5}, !- Inlet Port
  {8d3b5d64-0f6c-44df-85e8-ef75b0a43c7d}; !- Outlet Port

OS:Connection,
  {ce3a2333-6a67-48fc-836f-bb3ea8fb71e5}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  14,                                     !- Outlet Port
  {af2aa266-65bc-4da0-aceb-928f85790798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3b5d64-0f6c-44df-85e8-ef75b0a43c7d}, !- Handle
  {af2aa266-65bc-4da0-aceb-928f85790798}, !- Source Object
  3,                                      !- Outlet Port
  {9acc406b-d460-4541-a43d-6dd124d0f73d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2bb537f0-c9ea-4aa9-8805-9ad554231538}, !- Handle
  {9acc406b-d460-4541-a43d-6dd124d0f73d}, !- Source Object
  12,                                     !- Outlet Port
  {09c28677-e4c7-45f9-8e4e-13e5d4e48245}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8be8463a-3819-4433-9897-c4bd9c405106}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  853.08868727495,                        !- U-Factor Times Area Value {W/K}
  0.00089872987205734,                    !- Maximum Water Flow Rate {m3/s}
  {83ab21a4-1f89-4447-9731-0bbacf36ff07}, !- Water Inlet Node Name
  {cc0881e7-cab1-4078-9856-3002aec6a9ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  41088.8512746151,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dd12c80c-d0cd-4edd-8922-78f7fc52e149}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {3ea78b52-2e49-418a-9f4f-cba7c59d9d15}, !- Inlet Port
  {83ab21a4-1f89-4447-9731-0bbacf36ff07}; !- Outlet Port

OS:Connection,
  {3ea78b52-2e49-418a-9f4f-cba7c59d9d15}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  17,                                     !- Outlet Port
  {dd12c80c-d0cd-4edd-8922-78f7fc52e149}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba7bb523-5c00-4315-afc0-3b7b1d545193}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {cc0881e7-cab1-4078-9856-3002aec6a9ff}, !- Inlet Port
  {137cdab0-eb12-49eb-bc3d-63430f28783d}; !- Outlet Port

OS:Connection,
  {83ab21a4-1f89-4447-9731-0bbacf36ff07}, !- Handle
  {dd12c80c-d0cd-4edd-8922-78f7fc52e149}, !- Source Object
  3,                                      !- Outlet Port
  {8be8463a-3819-4433-9897-c4bd9c405106}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cc0881e7-cab1-4078-9856-3002aec6a9ff}, !- Handle
  {8be8463a-3819-4433-9897-c4bd9c405106}, !- Source Object
  6,                                      !- Outlet Port
  {ba7bb523-5c00-4315-afc0-3b7b1d545193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137cdab0-eb12-49eb-bc3d-63430f28783d}, !- Handle
  {ba7bb523-5c00-4315-afc0-3b7b1d545193}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e14ec43-8ba0-41d2-b0b0-134fb3c2d1c4}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Reheat Coil Controller, !- Name
  {8be8463a-3819-4433-9897-c4bd9c405106}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {faeb8e65-f26e-496e-82de-f18fe32a0a98}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {c08b1103-0c5f-492e-b521-c9fb74a1becc}, !- Air Inlet Node Name
  3.73679555757118,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.12103866727135,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8be8463a-3819-4433-9897-c4bd9c405106}, !- Reheat Coil Name
  0.00089872987205734,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e248b432-40c4-4596-bb1c-2c4380164013}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00270428493081861,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {56a826f7-ffd6-4f34-a173-bc596562d787}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {e248b432-40c4-4596-bb1c-2c4380164013}, !- Inlet Port
  {33131aaf-dc69-411b-aa9a-7c02f49286b8}; !- Outlet Port

OS:Node,
  {53decb84-80f2-42c9-a497-bdeb2a30a8d0}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 Return Air Node, !- Name
  {2950fef1-6bbf-43cf-b163-5ac8d5584f91}, !- Inlet Port
  {44dddc7b-40b7-4170-ad43-c353c80b2f50}; !- Outlet Port

OS:Connection,
  {33131aaf-dc69-411b-aa9a-7c02f49286b8}, !- Handle
  {56a826f7-ffd6-4f34-a173-bc596562d787}, !- Source Object
  3,                                      !- Outlet Port
  {5accc6f0-cc10-4a00-a22d-2ab4ba34817f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2950fef1-6bbf-43cf-b163-5ac8d5584f91}, !- Handle
  {2c41b500-d08e-4b85-b0cb-8cde2ec97569}, !- Source Object
  2,                                      !- Outlet Port
  {53decb84-80f2-42c9-a497-bdeb2a30a8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44dddc7b-40b7-4170-ad43-c353c80b2f50}, !- Handle
  {53decb84-80f2-42c9-a497-bdeb2a30a8d0}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8272b790-16db-4365-8c76-ad0bf531936c}, !- Handle
  Zone SecondarySchool Classroom C  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {6ffbc8a2-9386-4384-8cc2-8547ab3297f4}, !- Inlet Port
  {c08b1103-0c5f-492e-b521-c9fb74a1becc}; !- Outlet Port

OS:Connection,
  {6ffbc8a2-9386-4384-8cc2-8547ab3297f4}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  15,                                     !- Outlet Port
  {8272b790-16db-4365-8c76-ad0bf531936c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08b1103-0c5f-492e-b521-c9fb74a1becc}, !- Handle
  {8272b790-16db-4365-8c76-ad0bf531936c}, !- Source Object
  3,                                      !- Outlet Port
  {faeb8e65-f26e-496e-82de-f18fe32a0a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e248b432-40c4-4596-bb1c-2c4380164013}, !- Handle
  {faeb8e65-f26e-496e-82de-f18fe32a0a98}, !- Source Object
  12,                                     !- Outlet Port
  {56a826f7-ffd6-4f34-a173-bc596562d787}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3615de71-b8c9-4da6-961a-9f6928e10103}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  177.532095249179,                       !- U-Factor Times Area Value {W/K}
  0.000189888651575162,                   !- Maximum Water Flow Rate {m3/s}
  {6ae0f1de-b9d4-44f8-981d-3c2abdc02e66}, !- Water Inlet Node Name
  {06831a53-ab0c-4c53-8cce-9f2bbada793f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8681.48128363453,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7bee32e7-f4f8-459c-939a-ae1b1df510e5}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {da3a6e2d-b351-482e-b3a2-851e1dfb2031}, !- Inlet Port
  {6ae0f1de-b9d4-44f8-981d-3c2abdc02e66}; !- Outlet Port

OS:Connection,
  {da3a6e2d-b351-482e-b3a2-851e1dfb2031}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  18,                                     !- Outlet Port
  {7bee32e7-f4f8-459c-939a-ae1b1df510e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b18a022-c6b3-4183-aee3-ba9e855c3c17}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {06831a53-ab0c-4c53-8cce-9f2bbada793f}, !- Inlet Port
  {4d9935e9-7fed-4258-9e7f-bb2c56be93f1}; !- Outlet Port

OS:Connection,
  {6ae0f1de-b9d4-44f8-981d-3c2abdc02e66}, !- Handle
  {7bee32e7-f4f8-459c-939a-ae1b1df510e5}, !- Source Object
  3,                                      !- Outlet Port
  {3615de71-b8c9-4da6-961a-9f6928e10103}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {06831a53-ab0c-4c53-8cce-9f2bbada793f}, !- Handle
  {3615de71-b8c9-4da6-961a-9f6928e10103}, !- Source Object
  6,                                      !- Outlet Port
  {3b18a022-c6b3-4183-aee3-ba9e855c3c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9935e9-7fed-4258-9e7f-bb2c56be93f1}, !- Handle
  {3b18a022-c6b3-4183-aee3-ba9e855c3c17}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12a5bc82-1580-4099-bce1-3bddf2817423}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Reheat Coil Controller, !- Name
  {3615de71-b8c9-4da6-961a-9f6928e10103}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {68c54b38-ccf4-447f-9637-9bbcb3efbcf9}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {e79704f5-586a-4cc1-9523-6cd99829620c}, !- Air Inlet Node Name
  0.919916104057202,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.275974831217161,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3615de71-b8c9-4da6-961a-9f6928e10103}, !- Reheat Coil Name
  0.000189888651575162,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {003bbd2e-02b8-4abb-a6c0-68d71ea2fe5d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0069440479181861,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {30443c4f-07fa-449b-958c-91be11355479}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {003bbd2e-02b8-4abb-a6c0-68d71ea2fe5d}, !- Inlet Port
  {6a1fb684-713c-40c3-85ce-17656ee2d0fd}; !- Outlet Port

OS:Node,
  {bfcb2679-d03a-4153-b9ea-eb0aaaf3c0b3}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground Return Air Node, !- Name
  {5da63d8b-ec3e-4063-afd2-7abc71077e82}, !- Inlet Port
  {9d9d777d-d10a-48cf-ab56-9ab484bc59d8}; !- Outlet Port

OS:Connection,
  {6a1fb684-713c-40c3-85ce-17656ee2d0fd}, !- Handle
  {30443c4f-07fa-449b-958c-91be11355479}, !- Source Object
  3,                                      !- Outlet Port
  {c0cf0bc9-33e4-448d-b35f-e36ed7949329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da63d8b-ec3e-4063-afd2-7abc71077e82}, !- Handle
  {bb098afa-4ec9-4366-ae62-80222b1d67d2}, !- Source Object
  2,                                      !- Outlet Port
  {bfcb2679-d03a-4153-b9ea-eb0aaaf3c0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9d777d-d10a-48cf-ab56-9ab484bc59d8}, !- Handle
  {bfcb2679-d03a-4153-b9ea-eb0aaaf3c0b3}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e2cbb1db-1878-448e-9fc8-3c121f16cdd5}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d12535e1-5cd6-4dad-b065-94be26b275a9}, !- Inlet Port
  {e79704f5-586a-4cc1-9523-6cd99829620c}; !- Outlet Port

OS:Connection,
  {d12535e1-5cd6-4dad-b065-94be26b275a9}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  16,                                     !- Outlet Port
  {e2cbb1db-1878-448e-9fc8-3c121f16cdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e79704f5-586a-4cc1-9523-6cd99829620c}, !- Handle
  {e2cbb1db-1878-448e-9fc8-3c121f16cdd5}, !- Source Object
  3,                                      !- Outlet Port
  {68c54b38-ccf4-447f-9637-9bbcb3efbcf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {003bbd2e-02b8-4abb-a6c0-68d71ea2fe5d}, !- Handle
  {68c54b38-ccf4-447f-9637-9bbcb3efbcf9}, !- Source Object
  12,                                     !- Outlet Port
  {30443c4f-07fa-449b-958c-91be11355479}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4b43e2c-cbd5-40f3-b0f6-06f1e1b43b2a}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  176.521382140077,                       !- U-Factor Times Area Value {W/K}
  0.000185960619809356,                   !- Maximum Water Flow Rate {m3/s}
  {691b6187-1178-4f9c-8261-96de7afa6f66}, !- Water Inlet Node Name
  {244ae424-7489-41db-8016-830dcfb250f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8501.89638493999,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f72341b0-277b-419a-8e25-e74fdebfbcd4}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {2162179b-3f3b-4dbe-8d11-cbe0f53cf33a}, !- Inlet Port
  {691b6187-1178-4f9c-8261-96de7afa6f66}; !- Outlet Port

OS:Connection,
  {2162179b-3f3b-4dbe-8d11-cbe0f53cf33a}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  19,                                     !- Outlet Port
  {f72341b0-277b-419a-8e25-e74fdebfbcd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3088d611-207b-4bac-a3f7-1eb2e06dc30f}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {244ae424-7489-41db-8016-830dcfb250f2}, !- Inlet Port
  {0a6bb57b-4a80-4f0a-b2f0-39bb78bb7af6}; !- Outlet Port

OS:Connection,
  {691b6187-1178-4f9c-8261-96de7afa6f66}, !- Handle
  {f72341b0-277b-419a-8e25-e74fdebfbcd4}, !- Source Object
  3,                                      !- Outlet Port
  {f4b43e2c-cbd5-40f3-b0f6-06f1e1b43b2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {244ae424-7489-41db-8016-830dcfb250f2}, !- Handle
  {f4b43e2c-cbd5-40f3-b0f6-06f1e1b43b2a}, !- Source Object
  6,                                      !- Outlet Port
  {3088d611-207b-4bac-a3f7-1eb2e06dc30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a6bb57b-4a80-4f0a-b2f0-39bb78bb7af6}, !- Handle
  {3088d611-207b-4bac-a3f7-1eb2e06dc30f}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {834b0d1a-817a-4fb2-b243-697e242c1e59}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Reheat Coil Controller, !- Name
  {f4b43e2c-cbd5-40f3-b0f6-06f1e1b43b2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e309af16-80ba-4fda-96d4-4d45d397686b}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {c2be6943-f837-454a-95e6-7b7dad50790a}, !- Air Inlet Node Name
  0.815405191322176,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.244621557396653,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4b43e2c-cbd5-40f3-b0f6-06f1e1b43b2a}, !- Reheat Coil Name
  0.000185960619809356,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {33ad6c07-8a4a-4c4a-8c39-ffb482aac144}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00615514033976167,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d5b80cd-66c2-455c-9a6c-6039a0b7f608}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {33ad6c07-8a4a-4c4a-8c39-ffb482aac144}, !- Inlet Port
  {49fb47de-5b2d-4d65-91e6-1608549a3e37}; !- Outlet Port

OS:Node,
  {055bd2e2-4ba1-4609-bfbf-497ea19eea61}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 Return Air Node, !- Name
  {d8b862ac-de42-4af8-9686-afa9affd7b55}, !- Inlet Port
  {44f92335-438c-4a0e-8726-bbd9a0766901}; !- Outlet Port

OS:Connection,
  {49fb47de-5b2d-4d65-91e6-1608549a3e37}, !- Handle
  {6d5b80cd-66c2-455c-9a6c-6039a0b7f608}, !- Source Object
  3,                                      !- Outlet Port
  {cf31ef10-3158-4958-a265-25d04459dd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b862ac-de42-4af8-9686-afa9affd7b55}, !- Handle
  {49d96620-e6dc-49c4-82b7-06aa318df0bc}, !- Source Object
  2,                                      !- Outlet Port
  {055bd2e2-4ba1-4609-bfbf-497ea19eea61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44f92335-438c-4a0e-8726-bbd9a0766901}, !- Handle
  {055bd2e2-4ba1-4609-bfbf-497ea19eea61}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {20df6d6e-8b7b-4b47-93bb-fe36cbde92a5}, !- Handle
  Zone SecondarySchool Classroom C end_a - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {ac03eb37-5372-4ee4-9486-7d393e4d81d7}, !- Inlet Port
  {c2be6943-f837-454a-95e6-7b7dad50790a}; !- Outlet Port

OS:Connection,
  {ac03eb37-5372-4ee4-9486-7d393e4d81d7}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  17,                                     !- Outlet Port
  {20df6d6e-8b7b-4b47-93bb-fe36cbde92a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2be6943-f837-454a-95e6-7b7dad50790a}, !- Handle
  {20df6d6e-8b7b-4b47-93bb-fe36cbde92a5}, !- Source Object
  3,                                      !- Outlet Port
  {e309af16-80ba-4fda-96d4-4d45d397686b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33ad6c07-8a4a-4c4a-8c39-ffb482aac144}, !- Handle
  {e309af16-80ba-4fda-96d4-4d45d397686b}, !- Source Object
  12,                                     !- Outlet Port
  {6d5b80cd-66c2-455c-9a6c-6039a0b7f608}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9af82449-94f4-4d8c-9d4e-d7bac3769a52}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  176.328377238683,                       !- U-Factor Times Area Value {W/K}
  0.000185757313693108,                   !- Maximum Water Flow Rate {m3/s}
  {191793d1-9cf4-4fad-b293-6f3621d2fe99}, !- Water Inlet Node Name
  {6f5c1087-69d8-4567-b365-25bcbf7e4173}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8492.60147327246,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {849bd62f-5811-4b91-9226-9a08b2fe11c5}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2e7c6e14-37f9-451b-858b-5b4e5c715f3d}, !- Inlet Port
  {191793d1-9cf4-4fad-b293-6f3621d2fe99}; !- Outlet Port

OS:Connection,
  {2e7c6e14-37f9-451b-858b-5b4e5c715f3d}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  20,                                     !- Outlet Port
  {849bd62f-5811-4b91-9226-9a08b2fe11c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f55c62b-ef5b-4543-b6f2-2727c77ef933}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {6f5c1087-69d8-4567-b365-25bcbf7e4173}, !- Inlet Port
  {f894b8c8-58c9-4df8-8840-3c886fcee29b}; !- Outlet Port

OS:Connection,
  {191793d1-9cf4-4fad-b293-6f3621d2fe99}, !- Handle
  {849bd62f-5811-4b91-9226-9a08b2fe11c5}, !- Source Object
  3,                                      !- Outlet Port
  {9af82449-94f4-4d8c-9d4e-d7bac3769a52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6f5c1087-69d8-4567-b365-25bcbf7e4173}, !- Handle
  {9af82449-94f4-4d8c-9d4e-d7bac3769a52}, !- Source Object
  6,                                      !- Outlet Port
  {6f55c62b-ef5b-4543-b6f2-2727c77ef933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f894b8c8-58c9-4df8-8840-3c886fcee29b}, !- Handle
  {6f55c62b-ef5b-4543-b6f2-2727c77ef933}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {989bd4a8-d16d-4888-a8ee-0b60441f6e7d}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Reheat Coil Controller, !- Name
  {9af82449-94f4-4d8c-9d4e-d7bac3769a52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47254160-7e31-4311-b644-271efd70198f}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {bcd8b851-169b-4dd6-9d1b-e747885f544d}, !- Air Inlet Node Name
  0.539354506443634,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.16180635193309,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9af82449-94f4-4d8c-9d4e-d7bac3769a52}, !- Reheat Coil Name
  0.000185757313693108,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8192843-0917-42d6-a93a-93d743bc565a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00407135337789599,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06cf7765-5214-454c-83bb-70f1f90fedf7}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e8192843-0917-42d6-a93a-93d743bc565a}, !- Inlet Port
  {38c1bd18-7aeb-4232-95c4-e87686bc4f15}; !- Outlet Port

OS:Node,
  {ef748a51-84ca-4d50-832f-288c9e47dd52}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground Return Air Node, !- Name
  {f5bab004-88bd-4ab1-8c62-7467fd4b36e8}, !- Inlet Port
  {034ca2c7-f9f3-4b74-a5f9-ca4d4e13bbc6}; !- Outlet Port

OS:Connection,
  {38c1bd18-7aeb-4232-95c4-e87686bc4f15}, !- Handle
  {06cf7765-5214-454c-83bb-70f1f90fedf7}, !- Source Object
  3,                                      !- Outlet Port
  {4f47df05-71a7-44e2-8b2f-08900c8cc2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bab004-88bd-4ab1-8c62-7467fd4b36e8}, !- Handle
  {fc15bd0d-79c8-4501-b558-7223905ed8d4}, !- Source Object
  2,                                      !- Outlet Port
  {ef748a51-84ca-4d50-832f-288c9e47dd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034ca2c7-f9f3-4b74-a5f9-ca4d4e13bbc6}, !- Handle
  {ef748a51-84ca-4d50-832f-288c9e47dd52}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {28fb1006-7fdc-49c5-a05f-70ff52f635b0}, !- Handle
  Zone SecondarySchool Classroom C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {af4e45df-7389-4892-9df5-c0a3c25e53b4}, !- Inlet Port
  {bcd8b851-169b-4dd6-9d1b-e747885f544d}; !- Outlet Port

OS:Connection,
  {af4e45df-7389-4892-9df5-c0a3c25e53b4}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  18,                                     !- Outlet Port
  {28fb1006-7fdc-49c5-a05f-70ff52f635b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd8b851-169b-4dd6-9d1b-e747885f544d}, !- Handle
  {28fb1006-7fdc-49c5-a05f-70ff52f635b0}, !- Source Object
  3,                                      !- Outlet Port
  {47254160-7e31-4311-b644-271efd70198f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8192843-0917-42d6-a93a-93d743bc565a}, !- Handle
  {47254160-7e31-4311-b644-271efd70198f}, !- Source Object
  12,                                     !- Outlet Port
  {06cf7765-5214-454c-83bb-70f1f90fedf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {352a089c-68f4-4ed2-b559-6b8e17a1ad52}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  1467.12627018845,                       !- U-Factor Times Area Value {W/K}
  0.00154566231979974,                    !- Maximum Water Flow Rate {m3/s}
  {1ae2a46b-b1b0-4b30-a3c7-c7b51fbb64dc}, !- Water Inlet Node Name
  {1cd9dd21-33b2-4cd8-97b1-b5a56232f2df}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  70665.8264664602,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e951e30e-7e7a-4b92-a2fe-31e7820adc72}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1f4c0661-c50e-43b2-99df-a15385390bb8}, !- Inlet Port
  {1ae2a46b-b1b0-4b30-a3c7-c7b51fbb64dc}; !- Outlet Port

OS:Connection,
  {1f4c0661-c50e-43b2-99df-a15385390bb8}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  21,                                     !- Outlet Port
  {e951e30e-7e7a-4b92-a2fe-31e7820adc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {980aa226-5378-43fe-94ea-3af5b34e4732}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1cd9dd21-33b2-4cd8-97b1-b5a56232f2df}, !- Inlet Port
  {7bab549e-edbe-41fe-a1aa-02bd71ab8452}; !- Outlet Port

OS:Connection,
  {1ae2a46b-b1b0-4b30-a3c7-c7b51fbb64dc}, !- Handle
  {e951e30e-7e7a-4b92-a2fe-31e7820adc72}, !- Source Object
  3,                                      !- Outlet Port
  {352a089c-68f4-4ed2-b559-6b8e17a1ad52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1cd9dd21-33b2-4cd8-97b1-b5a56232f2df}, !- Handle
  {352a089c-68f4-4ed2-b559-6b8e17a1ad52}, !- Source Object
  6,                                      !- Outlet Port
  {980aa226-5378-43fe-94ea-3af5b34e4732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bab549e-edbe-41fe-a1aa-02bd71ab8452}, !- Handle
  {980aa226-5378-43fe-94ea-3af5b34e4732}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8aaa0e9-9a6a-4373-ac92-c127cb6c6afe}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Reheat Coil Controller, !- Name
  {352a089c-68f4-4ed2-b559-6b8e17a1ad52}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {183f8d42-7b2e-455a-85f8-fae27dcba8fd}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {bfa9309f-71b3-4d1a-9c59-bc49b9f81298}, !- Air Inlet Node Name
  4.23194469867038,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.26958340960111,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {352a089c-68f4-4ed2-b559-6b8e17a1ad52}, !- Reheat Coil Name
  0.00154566231979974,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1dbb784-a979-45d1-a2de-1c45ccf42064}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0011098696889947,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {18394d07-3601-4835-b74a-1a9ccd9e346e}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b1dbb784-a979-45d1-a2de-1c45ccf42064}, !- Inlet Port
  {8df5db61-56fd-4141-b312-2337dd08745b}; !- Outlet Port

OS:Node,
  {07a0158c-e450-4dae-bb31-59d89589aa95}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground Return Air Node, !- Name
  {9adffae9-5822-4e88-993f-470becaf0dd5}, !- Inlet Port
  {b1604c6a-5c7e-48b2-b9dc-93c1fd8ba0b2}; !- Outlet Port

OS:Connection,
  {8df5db61-56fd-4141-b312-2337dd08745b}, !- Handle
  {18394d07-3601-4835-b74a-1a9ccd9e346e}, !- Source Object
  3,                                      !- Outlet Port
  {468cf607-c45e-4301-b6fe-a8f85ab85da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9adffae9-5822-4e88-993f-470becaf0dd5}, !- Handle
  {7b34cf0a-de45-4698-8f80-88a69047d2e1}, !- Source Object
  2,                                      !- Outlet Port
  {07a0158c-e450-4dae-bb31-59d89589aa95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1604c6a-5c7e-48b2-b9dc-93c1fd8ba0b2}, !- Handle
  {07a0158c-e450-4dae-bb31-59d89589aa95}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {aed91ce7-e4d9-4c4e-b162-c0929b10b8db}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {427b4272-2647-457d-b026-304813547575}, !- Inlet Port
  {bfa9309f-71b3-4d1a-9c59-bc49b9f81298}; !- Outlet Port

OS:Connection,
  {427b4272-2647-457d-b026-304813547575}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  19,                                     !- Outlet Port
  {aed91ce7-e4d9-4c4e-b162-c0929b10b8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa9309f-71b3-4d1a-9c59-bc49b9f81298}, !- Handle
  {aed91ce7-e4d9-4c4e-b162-c0929b10b8db}, !- Source Object
  3,                                      !- Outlet Port
  {183f8d42-7b2e-455a-85f8-fae27dcba8fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1dbb784-a979-45d1-a2de-1c45ccf42064}, !- Handle
  {183f8d42-7b2e-455a-85f8-fae27dcba8fd}, !- Source Object
  12,                                     !- Outlet Port
  {18394d07-3601-4835-b74a-1a9ccd9e346e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4c104631-d6bd-460b-b5bf-a9f141e1c750}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  646.449792644801,                       !- U-Factor Times Area Value {W/K}
  0.000681054560533529,                   !- Maximum Water Flow Rate {m3/s}
  {8422eb23-c25c-43a2-987a-a9f080bb9f73}, !- Water Inlet Node Name
  {36f365b2-0499-4dee-89d8-2cd7260022ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  31136.9972421203,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25bd1243-f51e-45af-ba8f-c2c1c79d3fed}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {ae69a685-43da-4c8b-91f6-fd94f14cb9da}, !- Inlet Port
  {8422eb23-c25c-43a2-987a-a9f080bb9f73}; !- Outlet Port

OS:Connection,
  {ae69a685-43da-4c8b-91f6-fd94f14cb9da}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  22,                                     !- Outlet Port
  {25bd1243-f51e-45af-ba8f-c2c1c79d3fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba41c28e-912a-46c0-b929-84eb70a41a0b}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {36f365b2-0499-4dee-89d8-2cd7260022ac}, !- Inlet Port
  {8b5cf12b-ca5f-481b-86e8-fcec1d4df5d6}; !- Outlet Port

OS:Connection,
  {8422eb23-c25c-43a2-987a-a9f080bb9f73}, !- Handle
  {25bd1243-f51e-45af-ba8f-c2c1c79d3fed}, !- Source Object
  3,                                      !- Outlet Port
  {4c104631-d6bd-460b-b5bf-a9f141e1c750}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {36f365b2-0499-4dee-89d8-2cd7260022ac}, !- Handle
  {4c104631-d6bd-460b-b5bf-a9f141e1c750}, !- Source Object
  6,                                      !- Outlet Port
  {ba41c28e-912a-46c0-b929-84eb70a41a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5cf12b-ca5f-481b-86e8-fcec1d4df5d6}, !- Handle
  {ba41c28e-912a-46c0-b929-84eb70a41a0b}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {137b5307-8ca9-4048-acd8-cee42bfb1cce}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Reheat Coil Controller, !- Name
  {4c104631-d6bd-460b-b5bf-a9f141e1c750}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45c1cc56-7e97-46d6-96b5-a7018b041019}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {eeebf687-f728-4988-90f6-65363f9fa793}, !- Air Inlet Node Name
  1.86590665931142,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.559771997793425,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c104631-d6bd-460b-b5bf-a9f141e1c750}, !- Reheat Coil Name
  0.000681054560533529,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a0783044-67b3-4c39-a6cd-415e31735a08}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00111100707505647,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {355fb8eb-f58b-4ce0-83ee-23b4f1c3117b}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {a0783044-67b3-4c39-a6cd-415e31735a08}, !- Inlet Port
  {404e8e5b-7486-4940-9de9-fb877c863e3e}; !- Outlet Port

OS:Node,
  {5e34ab48-5bc0-4b97-beb0-19dbe91aebad}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 Return Air Node, !- Name
  {34d7d854-be63-4c82-81bb-83827375be35}, !- Inlet Port
  {bd8d3bda-03c4-431f-a79a-46398c2110b2}; !- Outlet Port

OS:Connection,
  {404e8e5b-7486-4940-9de9-fb877c863e3e}, !- Handle
  {355fb8eb-f58b-4ce0-83ee-23b4f1c3117b}, !- Source Object
  3,                                      !- Outlet Port
  {d26be85f-9d67-447a-918e-f17fb3a0535b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d7d854-be63-4c82-81bb-83827375be35}, !- Handle
  {02c483f2-a982-40cd-8321-033662618bd1}, !- Source Object
  2,                                      !- Outlet Port
  {5e34ab48-5bc0-4b97-beb0-19dbe91aebad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8d3bda-03c4-431f-a79a-46398c2110b2}, !- Handle
  {5e34ab48-5bc0-4b97-beb0-19dbe91aebad}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {a2863589-6ad1-4390-b66a-44acd764b51c}, !- Handle
  Zone SecondarySchool Corridor B  - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {a8727dff-cfc7-48c1-bdd6-390898c9141c}, !- Inlet Port
  {eeebf687-f728-4988-90f6-65363f9fa793}; !- Outlet Port

OS:Connection,
  {a8727dff-cfc7-48c1-bdd6-390898c9141c}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  20,                                     !- Outlet Port
  {a2863589-6ad1-4390-b66a-44acd764b51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeebf687-f728-4988-90f6-65363f9fa793}, !- Handle
  {a2863589-6ad1-4390-b66a-44acd764b51c}, !- Source Object
  3,                                      !- Outlet Port
  {45c1cc56-7e97-46d6-96b5-a7018b041019}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0783044-67b3-4c39-a6cd-415e31735a08}, !- Handle
  {45c1cc56-7e97-46d6-96b5-a7018b041019}, !- Source Object
  12,                                     !- Outlet Port
  {355fb8eb-f58b-4ce0-83ee-23b4f1c3117b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {20edf7b5-1a25-42e1-ab9e-c94854b752b7}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  179.556261816981,                       !- U-Factor Times Area Value {W/K}
  0.000192324847345811,                   !- Maximum Water Flow Rate {m3/s}
  {2074568a-45bb-4141-85f6-021d4911bac2}, !- Water Inlet Node Name
  {c79bf8ea-0a28-4a8a-ab78-49103bc3ef57}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8792.86123083364,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b0816d9-9075-40cb-a505-7e65f12cf4b0}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {2f5d14a7-b677-4596-b822-4e571f7e97ac}, !- Inlet Port
  {2074568a-45bb-4141-85f6-021d4911bac2}; !- Outlet Port

OS:Connection,
  {2f5d14a7-b677-4596-b822-4e571f7e97ac}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  23,                                     !- Outlet Port
  {3b0816d9-9075-40cb-a505-7e65f12cf4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44f282da-7c0a-4db0-a605-18e440391a9a}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c79bf8ea-0a28-4a8a-ab78-49103bc3ef57}, !- Inlet Port
  {14f415d1-b499-44ce-ab07-f73299e68b15}; !- Outlet Port

OS:Connection,
  {2074568a-45bb-4141-85f6-021d4911bac2}, !- Handle
  {3b0816d9-9075-40cb-a505-7e65f12cf4b0}, !- Source Object
  3,                                      !- Outlet Port
  {20edf7b5-1a25-42e1-ab9e-c94854b752b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c79bf8ea-0a28-4a8a-ab78-49103bc3ef57}, !- Handle
  {20edf7b5-1a25-42e1-ab9e-c94854b752b7}, !- Source Object
  6,                                      !- Outlet Port
  {44f282da-7c0a-4db0-a605-18e440391a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f415d1-b499-44ce-ab07-f73299e68b15}, !- Handle
  {44f282da-7c0a-4db0-a605-18e440391a9a}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3d807b62-9986-477e-b3b2-8e19029ca1a5}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Reheat Coil Controller, !- Name
  {20edf7b5-1a25-42e1-ab9e-c94854b752b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1265ea02-265f-4541-9660-fd1f6e9eb4fe}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {3d5923cd-48cc-4c48-a79c-6e8cce04f77f}, !- Air Inlet Node Name
  0.936578633213333,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.280973589964,                         !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {20edf7b5-1a25-42e1-ab9e-c94854b752b7}, !- Reheat Coil Name
  0.000192324847345811,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92ffb5c6-a03c-4572-908c-a448fd35b2e7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00581677858679183,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dbe372c7-321e-431a-8bfc-57c761587449}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {92ffb5c6-a03c-4572-908c-a448fd35b2e7}, !- Inlet Port
  {0077aa7d-7ed0-4d4d-8cff-7d28df1a0ae7}; !- Outlet Port

OS:Node,
  {01333c6b-6c06-4683-a0c9-bae17169f009}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground Return Air Node, !- Name
  {89bc7ce7-dd61-431e-883c-abaf7e14b333}, !- Inlet Port
  {be2c755b-7d80-4e3e-88ab-9dc993f03e9b}; !- Outlet Port

OS:Connection,
  {0077aa7d-7ed0-4d4d-8cff-7d28df1a0ae7}, !- Handle
  {dbe372c7-321e-431a-8bfc-57c761587449}, !- Source Object
  3,                                      !- Outlet Port
  {63695bfc-8527-4d9d-b577-79083e00aabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bc7ce7-dd61-431e-883c-abaf7e14b333}, !- Handle
  {6cfd3063-c2a7-45d8-887f-1d569db8c67e}, !- Source Object
  2,                                      !- Outlet Port
  {01333c6b-6c06-4683-a0c9-bae17169f009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2c755b-7d80-4e3e-88ab-9dc993f03e9b}, !- Handle
  {01333c6b-6c06-4683-a0c9-bae17169f009}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {b524f6f5-18e0-4462-af76-5d83e28ac2e0}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d26fed4e-d726-4fb8-a8cc-a474ccd252d4}, !- Inlet Port
  {3d5923cd-48cc-4c48-a79c-6e8cce04f77f}; !- Outlet Port

OS:Connection,
  {d26fed4e-d726-4fb8-a8cc-a474ccd252d4}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  21,                                     !- Outlet Port
  {b524f6f5-18e0-4462-af76-5d83e28ac2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d5923cd-48cc-4c48-a79c-6e8cce04f77f}, !- Handle
  {b524f6f5-18e0-4462-af76-5d83e28ac2e0}, !- Source Object
  3,                                      !- Outlet Port
  {1265ea02-265f-4541-9660-fd1f6e9eb4fe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92ffb5c6-a03c-4572-908c-a448fd35b2e7}, !- Handle
  {1265ea02-265f-4541-9660-fd1f6e9eb4fe}, !- Source Object
  12,                                     !- Outlet Port
  {dbe372c7-321e-431a-8bfc-57c761587449}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9bcf201-84a4-480c-9582-e5dcc62e59aa}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  178.174922260067,                       !- U-Factor Times Area Value {W/K}
  0.000187703478257304,                   !- Maximum Water Flow Rate {m3/s}
  {980f03b8-26bc-49b6-8d3e-e694de5756c7}, !- Water Inlet Node Name
  {41fe8cc5-536c-4423-9972-9712290e271d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8581.57778175002,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e0760fac-d1f6-49dc-85f3-447c8dbf0b20}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Reheat Coil Inlet Water Node, !- Name
  {abaed1ee-522a-4c37-a47c-30471555aa48}, !- Inlet Port
  {980f03b8-26bc-49b6-8d3e-e694de5756c7}; !- Outlet Port

OS:Connection,
  {abaed1ee-522a-4c37-a47c-30471555aa48}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  24,                                     !- Outlet Port
  {e0760fac-d1f6-49dc-85f3-447c8dbf0b20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b28cef0-3102-4c1e-a9ef-5f59aebf55d7}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Reheat Coil Outlet Water Node, !- Name
  {41fe8cc5-536c-4423-9972-9712290e271d}, !- Inlet Port
  {49edd9bd-ef0c-419c-b92e-5fbe9dda1623}; !- Outlet Port

OS:Connection,
  {980f03b8-26bc-49b6-8d3e-e694de5756c7}, !- Handle
  {e0760fac-d1f6-49dc-85f3-447c8dbf0b20}, !- Source Object
  3,                                      !- Outlet Port
  {e9bcf201-84a4-480c-9582-e5dcc62e59aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41fe8cc5-536c-4423-9972-9712290e271d}, !- Handle
  {e9bcf201-84a4-480c-9582-e5dcc62e59aa}, !- Source Object
  6,                                      !- Outlet Port
  {6b28cef0-3102-4c1e-a9ef-5f59aebf55d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49edd9bd-ef0c-419c-b92e-5fbe9dda1623}, !- Handle
  {6b28cef0-3102-4c1e-a9ef-5f59aebf55d7}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db3ceb33-3f43-415d-b739-ed3e5904cf99}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Reheat Coil Controller, !- Name
  {e9bcf201-84a4-480c-9582-e5dcc62e59aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {987bee47-6dd2-4e3c-b35f-f8af37c7afb1}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {769e73ee-1ec5-48fa-9dcd-86ec377c1b43}, !- Air Inlet Node Name
  0.815159833762333,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2445479501287,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9bcf201-84a4-480c-9582-e5dcc62e59aa}, !- Reheat Coil Name
  0.000187703478257304,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {26b9d583-b35a-4548-bdb9-dbf511abd73b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00506268678111235,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b6cd5cae-2f2b-4c19-a314-4e9fa57d2582}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 VAV Terminal Outlet Air Node, !- Name
  {26b9d583-b35a-4548-bdb9-dbf511abd73b}, !- Inlet Port
  {04717af1-712b-457f-b9cc-4c27933b6b51}; !- Outlet Port

OS:Node,
  {375b0c18-3e9f-456d-90ac-758706b3e0b2}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 Return Air Node, !- Name
  {f9e8a582-b23d-4f2b-b8c8-d9b9817078a3}, !- Inlet Port
  {040ffe81-13ad-4b47-b321-d672725cf011}; !- Outlet Port

OS:Connection,
  {04717af1-712b-457f-b9cc-4c27933b6b51}, !- Handle
  {b6cd5cae-2f2b-4c19-a314-4e9fa57d2582}, !- Source Object
  3,                                      !- Outlet Port
  {efedd436-9970-4d33-b405-963678b37f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e8a582-b23d-4f2b-b8c8-d9b9817078a3}, !- Handle
  {62de7cea-60ac-43c8-9084-57ac6efe6d92}, !- Source Object
  2,                                      !- Outlet Port
  {375b0c18-3e9f-456d-90ac-758706b3e0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040ffe81-13ad-4b47-b321-d672725cf011}, !- Handle
  {375b0c18-3e9f-456d-90ac-758706b3e0b2}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {6c381bf9-b494-4eb1-9586-9adaffa78db9}, !- Handle
  Zone SecondarySchool Corridor B end_a - Story Ground 1 VAV Terminal Inlet Air Node, !- Name
  {feeeef09-ce86-4b71-bbb5-bf3bfffc247d}, !- Inlet Port
  {769e73ee-1ec5-48fa-9dcd-86ec377c1b43}; !- Outlet Port

OS:Connection,
  {feeeef09-ce86-4b71-bbb5-bf3bfffc247d}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  22,                                     !- Outlet Port
  {6c381bf9-b494-4eb1-9586-9adaffa78db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769e73ee-1ec5-48fa-9dcd-86ec377c1b43}, !- Handle
  {6c381bf9-b494-4eb1-9586-9adaffa78db9}, !- Source Object
  3,                                      !- Outlet Port
  {987bee47-6dd2-4e3c-b35f-f8af37c7afb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26b9d583-b35a-4548-bdb9-dbf511abd73b}, !- Handle
  {987bee47-6dd2-4e3c-b35f-f8af37c7afb1}, !- Source Object
  12,                                     !- Outlet Port
  {b6cd5cae-2f2b-4c19-a314-4e9fa57d2582}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fe1d6369-14c4-4d0d-ba9b-86d96e466782}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  178.228170239308,                       !- U-Factor Times Area Value {W/K}
  0.000187759568319434,                   !- Maximum Water Flow Rate {m3/s}
  {6415ad46-292d-4ea3-bd03-645fd6d6dca7}, !- Water Inlet Node Name
  {eba69955-d4a5-4be6-98b0-e37bf976770d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8584.14215208252,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00743acb-67cc-4aed-a7ca-e4dce3fd8f04}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bcb3208e-a480-4a12-9259-61b4368521e8}, !- Inlet Port
  {6415ad46-292d-4ea3-bd03-645fd6d6dca7}; !- Outlet Port

OS:Connection,
  {bcb3208e-a480-4a12-9259-61b4368521e8}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  25,                                     !- Outlet Port
  {00743acb-67cc-4aed-a7ca-e4dce3fd8f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {194a5ed1-5fb4-4e0a-8737-f456c2155519}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {eba69955-d4a5-4be6-98b0-e37bf976770d}, !- Inlet Port
  {3407961d-0adc-4fb7-a9ba-91b069ea47e4}; !- Outlet Port

OS:Connection,
  {6415ad46-292d-4ea3-bd03-645fd6d6dca7}, !- Handle
  {00743acb-67cc-4aed-a7ca-e4dce3fd8f04}, !- Source Object
  3,                                      !- Outlet Port
  {fe1d6369-14c4-4d0d-ba9b-86d96e466782}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eba69955-d4a5-4be6-98b0-e37bf976770d}, !- Handle
  {fe1d6369-14c4-4d0d-ba9b-86d96e466782}, !- Source Object
  6,                                      !- Outlet Port
  {194a5ed1-5fb4-4e0a-8737-f456c2155519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3407961d-0adc-4fb7-a9ba-91b069ea47e4}, !- Handle
  {194a5ed1-5fb4-4e0a-8737-f456c2155519}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cefac640-8be0-4e14-a609-c772ac3f9786}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Reheat Coil Controller, !- Name
  {fe1d6369-14c4-4d0d-ba9b-86d96e466782}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7120e9b7-e7e5-46e4-a57a-978414c1637a}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {9e969412-bcb0-4fa3-87ad-b749b76ad225}, !- Air Inlet Node Name
  0.396216666915723,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.118865000074717,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe1d6369-14c4-4d0d-ba9b-86d96e466782}, !- Reheat Coil Name
  0.000187759568319434,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4a4de3c5-30aa-4d46-8b0f-2078af28039b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00246077002198752,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {083a4341-f923-4373-bc8b-da4229fd27ef}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {4a4de3c5-30aa-4d46-8b0f-2078af28039b}, !- Inlet Port
  {fab1e540-2a6f-42c4-acc9-4445d1fa3042}; !- Outlet Port

OS:Node,
  {6f0b32dc-a9b5-4efb-804a-292bc239113e}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground Return Air Node, !- Name
  {b52c396b-e0ac-4dd0-ad95-be1566aaf3fe}, !- Inlet Port
  {965ccbd8-2811-45db-8c85-e791794ed835}; !- Outlet Port

OS:Connection,
  {fab1e540-2a6f-42c4-acc9-4445d1fa3042}, !- Handle
  {083a4341-f923-4373-bc8b-da4229fd27ef}, !- Source Object
  3,                                      !- Outlet Port
  {8c6a0534-5419-41e5-ba20-f1e55def94a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52c396b-e0ac-4dd0-ad95-be1566aaf3fe}, !- Handle
  {f96522c6-7855-4918-b5fc-ca2cf3a4fb23}, !- Source Object
  2,                                      !- Outlet Port
  {6f0b32dc-a9b5-4efb-804a-292bc239113e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965ccbd8-2811-45db-8c85-e791794ed835}, !- Handle
  {6f0b32dc-a9b5-4efb-804a-292bc239113e}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {c39b8ccb-3e40-45b0-85c3-23d7a63af7b6}, !- Handle
  Zone SecondarySchool Corridor B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {d98ca2ae-ee90-4ce2-bf2b-82c6af4f60d0}, !- Inlet Port
  {9e969412-bcb0-4fa3-87ad-b749b76ad225}; !- Outlet Port

OS:Connection,
  {d98ca2ae-ee90-4ce2-bf2b-82c6af4f60d0}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  23,                                     !- Outlet Port
  {c39b8ccb-3e40-45b0-85c3-23d7a63af7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e969412-bcb0-4fa3-87ad-b749b76ad225}, !- Handle
  {c39b8ccb-3e40-45b0-85c3-23d7a63af7b6}, !- Source Object
  3,                                      !- Outlet Port
  {7120e9b7-e7e5-46e4-a57a-978414c1637a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a4de3c5-30aa-4d46-8b0f-2078af28039b}, !- Handle
  {7120e9b7-e7e5-46e4-a57a-978414c1637a}, !- Source Object
  12,                                     !- Outlet Port
  {083a4341-f923-4373-bc8b-da4229fd27ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e2d11ebc-6624-497b-9fd5-5a55abd04537}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  190.102629715745,                       !- U-Factor Times Area Value {W/K}
  0.000200267851516923,                   !- Maximum Water Flow Rate {m3/s}
  {0d7dabc0-384d-42fc-871c-c071d1255966}, !- Water Inlet Node Name
  {f78198af-2add-482d-9d84-afc2716f9cd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  9156.00584993191,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7691903c-194d-40d1-8fd9-24e92af83e1f}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {3bba31fe-8584-4c26-a2b7-a9976d9aa73a}, !- Inlet Port
  {0d7dabc0-384d-42fc-871c-c071d1255966}; !- Outlet Port

OS:Connection,
  {3bba31fe-8584-4c26-a2b7-a9976d9aa73a}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  26,                                     !- Outlet Port
  {7691903c-194d-40d1-8fd9-24e92af83e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfcfadf9-09a2-4b8a-80e6-62f161a30e0c}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {f78198af-2add-482d-9d84-afc2716f9cd4}, !- Inlet Port
  {3c457bb3-9261-41ef-a675-e7108aaef0b1}; !- Outlet Port

OS:Connection,
  {0d7dabc0-384d-42fc-871c-c071d1255966}, !- Handle
  {7691903c-194d-40d1-8fd9-24e92af83e1f}, !- Source Object
  3,                                      !- Outlet Port
  {e2d11ebc-6624-497b-9fd5-5a55abd04537}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f78198af-2add-482d-9d84-afc2716f9cd4}, !- Handle
  {e2d11ebc-6624-497b-9fd5-5a55abd04537}, !- Source Object
  6,                                      !- Outlet Port
  {dfcfadf9-09a2-4b8a-80e6-62f161a30e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c457bb3-9261-41ef-a675-e7108aaef0b1}, !- Handle
  {dfcfadf9-09a2-4b8a-80e6-62f161a30e0c}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77a22f43-370d-49da-b03d-006f3f66e663}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Reheat Coil Controller, !- Name
  {e2d11ebc-6624-497b-9fd5-5a55abd04537}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9059de2a-ad1a-4bde-b23c-3eab31bc9c48}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {77b0c344-5d51-4c17-9d48-bb8e0ece85b9}, !- Air Inlet Node Name
  0.498811492110338,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.149643447633102,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e2d11ebc-6624-497b-9fd5-5a55abd04537}, !- Reheat Coil Name
  0.000200267851516923,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {76e9a8b0-ab5c-490f-97c8-cda760d1dfc1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00468431861886402,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c560414b-43fd-476c-9b0a-2d7ab66af429}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {76e9a8b0-ab5c-490f-97c8-cda760d1dfc1}, !- Inlet Port
  {fbc1c23c-a579-4b90-a41e-1871be5520d8}; !- Outlet Port

OS:Node,
  {b5639b1b-1f62-4c9c-81f7-7ee35f820724}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground Return Air Node, !- Name
  {b36fe417-15c1-4f7e-a5f6-b123c280af59}, !- Inlet Port
  {b68f108c-f856-4cd8-ab3c-8919f2def73e}; !- Outlet Port

OS:Connection,
  {fbc1c23c-a579-4b90-a41e-1871be5520d8}, !- Handle
  {c560414b-43fd-476c-9b0a-2d7ab66af429}, !- Source Object
  3,                                      !- Outlet Port
  {1ac3e6e2-6790-42ee-9cb0-c68f05c75f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36fe417-15c1-4f7e-a5f6-b123c280af59}, !- Handle
  {a245f8d5-6228-4963-a6b2-324f83e1a9b9}, !- Source Object
  2,                                      !- Outlet Port
  {b5639b1b-1f62-4c9c-81f7-7ee35f820724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b68f108c-f856-4cd8-ab3c-8919f2def73e}, !- Handle
  {b5639b1b-1f62-4c9c-81f7-7ee35f820724}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {a44d03d6-7b56-4283-870a-346b22e8a0eb}, !- Handle
  Zone SecondarySchool Gym - audience A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3e6ebe42-02d1-4118-9e50-49e994bcc09e}, !- Inlet Port
  {77b0c344-5d51-4c17-9d48-bb8e0ece85b9}; !- Outlet Port

OS:Connection,
  {3e6ebe42-02d1-4118-9e50-49e994bcc09e}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  24,                                     !- Outlet Port
  {a44d03d6-7b56-4283-870a-346b22e8a0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b0c344-5d51-4c17-9d48-bb8e0ece85b9}, !- Handle
  {a44d03d6-7b56-4283-870a-346b22e8a0eb}, !- Source Object
  3,                                      !- Outlet Port
  {9059de2a-ad1a-4bde-b23c-3eab31bc9c48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76e9a8b0-ab5c-490f-97c8-cda760d1dfc1}, !- Handle
  {9059de2a-ad1a-4bde-b23c-3eab31bc9c48}, !- Source Object
  12,                                     !- Outlet Port
  {c560414b-43fd-476c-9b0a-2d7ab66af429}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3c27116c-14b8-42f1-826e-57ae82be944f}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  130.59060594833,                        !- U-Factor Times Area Value {W/K}
  0.000137572709556098,                   !- Maximum Water Flow Rate {m3/s}
  {43899a15-6bfc-4cb0-a8e9-c3afe7e72ba9}, !- Water Inlet Node Name
  {892c0f9a-b218-49e0-8bc3-7e68d05bb937}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6289.65919365332,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a13beda-fbcb-4fb2-ac13-1d15aededff6}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4ed297b0-3d1a-4b1e-93ac-2c25e2e23977}, !- Inlet Port
  {43899a15-6bfc-4cb0-a8e9-c3afe7e72ba9}; !- Outlet Port

OS:Connection,
  {4ed297b0-3d1a-4b1e-93ac-2c25e2e23977}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  27,                                     !- Outlet Port
  {2a13beda-fbcb-4fb2-ac13-1d15aededff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d72225e-a484-4181-adfb-e034aa960bbd}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {892c0f9a-b218-49e0-8bc3-7e68d05bb937}, !- Inlet Port
  {b796f157-0458-438a-9e36-63dd209d25d6}; !- Outlet Port

OS:Connection,
  {43899a15-6bfc-4cb0-a8e9-c3afe7e72ba9}, !- Handle
  {2a13beda-fbcb-4fb2-ac13-1d15aededff6}, !- Source Object
  3,                                      !- Outlet Port
  {3c27116c-14b8-42f1-826e-57ae82be944f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {892c0f9a-b218-49e0-8bc3-7e68d05bb937}, !- Handle
  {3c27116c-14b8-42f1-826e-57ae82be944f}, !- Source Object
  6,                                      !- Outlet Port
  {7d72225e-a484-4181-adfb-e034aa960bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b796f157-0458-438a-9e36-63dd209d25d6}, !- Handle
  {7d72225e-a484-4181-adfb-e034aa960bbd}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f2f42d0c-5005-440d-b37a-63b258d24a70}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Reheat Coil Controller, !- Name
  {3c27116c-14b8-42f1-826e-57ae82be944f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {351c6b93-4a03-4eb7-b39a-69e3bb334f73}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {2a959fbc-045b-4a9d-a001-a3c07754b5ef}, !- Air Inlet Node Name
  0.603556445205922,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.181066933561777,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3c27116c-14b8-42f1-826e-57ae82be944f}, !- Reheat Coil Name
  0.000137572709556098,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b75d59ae-1791-419a-81e9-d7e9c4b5e8d7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0144369500169416,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d811ad0c-8612-4cf7-8278-8e74593fe931}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b75d59ae-1791-419a-81e9-d7e9c4b5e8d7}, !- Inlet Port
  {d53c2bee-a245-4a99-b9b8-8733a6dc2a2b}; !- Outlet Port

OS:Node,
  {a3fa512a-4cb8-43f8-b6cf-837349038eb7}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground Return Air Node, !- Name
  {0a177eb8-a088-4a7d-b9d2-48c09064ad10}, !- Inlet Port
  {1b2b9b8b-33e1-44fe-ba60-73fcb9008b6d}; !- Outlet Port

OS:Connection,
  {d53c2bee-a245-4a99-b9b8-8733a6dc2a2b}, !- Handle
  {d811ad0c-8612-4cf7-8278-8e74593fe931}, !- Source Object
  3,                                      !- Outlet Port
  {950e99fa-b919-481e-a25b-b569d922be17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a177eb8-a088-4a7d-b9d2-48c09064ad10}, !- Handle
  {82007a17-9a62-44eb-b693-b09cea8aa447}, !- Source Object
  2,                                      !- Outlet Port
  {a3fa512a-4cb8-43f8-b6cf-837349038eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2b9b8b-33e1-44fe-ba60-73fcb9008b6d}, !- Handle
  {a3fa512a-4cb8-43f8-b6cf-837349038eb7}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {5382d062-45be-4489-8eca-ba8d5356716a}, !- Handle
  Zone SecondarySchool Gym - audience A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {14987637-ffcf-4f59-a56e-7f8046b1344c}, !- Inlet Port
  {2a959fbc-045b-4a9d-a001-a3c07754b5ef}; !- Outlet Port

OS:Connection,
  {14987637-ffcf-4f59-a56e-7f8046b1344c}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  25,                                     !- Outlet Port
  {5382d062-45be-4489-8eca-ba8d5356716a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a959fbc-045b-4a9d-a001-a3c07754b5ef}, !- Handle
  {5382d062-45be-4489-8eca-ba8d5356716a}, !- Source Object
  3,                                      !- Outlet Port
  {351c6b93-4a03-4eb7-b39a-69e3bb334f73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b75d59ae-1791-419a-81e9-d7e9c4b5e8d7}, !- Handle
  {351c6b93-4a03-4eb7-b39a-69e3bb334f73}, !- Source Object
  12,                                     !- Outlet Port
  {d811ad0c-8612-4cf7-8278-8e74593fe931}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f76438c4-ab2e-492a-94c5-66de190efa34}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  483.624470859222,                       !- U-Factor Times Area Value {W/K}
  0.000509504669065405,                   !- Maximum Water Flow Rate {m3/s}
  {36d5fb7f-bd32-48c9-b75a-cbc48c36a365}, !- Water Inlet Node Name
  {cb872cc8-8fb2-4db1-a8ce-545a823beb5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  23293.9420640674,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f31c35d0-eeb0-44a5-83cd-9147900e4f01}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {c23ca774-c554-4099-a294-995755aa2d8d}, !- Inlet Port
  {36d5fb7f-bd32-48c9-b75a-cbc48c36a365}; !- Outlet Port

OS:Connection,
  {c23ca774-c554-4099-a294-995755aa2d8d}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  28,                                     !- Outlet Port
  {f31c35d0-eeb0-44a5-83cd-9147900e4f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49f5adc9-b9fb-4927-98ce-68bc71911c17}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {cb872cc8-8fb2-4db1-a8ce-545a823beb5b}, !- Inlet Port
  {b6d90c97-6c22-46df-b0a9-ceae300e3f62}; !- Outlet Port

OS:Connection,
  {36d5fb7f-bd32-48c9-b75a-cbc48c36a365}, !- Handle
  {f31c35d0-eeb0-44a5-83cd-9147900e4f01}, !- Source Object
  3,                                      !- Outlet Port
  {f76438c4-ab2e-492a-94c5-66de190efa34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb872cc8-8fb2-4db1-a8ce-545a823beb5b}, !- Handle
  {f76438c4-ab2e-492a-94c5-66de190efa34}, !- Source Object
  6,                                      !- Outlet Port
  {49f5adc9-b9fb-4927-98ce-68bc71911c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d90c97-6c22-46df-b0a9-ceae300e3f62}, !- Handle
  {49f5adc9-b9fb-4927-98ce-68bc71911c17}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8676ce33-8ecb-419d-b606-9ea4826d80a8}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Reheat Coil Controller, !- Name
  {f76438c4-ab2e-492a-94c5-66de190efa34}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {399e0453-3375-4584-be2c-7e982f84cd92}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {8094fa02-fbcd-4614-b7a2-ec6279c37d40}, !- Air Inlet Node Name
  2.125363904244,                         !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.637609171273199,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f76438c4-ab2e-492a-94c5-66de190efa34}, !- Reheat Coil Name
  0.000509504669065405,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d56f13db-b214-435d-b4b2-70b161fa0413}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.002001486811994,                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {300a578a-ce9b-4c9b-9c2e-63aa144e6375}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d56f13db-b214-435d-b4b2-70b161fa0413}, !- Inlet Port
  {15564880-a1ae-4871-bcb0-d9c97b968fe4}; !- Outlet Port

OS:Node,
  {cff840a5-3492-4545-82c1-00cd99688890}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground Return Air Node, !- Name
  {b1b73804-33b3-418d-80db-7ecea575e9cf}, !- Inlet Port
  {10910155-e83f-44b5-81e1-cd6dd5b8895e}; !- Outlet Port

OS:Connection,
  {15564880-a1ae-4871-bcb0-d9c97b968fe4}, !- Handle
  {300a578a-ce9b-4c9b-9c2e-63aa144e6375}, !- Source Object
  3,                                      !- Outlet Port
  {c5056eda-882a-4095-9047-f1456854de56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b73804-33b3-418d-80db-7ecea575e9cf}, !- Handle
  {689882e7-cce0-4bd0-adf0-352943274e4f}, !- Source Object
  2,                                      !- Outlet Port
  {cff840a5-3492-4545-82c1-00cd99688890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10910155-e83f-44b5-81e1-cd6dd5b8895e}, !- Handle
  {cff840a5-3492-4545-82c1-00cd99688890}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {8a99f3df-de35-417d-ba8d-242d572c8c2e}, !- Handle
  Zone SecondarySchool Gym - audience B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {f7adc1d8-342a-4a17-ab72-e5149baa1b62}, !- Inlet Port
  {8094fa02-fbcd-4614-b7a2-ec6279c37d40}; !- Outlet Port

OS:Connection,
  {f7adc1d8-342a-4a17-ab72-e5149baa1b62}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  26,                                     !- Outlet Port
  {8a99f3df-de35-417d-ba8d-242d572c8c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8094fa02-fbcd-4614-b7a2-ec6279c37d40}, !- Handle
  {8a99f3df-de35-417d-ba8d-242d572c8c2e}, !- Source Object
  3,                                      !- Outlet Port
  {399e0453-3375-4584-be2c-7e982f84cd92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d56f13db-b214-435d-b4b2-70b161fa0413}, !- Handle
  {399e0453-3375-4584-be2c-7e982f84cd92}, !- Source Object
  12,                                     !- Outlet Port
  {300a578a-ce9b-4c9b-9c2e-63aa144e6375}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cc396cb5-a42e-4a34-9abd-840a26901032}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  752.274917940851,                       !- U-Factor Times Area Value {W/K}
  0.000837654791471784,                   !- Maximum Water Flow Rate {m3/s}
  {42bfdfd0-3001-4079-9acc-e863c63dac21}, !- Water Inlet Node Name
  {29556f9e-931a-480b-b55d-c1c7be14704a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  38296.5718803402,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {832a7633-e725-4886-b357-39f54c57e970}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bde8e528-e441-4628-9352-d8b9a3361776}, !- Inlet Port
  {42bfdfd0-3001-4079-9acc-e863c63dac21}; !- Outlet Port

OS:Connection,
  {bde8e528-e441-4628-9352-d8b9a3361776}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  29,                                     !- Outlet Port
  {832a7633-e725-4886-b357-39f54c57e970}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21f1f40c-25c9-4678-9029-2ee636dc7f4c}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {29556f9e-931a-480b-b55d-c1c7be14704a}, !- Inlet Port
  {4aa2c9ff-8436-4666-99e7-c1adea1004f8}; !- Outlet Port

OS:Connection,
  {42bfdfd0-3001-4079-9acc-e863c63dac21}, !- Handle
  {832a7633-e725-4886-b357-39f54c57e970}, !- Source Object
  3,                                      !- Outlet Port
  {cc396cb5-a42e-4a34-9abd-840a26901032}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {29556f9e-931a-480b-b55d-c1c7be14704a}, !- Handle
  {cc396cb5-a42e-4a34-9abd-840a26901032}, !- Source Object
  6,                                      !- Outlet Port
  {21f1f40c-25c9-4678-9029-2ee636dc7f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa2c9ff-8436-4666-99e7-c1adea1004f8}, !- Handle
  {21f1f40c-25c9-4678-9029-2ee636dc7f4c}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c63ef7d8-3a46-4182-8d8b-556451286ec5}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Reheat Coil Controller, !- Name
  {cc396cb5-a42e-4a34-9abd-840a26901032}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e24bb47e-ffe2-4b7f-8011-1e776398a3ef}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {67a935a3-2a3b-4624-88af-a3aa089a9778}, !- Air Inlet Node Name
  4.80634409511438,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.44190322853431,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc396cb5-a42e-4a34-9abd-840a26901032}, !- Reheat Coil Name
  0.000837654791471784,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {76749288-2012-4b02-9ebe-cf4798bb1899}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0115287408249659,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8cd58aeb-7aea-45da-a7d6-41b530f71791}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {76749288-2012-4b02-9ebe-cf4798bb1899}, !- Inlet Port
  {67a98a49-5d5b-48d4-8086-bdfd72be61c4}; !- Outlet Port

OS:Node,
  {af7e3102-7d75-4eaf-8583-21f49d6b2e23}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground Return Air Node, !- Name
  {c886a4b1-0d88-4866-a79b-a318ef9baef7}, !- Inlet Port
  {740f306d-5381-474e-b95c-20d6f8ed93f5}; !- Outlet Port

OS:Connection,
  {67a98a49-5d5b-48d4-8086-bdfd72be61c4}, !- Handle
  {8cd58aeb-7aea-45da-a7d6-41b530f71791}, !- Source Object
  3,                                      !- Outlet Port
  {7efd8eb6-8f99-4d26-95df-aab08cf40e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c886a4b1-0d88-4866-a79b-a318ef9baef7}, !- Handle
  {748831db-5330-4e2e-8e0c-435e5ba7c06e}, !- Source Object
  2,                                      !- Outlet Port
  {af7e3102-7d75-4eaf-8583-21f49d6b2e23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740f306d-5381-474e-b95c-20d6f8ed93f5}, !- Handle
  {af7e3102-7d75-4eaf-8583-21f49d6b2e23}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {07f9f694-9734-43a1-b9a5-705a5fbacffb}, !- Handle
  Zone SecondarySchool Gym - audience B end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a12f6592-dbb5-4604-9ff5-2cee306ec447}, !- Inlet Port
  {67a935a3-2a3b-4624-88af-a3aa089a9778}; !- Outlet Port

OS:Connection,
  {a12f6592-dbb5-4604-9ff5-2cee306ec447}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  27,                                     !- Outlet Port
  {07f9f694-9734-43a1-b9a5-705a5fbacffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a935a3-2a3b-4624-88af-a3aa089a9778}, !- Handle
  {07f9f694-9734-43a1-b9a5-705a5fbacffb}, !- Source Object
  3,                                      !- Outlet Port
  {e24bb47e-ffe2-4b7f-8011-1e776398a3ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76749288-2012-4b02-9ebe-cf4798bb1899}, !- Handle
  {e24bb47e-ffe2-4b7f-8011-1e776398a3ef}, !- Source Object
  12,                                     !- Outlet Port
  {8cd58aeb-7aea-45da-a7d6-41b530f71791}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b2c097c2-a118-4c8d-96af-712b32517e4b}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  197.512994685393,                       !- U-Factor Times Area Value {W/K}
  0.00021877340651192,                    !- Maximum Water Flow Rate {m3/s}
  {10e78b80-285d-4ae6-aa4e-66f9380fb5e5}, !- Water Inlet Node Name
  {d61f7880-529f-412d-9d0d-e758aba78355}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10002.0576176371,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {97814bf5-a441-49f5-b555-de657394dddc}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bb5899ce-593b-4514-a93d-e066e5ab347e}, !- Inlet Port
  {10e78b80-285d-4ae6-aa4e-66f9380fb5e5}; !- Outlet Port

OS:Connection,
  {bb5899ce-593b-4514-a93d-e066e5ab347e}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  30,                                     !- Outlet Port
  {97814bf5-a441-49f5-b555-de657394dddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36d99264-63e5-4b6b-bef1-162a0fa8c251}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {d61f7880-529f-412d-9d0d-e758aba78355}, !- Inlet Port
  {bfe5b669-e0ca-4417-8b0b-f4bf73b826c1}; !- Outlet Port

OS:Connection,
  {10e78b80-285d-4ae6-aa4e-66f9380fb5e5}, !- Handle
  {97814bf5-a441-49f5-b555-de657394dddc}, !- Source Object
  3,                                      !- Outlet Port
  {b2c097c2-a118-4c8d-96af-712b32517e4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d61f7880-529f-412d-9d0d-e758aba78355}, !- Handle
  {b2c097c2-a118-4c8d-96af-712b32517e4b}, !- Source Object
  6,                                      !- Outlet Port
  {36d99264-63e5-4b6b-bef1-162a0fa8c251}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfe5b669-e0ca-4417-8b0b-f4bf73b826c1}, !- Handle
  {36d99264-63e5-4b6b-bef1-162a0fa8c251}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19e6342f-68ec-48c4-ab8a-7342db875991}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Reheat Coil Controller, !- Name
  {b2c097c2-a118-4c8d-96af-712b32517e4b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {efd35809-d686-4101-ab59-83fdb5bed80f}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {29ef73b5-f78f-4dff-8473-b167cb372d36}, !- Air Inlet Node Name
  1.22438036714146,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.367314110142438,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b2c097c2-a118-4c8d-96af-712b32517e4b}, !- Reheat Coil Name
  0.00021877340651192,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b0bdc749-ae3b-4f79-bd7e-bbd5728b7fb2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0114981066817605,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b464810c-4a04-4c85-aa01-8e32aa36b200}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b0bdc749-ae3b-4f79-bd7e-bbd5728b7fb2}, !- Inlet Port
  {94a6e5bd-b64a-4d85-bf7d-63a63994b2a7}; !- Outlet Port

OS:Node,
  {f27de9b7-867e-4927-807f-956be50d6df0}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground Return Air Node, !- Name
  {c9f15567-ef54-426a-9345-eca77d2b4425}, !- Inlet Port
  {a849ce45-c4ed-45c6-af4b-a14326113a30}; !- Outlet Port

OS:Connection,
  {94a6e5bd-b64a-4d85-bf7d-63a63994b2a7}, !- Handle
  {b464810c-4a04-4c85-aa01-8e32aa36b200}, !- Source Object
  3,                                      !- Outlet Port
  {beedec17-87be-4b32-9917-43f2360bc868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f15567-ef54-426a-9345-eca77d2b4425}, !- Handle
  {cf3358f7-8e51-4f74-9e8b-5718e838542b}, !- Source Object
  2,                                      !- Outlet Port
  {f27de9b7-867e-4927-807f-956be50d6df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a849ce45-c4ed-45c6-af4b-a14326113a30}, !- Handle
  {f27de9b7-867e-4927-807f-956be50d6df0}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {29f93836-fcec-4aa5-a5d2-1efddc6f5e22}, !- Handle
  Zone SecondarySchool Gym - audience C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {978bfc71-8437-49bb-a50e-1d54887f318a}, !- Inlet Port
  {29ef73b5-f78f-4dff-8473-b167cb372d36}; !- Outlet Port

OS:Connection,
  {978bfc71-8437-49bb-a50e-1d54887f318a}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  28,                                     !- Outlet Port
  {29f93836-fcec-4aa5-a5d2-1efddc6f5e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ef73b5-f78f-4dff-8473-b167cb372d36}, !- Handle
  {29f93836-fcec-4aa5-a5d2-1efddc6f5e22}, !- Source Object
  3,                                      !- Outlet Port
  {efd35809-d686-4101-ab59-83fdb5bed80f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0bdc749-ae3b-4f79-bd7e-bbd5728b7fb2}, !- Handle
  {efd35809-d686-4101-ab59-83fdb5bed80f}, !- Source Object
  12,                                     !- Outlet Port
  {b464810c-4a04-4c85-aa01-8e32aa36b200}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b11a453f-e081-41e2-b9a9-b009818483f6}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  133.638115921494,                       !- U-Factor Times Area Value {W/K}
  0.000146282939861187,                   !- Maximum Water Flow Rate {m3/s}
  {b108f630-6435-4494-a7fa-6ec8af0da4de}, !- Water Inlet Node Name
  {290f9d38-187d-4d09-beee-e279173c29e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6687.88047092563,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b94e151-2332-4aaf-b446-66e3a36f19c1}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {48082780-be24-48db-a2bb-0a69a645c64c}, !- Inlet Port
  {b108f630-6435-4494-a7fa-6ec8af0da4de}; !- Outlet Port

OS:Connection,
  {48082780-be24-48db-a2bb-0a69a645c64c}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  31,                                     !- Outlet Port
  {5b94e151-2332-4aaf-b446-66e3a36f19c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18fe5e32-b06c-4434-9d5e-3d556b9d6552}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {290f9d38-187d-4d09-beee-e279173c29e3}, !- Inlet Port
  {b0d008b1-e3ab-4326-886f-5d0037df2598}; !- Outlet Port

OS:Connection,
  {b108f630-6435-4494-a7fa-6ec8af0da4de}, !- Handle
  {5b94e151-2332-4aaf-b446-66e3a36f19c1}, !- Source Object
  3,                                      !- Outlet Port
  {b11a453f-e081-41e2-b9a9-b009818483f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {290f9d38-187d-4d09-beee-e279173c29e3}, !- Handle
  {b11a453f-e081-41e2-b9a9-b009818483f6}, !- Source Object
  6,                                      !- Outlet Port
  {18fe5e32-b06c-4434-9d5e-3d556b9d6552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d008b1-e3ab-4326-886f-5d0037df2598}, !- Handle
  {18fe5e32-b06c-4434-9d5e-3d556b9d6552}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ca94295-d45b-4aee-9889-fa40f4762798}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Reheat Coil Controller, !- Name
  {b11a453f-e081-41e2-b9a9-b009818483f6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {086a1418-42e7-4f8c-bae2-ecc1bc04377e}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {a1223a29-93e2-4e21-8671-84d63b426ed5}, !- Air Inlet Node Name
  0.776788828715903,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.233036648614771,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b11a453f-e081-41e2-b9a9-b009818483f6}, !- Reheat Coil Name
  0.000146282939861187,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5fa8b69-e708-42f0-8cf0-779b10052898}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0185806341444418,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bb6bcb87-c254-4f32-ace6-95ce4de2e07b}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {f5fa8b69-e708-42f0-8cf0-779b10052898}, !- Inlet Port
  {9be51144-f100-491e-b9f3-2a73eaf38126}; !- Outlet Port

OS:Node,
  {833a1db7-2a4d-466c-b7e5-1037dadc8319}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground Return Air Node, !- Name
  {79f70878-4aa4-4b07-9518-42bcb870a6fe}, !- Inlet Port
  {39d6b79a-d1a1-42cd-b010-4d2299e88139}; !- Outlet Port

OS:Connection,
  {9be51144-f100-491e-b9f3-2a73eaf38126}, !- Handle
  {bb6bcb87-c254-4f32-ace6-95ce4de2e07b}, !- Source Object
  3,                                      !- Outlet Port
  {48983d3e-a3f1-4774-846e-8047f01e025d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f70878-4aa4-4b07-9518-42bcb870a6fe}, !- Handle
  {e51dfdce-0699-4137-b186-845d60566389}, !- Source Object
  2,                                      !- Outlet Port
  {833a1db7-2a4d-466c-b7e5-1037dadc8319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d6b79a-d1a1-42cd-b010-4d2299e88139}, !- Handle
  {833a1db7-2a4d-466c-b7e5-1037dadc8319}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {3e2f91f8-c480-45fa-ae0d-a7c58ab23644}, !- Handle
  Zone SecondarySchool Gym - audience C end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {14e6275c-c1f4-442a-b1da-386f7dfef7a5}, !- Inlet Port
  {a1223a29-93e2-4e21-8671-84d63b426ed5}; !- Outlet Port

OS:Connection,
  {14e6275c-c1f4-442a-b1da-386f7dfef7a5}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  29,                                     !- Outlet Port
  {3e2f91f8-c480-45fa-ae0d-a7c58ab23644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1223a29-93e2-4e21-8671-84d63b426ed5}, !- Handle
  {3e2f91f8-c480-45fa-ae0d-a7c58ab23644}, !- Source Object
  3,                                      !- Outlet Port
  {086a1418-42e7-4f8c-bae2-ecc1bc04377e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5fa8b69-e708-42f0-8cf0-779b10052898}, !- Handle
  {086a1418-42e7-4f8c-bae2-ecc1bc04377e}, !- Source Object
  12,                                     !- Outlet Port
  {bb6bcb87-c254-4f32-ace6-95ce4de2e07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f62ee211-3976-43df-8e0b-6a7a6a99ec35}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  338.341377478925,                       !- U-Factor Times Area Value {W/K}
  0.000356433897011723,                   !- Maximum Water Flow Rate {m3/s}
  {36aa2d90-4989-44e5-9fd2-6d438d8f2d93}, !- Water Inlet Node Name
  {7f0e33f6-0c04-41ec-8a5e-fd47ddf46225}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16295.7300506995,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7c2c19d-ff56-46c4-a3bb-3ef9c900e5f4}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {37e65fc7-40b3-4ac0-80e8-d0318450f2de}, !- Inlet Port
  {36aa2d90-4989-44e5-9fd2-6d438d8f2d93}; !- Outlet Port

OS:Connection,
  {37e65fc7-40b3-4ac0-80e8-d0318450f2de}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  32,                                     !- Outlet Port
  {d7c2c19d-ff56-46c4-a3bb-3ef9c900e5f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f771d97-11a1-46e7-b59f-d2a54978613c}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7f0e33f6-0c04-41ec-8a5e-fd47ddf46225}, !- Inlet Port
  {8406bb80-ba1b-4743-a503-c33b67239392}; !- Outlet Port

OS:Connection,
  {36aa2d90-4989-44e5-9fd2-6d438d8f2d93}, !- Handle
  {d7c2c19d-ff56-46c4-a3bb-3ef9c900e5f4}, !- Source Object
  3,                                      !- Outlet Port
  {f62ee211-3976-43df-8e0b-6a7a6a99ec35}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f0e33f6-0c04-41ec-8a5e-fd47ddf46225}, !- Handle
  {f62ee211-3976-43df-8e0b-6a7a6a99ec35}, !- Source Object
  6,                                      !- Outlet Port
  {8f771d97-11a1-46e7-b59f-d2a54978613c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8406bb80-ba1b-4743-a503-c33b67239392}, !- Handle
  {8f771d97-11a1-46e7-b59f-d2a54978613c}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1f392f9-3e24-4f28-813c-f4a482bad572}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Reheat Coil Controller, !- Name
  {f62ee211-3976-43df-8e0b-6a7a6a99ec35}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3cf4a659-c7cd-4a6c-be15-524c68b27381}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {12f9551e-9473-4981-b2b8-595e98ae0e5a}, !- Air Inlet Node Name
  1.0382315166379,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.31146945499137,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f62ee211-3976-43df-8e0b-6a7a6a99ec35}, !- Reheat Coil Name
  0.000356433897011723,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {49c4e1c4-c2c6-47f7-af65-39a21e65abae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00537704433649402,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14d433cf-b837-486a-a159-fd06496418ad}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {49c4e1c4-c2c6-47f7-af65-39a21e65abae}, !- Inlet Port
  {50d8c307-e20a-4307-a061-c078dd2ca169}; !- Outlet Port

OS:Node,
  {704a9e9f-b438-4a73-aaac-79f097ad4dc8}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground Return Air Node, !- Name
  {6567c3dd-e96b-42d6-937a-6764a44fbafe}, !- Inlet Port
  {1ffbb75c-ff86-4631-aefc-b1044f268e36}; !- Outlet Port

OS:Connection,
  {50d8c307-e20a-4307-a061-c078dd2ca169}, !- Handle
  {14d433cf-b837-486a-a159-fd06496418ad}, !- Source Object
  3,                                      !- Outlet Port
  {4d42d2ae-325d-425a-b608-cb1db390b4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6567c3dd-e96b-42d6-937a-6764a44fbafe}, !- Handle
  {e4396181-1271-4b12-80b6-97a0bcdbd5b2}, !- Source Object
  2,                                      !- Outlet Port
  {704a9e9f-b438-4a73-aaac-79f097ad4dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffbb75c-ff86-4631-aefc-b1044f268e36}, !- Handle
  {704a9e9f-b438-4a73-aaac-79f097ad4dc8}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {d6948232-747b-41d4-b707-330e19ed1fca}, !- Handle
  Zone SecondarySchool Gym A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e718c65c-db69-4334-9740-d4319638f2d6}, !- Inlet Port
  {12f9551e-9473-4981-b2b8-595e98ae0e5a}; !- Outlet Port

OS:Connection,
  {e718c65c-db69-4334-9740-d4319638f2d6}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  30,                                     !- Outlet Port
  {d6948232-747b-41d4-b707-330e19ed1fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f9551e-9473-4981-b2b8-595e98ae0e5a}, !- Handle
  {d6948232-747b-41d4-b707-330e19ed1fca}, !- Source Object
  3,                                      !- Outlet Port
  {3cf4a659-c7cd-4a6c-be15-524c68b27381}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49c4e1c4-c2c6-47f7-af65-39a21e65abae}, !- Handle
  {3cf4a659-c7cd-4a6c-be15-524c68b27381}, !- Source Object
  12,                                     !- Outlet Port
  {14d433cf-b837-486a-a159-fd06496418ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {aca6e52c-76de-449a-bd68-5b4b1f0d42db}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  130.824423989179,                       !- U-Factor Times Area Value {W/K}
  0.000137819006551918,                   !- Maximum Water Flow Rate {m3/s}
  {e53bc577-b9e7-4016-a6de-31290b6bd5ca}, !- Water Inlet Node Name
  {a076c925-5099-4f2b-89f1-c5a66acedfdf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6300.91959674583,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c91366b-5359-46ee-8416-b480c7fbc761}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a50774de-cb84-49dd-bf73-22cbceba360f}, !- Inlet Port
  {e53bc577-b9e7-4016-a6de-31290b6bd5ca}; !- Outlet Port

OS:Connection,
  {a50774de-cb84-49dd-bf73-22cbceba360f}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  33,                                     !- Outlet Port
  {5c91366b-5359-46ee-8416-b480c7fbc761}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef3c9b9d-a468-4e59-9c0f-5a64bc7c5824}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {a076c925-5099-4f2b-89f1-c5a66acedfdf}, !- Inlet Port
  {9cecf752-b45b-4c4c-b0fa-0ae47b8c7497}; !- Outlet Port

OS:Connection,
  {e53bc577-b9e7-4016-a6de-31290b6bd5ca}, !- Handle
  {5c91366b-5359-46ee-8416-b480c7fbc761}, !- Source Object
  3,                                      !- Outlet Port
  {aca6e52c-76de-449a-bd68-5b4b1f0d42db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a076c925-5099-4f2b-89f1-c5a66acedfdf}, !- Handle
  {aca6e52c-76de-449a-bd68-5b4b1f0d42db}, !- Source Object
  6,                                      !- Outlet Port
  {ef3c9b9d-a468-4e59-9c0f-5a64bc7c5824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cecf752-b45b-4c4c-b0fa-0ae47b8c7497}, !- Handle
  {ef3c9b9d-a468-4e59-9c0f-5a64bc7c5824}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e69a83c-6bd1-4a2b-8c08-eae9773fb5a5}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Reheat Coil Controller, !- Name
  {aca6e52c-76de-449a-bd68-5b4b1f0d42db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f7cd6e8-78ea-43d0-bbdc-f19eb741067b}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {f6ce1236-9d4b-4b33-b024-8ea65b5ee974}, !- Air Inlet Node Name
  0.53075929897963,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.159227789693889,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aca6e52c-76de-449a-bd68-5b4b1f0d42db}, !- Reheat Coil Name
  0.000137819006551918,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c84b99c1-266b-4e67-8c84-b4141601c9ae}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0126956567712264,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {537ca44e-acd1-4e30-94a9-76a452942da0}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c84b99c1-266b-4e67-8c84-b4141601c9ae}, !- Inlet Port
  {7a84c429-22f9-49b9-88f7-716b130b9a9b}; !- Outlet Port

OS:Node,
  {ca433b05-04f3-46b2-a15b-c969fe6014d0}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground Return Air Node, !- Name
  {476da1ad-f892-431a-bbfa-a2ecd03cf138}, !- Inlet Port
  {10344586-1a80-4ee3-b9d0-8aa49f16e5d5}; !- Outlet Port

OS:Connection,
  {7a84c429-22f9-49b9-88f7-716b130b9a9b}, !- Handle
  {537ca44e-acd1-4e30-94a9-76a452942da0}, !- Source Object
  3,                                      !- Outlet Port
  {1ac7fe89-fd31-4593-bd1d-403ca00e97c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476da1ad-f892-431a-bbfa-a2ecd03cf138}, !- Handle
  {5536296b-5557-463c-a9bb-90f0668e91ca}, !- Source Object
  2,                                      !- Outlet Port
  {ca433b05-04f3-46b2-a15b-c969fe6014d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10344586-1a80-4ee3-b9d0-8aa49f16e5d5}, !- Handle
  {ca433b05-04f3-46b2-a15b-c969fe6014d0}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {bca9eede-1bc1-4b79-80c9-b7a60e4652c3}, !- Handle
  Zone SecondarySchool Gym A end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2bae38aa-4692-4f58-b752-f2bdc51b9862}, !- Inlet Port
  {f6ce1236-9d4b-4b33-b024-8ea65b5ee974}; !- Outlet Port

OS:Connection,
  {2bae38aa-4692-4f58-b752-f2bdc51b9862}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  31,                                     !- Outlet Port
  {bca9eede-1bc1-4b79-80c9-b7a60e4652c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ce1236-9d4b-4b33-b024-8ea65b5ee974}, !- Handle
  {bca9eede-1bc1-4b79-80c9-b7a60e4652c3}, !- Source Object
  3,                                      !- Outlet Port
  {3f7cd6e8-78ea-43d0-bbdc-f19eb741067b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c84b99c1-266b-4e67-8c84-b4141601c9ae}, !- Handle
  {3f7cd6e8-78ea-43d0-bbdc-f19eb741067b}, !- Source Object
  12,                                     !- Outlet Port
  {537ca44e-acd1-4e30-94a9-76a452942da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f3feaf16-b98a-46ed-aac9-93ba99d232e7}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  995.871009798551,                       !- U-Factor Times Area Value {W/K}
  0.00116617615304472,                    !- Maximum Water Flow Rate {m3/s}
  {0037ac0a-0b72-4c27-a3df-b9e94cd57673}, !- Water Inlet Node Name
  {bfdeb79c-66c1-44a1-969c-ffe0dcfad18e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  53316.1743058208,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a6af2494-3226-4949-9a3b-f68e038ac458}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {d20c32d1-85ce-439b-866e-34711a595d96}, !- Inlet Port
  {0037ac0a-0b72-4c27-a3df-b9e94cd57673}; !- Outlet Port

OS:Connection,
  {d20c32d1-85ce-439b-866e-34711a595d96}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  34,                                     !- Outlet Port
  {a6af2494-3226-4949-9a3b-f68e038ac458}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7417457-1219-4240-acad-965a9720d3d7}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {bfdeb79c-66c1-44a1-969c-ffe0dcfad18e}, !- Inlet Port
  {5484a9af-7c95-4861-95d4-6d6a839c6080}; !- Outlet Port

OS:Connection,
  {0037ac0a-0b72-4c27-a3df-b9e94cd57673}, !- Handle
  {a6af2494-3226-4949-9a3b-f68e038ac458}, !- Source Object
  3,                                      !- Outlet Port
  {f3feaf16-b98a-46ed-aac9-93ba99d232e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfdeb79c-66c1-44a1-969c-ffe0dcfad18e}, !- Handle
  {f3feaf16-b98a-46ed-aac9-93ba99d232e7}, !- Source Object
  6,                                      !- Outlet Port
  {a7417457-1219-4240-acad-965a9720d3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5484a9af-7c95-4861-95d4-6d6a839c6080}, !- Handle
  {a7417457-1219-4240-acad-965a9720d3d7}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bcf2e44b-a519-4067-afa5-8bde683f5aa8}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Reheat Coil Controller, !- Name
  {f3feaf16-b98a-46ed-aac9-93ba99d232e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f873a26-dbd0-4813-9613-c9c6a43f17c8}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {0c22be3e-3dba-4c2c-9efc-bc9800069d57}, !- Air Inlet Node Name
  9.09091329282703,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.72727398784811,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3feaf16-b98a-46ed-aac9-93ba99d232e7}, !- Reheat Coil Name
  0.00116617615304472,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c9eda9a-56d6-4c3d-bc79-6a3f68307f67}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00472135199999999,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c4990116-94a4-4bad-bbb6-7c0fa15ba61c}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3c9eda9a-56d6-4c3d-bc79-6a3f68307f67}, !- Inlet Port
  {ad65cd2d-7e00-4fad-874d-24b3bc72bbd6}; !- Outlet Port

OS:Node,
  {71a7997d-ba5a-4061-b30a-c9034f7ee35d}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground Return Air Node, !- Name
  {9da57e36-221d-4287-b463-9ca7bef7e384}, !- Inlet Port
  {2d5bfcaf-c679-4db6-8f0a-4e5d3af914f2}; !- Outlet Port

OS:Connection,
  {ad65cd2d-7e00-4fad-874d-24b3bc72bbd6}, !- Handle
  {c4990116-94a4-4bad-bbb6-7c0fa15ba61c}, !- Source Object
  3,                                      !- Outlet Port
  {8f00c391-d34f-4bd2-8d31-2e649a7cf92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da57e36-221d-4287-b463-9ca7bef7e384}, !- Handle
  {dfc5c161-e7f8-4200-984b-2cacc44ea589}, !- Source Object
  2,                                      !- Outlet Port
  {71a7997d-ba5a-4061-b30a-c9034f7ee35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5bfcaf-c679-4db6-8f0a-4e5d3af914f2}, !- Handle
  {71a7997d-ba5a-4061-b30a-c9034f7ee35d}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {0b697686-8089-4728-b5eb-bcba7eecc68a}, !- Handle
  Zone SecondarySchool Gym B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {10b727eb-047d-477d-8708-ffbf82b820ec}, !- Inlet Port
  {0c22be3e-3dba-4c2c-9efc-bc9800069d57}; !- Outlet Port

OS:Connection,
  {10b727eb-047d-477d-8708-ffbf82b820ec}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  32,                                     !- Outlet Port
  {0b697686-8089-4728-b5eb-bcba7eecc68a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c22be3e-3dba-4c2c-9efc-bc9800069d57}, !- Handle
  {0b697686-8089-4728-b5eb-bcba7eecc68a}, !- Source Object
  3,                                      !- Outlet Port
  {3f873a26-dbd0-4813-9613-c9c6a43f17c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c9eda9a-56d6-4c3d-bc79-6a3f68307f67}, !- Handle
  {3f873a26-dbd0-4813-9613-c9c6a43f17c8}, !- Source Object
  12,                                     !- Outlet Port
  {c4990116-94a4-4bad-bbb6-7c0fa15ba61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {91846a31-f64d-4cb7-bf1b-eca31b566bb2}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  742.2225998408,                         !- U-Factor Times Area Value {W/K}
  0.000816640865518629,                   !- Maximum Water Flow Rate {m3/s}
  {073ea7c6-0608-47bf-9f82-243b31c787ea}, !- Water Inlet Node Name
  {7f458571-254d-4ae4-969c-6e2ee439497d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  37335.8404024731,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73645c79-7a06-4b67-977e-1cce2e3529a9}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {487035b4-d5cb-4613-971a-28a8a6fa2c25}, !- Inlet Port
  {073ea7c6-0608-47bf-9f82-243b31c787ea}; !- Outlet Port

OS:Connection,
  {487035b4-d5cb-4613-971a-28a8a6fa2c25}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  35,                                     !- Outlet Port
  {73645c79-7a06-4b67-977e-1cce2e3529a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23670a49-a9b1-454f-b375-98c5a1a1db9e}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7f458571-254d-4ae4-969c-6e2ee439497d}, !- Inlet Port
  {3391db76-b312-4ff9-b0c9-5126468e216b}; !- Outlet Port

OS:Connection,
  {073ea7c6-0608-47bf-9f82-243b31c787ea}, !- Handle
  {73645c79-7a06-4b67-977e-1cce2e3529a9}, !- Source Object
  3,                                      !- Outlet Port
  {91846a31-f64d-4cb7-bf1b-eca31b566bb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7f458571-254d-4ae4-969c-6e2ee439497d}, !- Handle
  {91846a31-f64d-4cb7-bf1b-eca31b566bb2}, !- Source Object
  6,                                      !- Outlet Port
  {23670a49-a9b1-454f-b375-98c5a1a1db9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3391db76-b312-4ff9-b0c9-5126468e216b}, !- Handle
  {23670a49-a9b1-454f-b375-98c5a1a1db9e}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {24d611e0-e0b9-40be-909b-deacdc8bb0d1}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Reheat Coil Controller, !- Name
  {91846a31-f64d-4cb7-bf1b-eca31b566bb2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d3527bc7-3c26-44d9-8860-243c1d7a0325}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {4c965f26-5773-4634-a447-693a173952e7}, !- Air Inlet Node Name
  4.43429707604622,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.33028912281387,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {91846a31-f64d-4cb7-bf1b-eca31b566bb2}, !- Reheat Coil Name
  0.000816640865518629,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {feecd425-39d2-4a66-98d4-9802222846d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.010636329967013,                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ba57616-1eae-48fc-a017-5ac19347efa1}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {feecd425-39d2-4a66-98d4-9802222846d5}, !- Inlet Port
  {cc7b7d60-dc1e-4e52-8145-bb5eb09a4bcb}; !- Outlet Port

OS:Node,
  {94a59112-9aa7-4acc-8e5b-19750270f7e6}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground Return Air Node, !- Name
  {c84cac5e-4919-4140-a32f-87dbaef2b11c}, !- Inlet Port
  {67e823b3-bbbf-4f10-a163-e45830e9d467}; !- Outlet Port

OS:Connection,
  {cc7b7d60-dc1e-4e52-8145-bb5eb09a4bcb}, !- Handle
  {5ba57616-1eae-48fc-a017-5ac19347efa1}, !- Source Object
  3,                                      !- Outlet Port
  {e26a643d-af5b-4292-b8bd-0a6b94156b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84cac5e-4919-4140-a32f-87dbaef2b11c}, !- Handle
  {ffece869-39ab-4b86-962c-109833b2d9a0}, !- Source Object
  2,                                      !- Outlet Port
  {94a59112-9aa7-4acc-8e5b-19750270f7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67e823b3-bbbf-4f10-a163-e45830e9d467}, !- Handle
  {94a59112-9aa7-4acc-8e5b-19750270f7e6}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {f7eca153-9d85-4cf8-902b-73b4457437f0}, !- Handle
  Zone SecondarySchool Gym B end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {2133b2b1-5548-45d9-a42b-b2b15b1e7aca}, !- Inlet Port
  {4c965f26-5773-4634-a447-693a173952e7}; !- Outlet Port

OS:Connection,
  {2133b2b1-5548-45d9-a42b-b2b15b1e7aca}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  33,                                     !- Outlet Port
  {f7eca153-9d85-4cf8-902b-73b4457437f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c965f26-5773-4634-a447-693a173952e7}, !- Handle
  {f7eca153-9d85-4cf8-902b-73b4457437f0}, !- Source Object
  3,                                      !- Outlet Port
  {d3527bc7-3c26-44d9-8860-243c1d7a0325}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feecd425-39d2-4a66-98d4-9802222846d5}, !- Handle
  {d3527bc7-3c26-44d9-8860-243c1d7a0325}, !- Source Object
  12,                                     !- Outlet Port
  {5ba57616-1eae-48fc-a017-5ac19347efa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d60d81cf-8c0a-4086-9f91-91e20095febc}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  356.510712606482,                       !- U-Factor Times Area Value {W/K}
  0.000398915416022627,                   !- Maximum Water Flow Rate {m3/s}
  {8f0be57b-d1d0-4ab7-ada9-43894a88937f}, !- Water Inlet Node Name
  {00b51675-1510-4515-a1e0-31cefc889dd2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18237.9341220553,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {37cfe93f-3ba6-4398-96b3-44da902028b2}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {59d0f1ea-c521-4b09-af68-be92b0188591}, !- Inlet Port
  {8f0be57b-d1d0-4ab7-ada9-43894a88937f}; !- Outlet Port

OS:Connection,
  {59d0f1ea-c521-4b09-af68-be92b0188591}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  36,                                     !- Outlet Port
  {37cfe93f-3ba6-4398-96b3-44da902028b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7a5178d-5829-438f-912b-b35d8d60c7da}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {00b51675-1510-4515-a1e0-31cefc889dd2}, !- Inlet Port
  {a80a1e12-b3be-43bb-bc1d-03280148d45e}; !- Outlet Port

OS:Connection,
  {8f0be57b-d1d0-4ab7-ada9-43894a88937f}, !- Handle
  {37cfe93f-3ba6-4398-96b3-44da902028b2}, !- Source Object
  3,                                      !- Outlet Port
  {d60d81cf-8c0a-4086-9f91-91e20095febc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {00b51675-1510-4515-a1e0-31cefc889dd2}, !- Handle
  {d60d81cf-8c0a-4086-9f91-91e20095febc}, !- Source Object
  6,                                      !- Outlet Port
  {f7a5178d-5829-438f-912b-b35d8d60c7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80a1e12-b3be-43bb-bc1d-03280148d45e}, !- Handle
  {f7a5178d-5829-438f-912b-b35d8d60c7da}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {565ff03b-107c-4837-85fc-e1c7564eb566}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Reheat Coil Controller, !- Name
  {d60d81cf-8c0a-4086-9f91-91e20095febc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28abab5f-9ee9-4d93-9867-99bd56010f28}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {04807a0a-5294-4696-b79f-3fd92cb23c5b}, !- Air Inlet Node Name
  2.34452213296978,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.703356639890933,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d60d81cf-8c0a-4086-9f91-91e20095febc}, !- Reheat Coil Name
  0.000398915416022627,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b6be875c-3362-43f1-8377-49bf55fde2e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0121423779329055,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6ed114a0-7178-4bcc-962f-f49e861205e3}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b6be875c-3362-43f1-8377-49bf55fde2e3}, !- Inlet Port
  {f99c9021-7a3e-4450-81fb-98f4cb9e193b}; !- Outlet Port

OS:Node,
  {f38a13eb-407f-4d9a-9192-e82487dc06b5}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground Return Air Node, !- Name
  {fdc5a135-fdf0-4bc7-8351-7233637fdf12}, !- Inlet Port
  {1ebcff14-5786-40bf-b0d2-341f8eb09b1c}; !- Outlet Port

OS:Connection,
  {f99c9021-7a3e-4450-81fb-98f4cb9e193b}, !- Handle
  {6ed114a0-7178-4bcc-962f-f49e861205e3}, !- Source Object
  3,                                      !- Outlet Port
  {69d03bcb-ceff-4b8a-bf92-37fe959a4b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc5a135-fdf0-4bc7-8351-7233637fdf12}, !- Handle
  {4f99e433-6e5e-4637-be24-e1596ccb9acb}, !- Source Object
  2,                                      !- Outlet Port
  {f38a13eb-407f-4d9a-9192-e82487dc06b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebcff14-5786-40bf-b0d2-341f8eb09b1c}, !- Handle
  {f38a13eb-407f-4d9a-9192-e82487dc06b5}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {1df402cb-3105-4655-8b5d-3f564d403daa}, !- Handle
  Zone SecondarySchool Gym C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {6250c833-f5ce-41e5-af82-3f5730422c50}, !- Inlet Port
  {04807a0a-5294-4696-b79f-3fd92cb23c5b}; !- Outlet Port

OS:Connection,
  {6250c833-f5ce-41e5-af82-3f5730422c50}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  34,                                     !- Outlet Port
  {1df402cb-3105-4655-8b5d-3f564d403daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04807a0a-5294-4696-b79f-3fd92cb23c5b}, !- Handle
  {1df402cb-3105-4655-8b5d-3f564d403daa}, !- Source Object
  3,                                      !- Outlet Port
  {28abab5f-9ee9-4d93-9867-99bd56010f28}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6be875c-3362-43f1-8377-49bf55fde2e3}, !- Handle
  {28abab5f-9ee9-4d93-9867-99bd56010f28}, !- Source Object
  12,                                     !- Outlet Port
  {6ed114a0-7178-4bcc-962f-f49e861205e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b6b01d95-d235-4836-a428-cbabd2dd8b04}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  132.442341624763,                       !- U-Factor Times Area Value {W/K}
  0.000142836262688637,                   !- Maximum Water Flow Rate {m3/s}
  {29998405-2bed-4705-8d56-f5590680f10a}, !- Water Inlet Node Name
  {25d5b7b0-a29a-4b51-97f2-607b0c401d40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6530.30252660927,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3c267158-7805-41c8-af73-7efb78d4fc0d}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f0952dbb-97ce-4601-ba7a-21f15c4b5703}, !- Inlet Port
  {29998405-2bed-4705-8d56-f5590680f10a}; !- Outlet Port

OS:Connection,
  {f0952dbb-97ce-4601-ba7a-21f15c4b5703}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  37,                                     !- Outlet Port
  {3c267158-7805-41c8-af73-7efb78d4fc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a07db5d-64e9-473d-be72-325339fedc5a}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Outlet Water Node, !- Name
  {25d5b7b0-a29a-4b51-97f2-607b0c401d40}, !- Inlet Port
  {ac048d67-6810-45be-b62f-2108e7766645}; !- Outlet Port

OS:Connection,
  {29998405-2bed-4705-8d56-f5590680f10a}, !- Handle
  {3c267158-7805-41c8-af73-7efb78d4fc0d}, !- Source Object
  3,                                      !- Outlet Port
  {b6b01d95-d235-4836-a428-cbabd2dd8b04}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25d5b7b0-a29a-4b51-97f2-607b0c401d40}, !- Handle
  {b6b01d95-d235-4836-a428-cbabd2dd8b04}, !- Source Object
  6,                                      !- Outlet Port
  {6a07db5d-64e9-473d-be72-325339fedc5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac048d67-6810-45be-b62f-2108e7766645}, !- Handle
  {6a07db5d-64e9-473d-be72-325339fedc5a}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e1f604a5-5690-4676-bbcc-c29f8a4cdc46}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Reheat Coil Controller, !- Name
  {b6b01d95-d235-4836-a428-cbabd2dd8b04}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f53c2a28-4110-4e06-a22e-814039148b4d}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {413cbea0-fdfd-4577-ae27-cf6c4eeb730d}, !- Air Inlet Node Name
  0.713858968800112,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.214157690640034,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b6b01d95-d235-4836-a428-cbabd2dd8b04}, !- Reheat Coil Name
  0.000142836262688637,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b461e991-d4c7-4ac7-8758-c26a2c8ea288}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0170753644229538,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8611c20-4779-458a-8206-92794a88e7e3}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal Outlet Air Node, !- Name
  {b461e991-d4c7-4ac7-8758-c26a2c8ea288}, !- Inlet Port
  {935a1bfb-8233-4dbb-bf0f-d5b2c614a396}; !- Outlet Port

OS:Node,
  {946276b9-bf4e-46c8-a8ef-6ff26cee9cd1}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground Return Air Node, !- Name
  {ec86d349-952e-4c27-9280-e577d7ec3599}, !- Inlet Port
  {fbf5bbef-bacc-4897-9a62-13a68455b8ef}; !- Outlet Port

OS:Connection,
  {935a1bfb-8233-4dbb-bf0f-d5b2c614a396}, !- Handle
  {a8611c20-4779-458a-8206-92794a88e7e3}, !- Source Object
  3,                                      !- Outlet Port
  {24337129-cd97-4417-801d-a37ffe70db8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec86d349-952e-4c27-9280-e577d7ec3599}, !- Handle
  {cb98bf39-5dc8-4a68-abeb-ca861d31f2f0}, !- Source Object
  2,                                      !- Outlet Port
  {946276b9-bf4e-46c8-a8ef-6ff26cee9cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf5bbef-bacc-4897-9a62-13a68455b8ef}, !- Handle
  {946276b9-bf4e-46c8-a8ef-6ff26cee9cd1}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {9db267c0-40c5-4aaa-a26d-ca82bdf2e527}, !- Handle
  Zone SecondarySchool Gym C end_a - Story Ground VAV Terminal Inlet Air Node, !- Name
  {90b437f9-ff29-4467-a0c9-4cf5e402ebac}, !- Inlet Port
  {413cbea0-fdfd-4577-ae27-cf6c4eeb730d}; !- Outlet Port

OS:Connection,
  {90b437f9-ff29-4467-a0c9-4cf5e402ebac}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  35,                                     !- Outlet Port
  {9db267c0-40c5-4aaa-a26d-ca82bdf2e527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413cbea0-fdfd-4577-ae27-cf6c4eeb730d}, !- Handle
  {9db267c0-40c5-4aaa-a26d-ca82bdf2e527}, !- Source Object
  3,                                      !- Outlet Port
  {f53c2a28-4110-4e06-a22e-814039148b4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b461e991-d4c7-4ac7-8758-c26a2c8ea288}, !- Handle
  {f53c2a28-4110-4e06-a22e-814039148b4d}, !- Source Object
  12,                                     !- Outlet Port
  {a8611c20-4779-458a-8206-92794a88e7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1ea5e12c-0079-4a9f-954b-aa5129f82953}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  33.7437929429477,                       !- U-Factor Times Area Value {W/K}
  3.55483193287368e-05,                   !- Maximum Water Flow Rate {m3/s}
  {7b55645d-53d5-4809-ac6d-0b6929cea806}, !- Water Inlet Node Name
  {60b1fe99-db04-411f-8ea9-dbca28746b20}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1625.22650172665,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c6033c60-1331-43ee-bf8e-8e0bd2628c25}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {a6ddf8d7-dd30-427a-a62a-1f93fe4e539f}, !- Inlet Port
  {7b55645d-53d5-4809-ac6d-0b6929cea806}; !- Outlet Port

OS:Connection,
  {a6ddf8d7-dd30-427a-a62a-1f93fe4e539f}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  38,                                     !- Outlet Port
  {c6033c60-1331-43ee-bf8e-8e0bd2628c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c532491b-5dd9-4f83-af67-9323a3748da2}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {60b1fe99-db04-411f-8ea9-dbca28746b20}, !- Inlet Port
  {8a288471-dec4-49a7-ae0c-f4e9e8336d5f}; !- Outlet Port

OS:Connection,
  {7b55645d-53d5-4809-ac6d-0b6929cea806}, !- Handle
  {c6033c60-1331-43ee-bf8e-8e0bd2628c25}, !- Source Object
  3,                                      !- Outlet Port
  {1ea5e12c-0079-4a9f-954b-aa5129f82953}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60b1fe99-db04-411f-8ea9-dbca28746b20}, !- Handle
  {1ea5e12c-0079-4a9f-954b-aa5129f82953}, !- Source Object
  6,                                      !- Outlet Port
  {c532491b-5dd9-4f83-af67-9323a3748da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a288471-dec4-49a7-ae0c-f4e9e8336d5f}, !- Handle
  {c532491b-5dd9-4f83-af67-9323a3748da2}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bfcea20b-0a35-4363-846e-b7b76f88f50d}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Reheat Coil Controller, !- Name
  {1ea5e12c-0079-4a9f-954b-aa5129f82953}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74191bf8-8adb-4747-8693-3ea08e65a127}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {d303fbf7-bb65-4046-84de-40d2a28eff4f}, !- Air Inlet Node Name
  0.0978908964861042,                     !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0293672689458313,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ea5e12c-0079-4a9f-954b-aa5129f82953}, !- Reheat Coil Name
  3.55483193287368e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {28d9fd32-1bd5-480d-906c-1d9b9933e750}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00325333777193802,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c5c4e88-2035-4073-a263-4667290bd38d}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {28d9fd32-1bd5-480d-906c-1d9b9933e750}, !- Inlet Port
  {92a588ed-3caa-4044-b8cb-2695e1f5b690}; !- Outlet Port

OS:Node,
  {825ebaf0-8d91-4ddf-9dba-be215a5a936a}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground Return Air Node, !- Name
  {558e0eda-3882-44e6-9a6b-646dc99cf858}, !- Inlet Port
  {0a17d11d-be32-4efe-8e82-858b0304e8ae}; !- Outlet Port

OS:Connection,
  {92a588ed-3caa-4044-b8cb-2695e1f5b690}, !- Handle
  {0c5c4e88-2035-4073-a263-4667290bd38d}, !- Source Object
  3,                                      !- Outlet Port
  {f4f256a3-569f-4f92-a350-a3f50af6e33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558e0eda-3882-44e6-9a6b-646dc99cf858}, !- Handle
  {5cb87f2a-d61b-4a09-ac32-280c6c7820a3}, !- Source Object
  2,                                      !- Outlet Port
  {825ebaf0-8d91-4ddf-9dba-be215a5a936a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a17d11d-be32-4efe-8e82-858b0304e8ae}, !- Handle
  {825ebaf0-8d91-4ddf-9dba-be215a5a936a}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {2df795cc-6d4b-475b-92a9-7c225fd16de5}, !- Handle
  Zone SecondarySchool Kitchen A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {17bfb0a1-0704-4fc1-9410-2f2e062640fa}, !- Inlet Port
  {d303fbf7-bb65-4046-84de-40d2a28eff4f}; !- Outlet Port

OS:Connection,
  {17bfb0a1-0704-4fc1-9410-2f2e062640fa}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  36,                                     !- Outlet Port
  {2df795cc-6d4b-475b-92a9-7c225fd16de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d303fbf7-bb65-4046-84de-40d2a28eff4f}, !- Handle
  {2df795cc-6d4b-475b-92a9-7c225fd16de5}, !- Source Object
  3,                                      !- Outlet Port
  {74191bf8-8adb-4747-8693-3ea08e65a127}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28d9fd32-1bd5-480d-906c-1d9b9933e750}, !- Handle
  {74191bf8-8adb-4747-8693-3ea08e65a127}, !- Source Object
  12,                                     !- Outlet Port
  {0c5c4e88-2035-4073-a263-4667290bd38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1c12c76f-f599-4720-904d-ba3c44ec6336}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  219.383824735727,                       !- U-Factor Times Area Value {W/K}
  0.000231147967123595,                   !- Maximum Water Flow Rate {m3/s}
  {1f02cc37-abd7-4c05-a92d-0f5939ecf9d5}, !- Water Inlet Node Name
  {88c8f263-9f45-492e-a6af-b83561ae337d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  10567.8076793302,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffa43d71-f605-4a60-a8f7-ff8c767529e5}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4a7ecf84-645a-40b6-80e4-d73965832be1}, !- Inlet Port
  {1f02cc37-abd7-4c05-a92d-0f5939ecf9d5}; !- Outlet Port

OS:Connection,
  {4a7ecf84-645a-40b6-80e4-d73965832be1}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  39,                                     !- Outlet Port
  {ffa43d71-f605-4a60-a8f7-ff8c767529e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {277faab1-2e29-4307-95cf-28cc846b7123}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {88c8f263-9f45-492e-a6af-b83561ae337d}, !- Inlet Port
  {be1348f3-5cec-4a7c-be5d-a6c8c55c30c7}; !- Outlet Port

OS:Connection,
  {1f02cc37-abd7-4c05-a92d-0f5939ecf9d5}, !- Handle
  {ffa43d71-f605-4a60-a8f7-ff8c767529e5}, !- Source Object
  3,                                      !- Outlet Port
  {1c12c76f-f599-4720-904d-ba3c44ec6336}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88c8f263-9f45-492e-a6af-b83561ae337d}, !- Handle
  {1c12c76f-f599-4720-904d-ba3c44ec6336}, !- Source Object
  6,                                      !- Outlet Port
  {277faab1-2e29-4307-95cf-28cc846b7123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1348f3-5cec-4a7c-be5d-a6c8c55c30c7}, !- Handle
  {277faab1-2e29-4307-95cf-28cc846b7123}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c87f1ab1-3e85-4230-af4e-e2e6fd66f905}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Reheat Coil Controller, !- Name
  {1c12c76f-f599-4720-904d-ba3c44ec6336}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {807d7b00-bc1b-4f42-a031-b5eefac6f917}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {c7c68fba-e95e-4d11-b7a0-c7b4e132e260}, !- Air Inlet Node Name
  0.318647403505946,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955942210517839,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c12c76f-f599-4720-904d-ba3c44ec6336}, !- Reheat Coil Name
  0.000231147967123595,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d2b6743-1de8-4e51-8185-100501b53991}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00129320512438031,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ddd5ef55-f66b-4b0d-8ee2-dde55e6ade2f}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {1d2b6743-1de8-4e51-8185-100501b53991}, !- Inlet Port
  {03199c3f-e1e7-4d8e-a083-f7ee1c45e88a}; !- Outlet Port

OS:Node,
  {f1525e46-9b68-40df-8222-08fff22b0d19}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground Return Air Node, !- Name
  {60e3323d-f9b9-4667-8cf1-6efd56994ad7}, !- Inlet Port
  {9fc556b1-346a-42b3-99f0-82454283b7f2}; !- Outlet Port

OS:Connection,
  {03199c3f-e1e7-4d8e-a083-f7ee1c45e88a}, !- Handle
  {ddd5ef55-f66b-4b0d-8ee2-dde55e6ade2f}, !- Source Object
  3,                                      !- Outlet Port
  {011bba41-0f7b-41d6-b29a-0070e866ee79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e3323d-f9b9-4667-8cf1-6efd56994ad7}, !- Handle
  {16d55a24-792c-4d07-a10a-9577c1a25942}, !- Source Object
  2,                                      !- Outlet Port
  {f1525e46-9b68-40df-8222-08fff22b0d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc556b1-346a-42b3-99f0-82454283b7f2}, !- Handle
  {f1525e46-9b68-40df-8222-08fff22b0d19}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {e5019039-17c5-4d9f-9ff6-9e48985bf545}, !- Handle
  Zone SecondarySchool Kitchen B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {36b3790d-495e-44bd-b498-30011f3bf365}, !- Inlet Port
  {c7c68fba-e95e-4d11-b7a0-c7b4e132e260}; !- Outlet Port

OS:Connection,
  {36b3790d-495e-44bd-b498-30011f3bf365}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  37,                                     !- Outlet Port
  {e5019039-17c5-4d9f-9ff6-9e48985bf545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c68fba-e95e-4d11-b7a0-c7b4e132e260}, !- Handle
  {e5019039-17c5-4d9f-9ff6-9e48985bf545}, !- Source Object
  3,                                      !- Outlet Port
  {807d7b00-bc1b-4f42-a031-b5eefac6f917}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d2b6743-1de8-4e51-8185-100501b53991}, !- Handle
  {807d7b00-bc1b-4f42-a031-b5eefac6f917}, !- Source Object
  12,                                     !- Outlet Port
  {ddd5ef55-f66b-4b0d-8ee2-dde55e6ade2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fd8f4342-c4a4-44b1-8b1d-41210f6a72be}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  34.6670069650721,                       !- U-Factor Times Area Value {W/K}
  3.80193333546076e-05,                   !- Maximum Water Flow Rate {m3/s}
  {74e7fe99-28b0-4481-a111-28391f840fe9}, !- Water Inlet Node Name
  {7fb48377-9440-4ee7-bc39-bd8e3e71b983}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  1738.19829777263,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25a2ecd6-24d4-4171-ab3c-5199a181229a}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {40e02447-fc28-4f85-9dfd-b0bf4c400f1e}, !- Inlet Port
  {74e7fe99-28b0-4481-a111-28391f840fe9}; !- Outlet Port

OS:Connection,
  {40e02447-fc28-4f85-9dfd-b0bf4c400f1e}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  40,                                     !- Outlet Port
  {25a2ecd6-24d4-4171-ab3c-5199a181229a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27afb69f-42c0-4170-b2ec-eea8b336fd72}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {7fb48377-9440-4ee7-bc39-bd8e3e71b983}, !- Inlet Port
  {d90345dc-f7f4-4889-af4b-7bfeaf521efa}; !- Outlet Port

OS:Connection,
  {74e7fe99-28b0-4481-a111-28391f840fe9}, !- Handle
  {25a2ecd6-24d4-4171-ab3c-5199a181229a}, !- Source Object
  3,                                      !- Outlet Port
  {fd8f4342-c4a4-44b1-8b1d-41210f6a72be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fb48377-9440-4ee7-bc39-bd8e3e71b983}, !- Handle
  {fd8f4342-c4a4-44b1-8b1d-41210f6a72be}, !- Source Object
  6,                                      !- Outlet Port
  {27afb69f-42c0-4170-b2ec-eea8b336fd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90345dc-f7f4-4889-af4b-7bfeaf521efa}, !- Handle
  {27afb69f-42c0-4170-b2ec-eea8b336fd72}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b952f17c-3fba-4c64-913e-6e63f738dbf0}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Reheat Coil Controller, !- Name
  {fd8f4342-c4a4-44b1-8b1d-41210f6a72be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {851bf151-32d2-4841-b2e5-08c29aad6741}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {504f03ae-1a21-4468-9d04-5f8b9514bf63}, !- Air Inlet Node Name
  0.203539735547718,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0610619206643154,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fd8f4342-c4a4-44b1-8b1d-41210f6a72be}, !- Reheat Coil Name
  3.80193333546076e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2ff166ac-8088-4d34-87e1-8d2dc63f5e2d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00676450552111971,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {244f8ed9-45b7-4b97-bbcd-6772fb086bfb}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {2ff166ac-8088-4d34-87e1-8d2dc63f5e2d}, !- Inlet Port
  {4ee4cadd-4c32-47f0-949b-30104a337c5d}; !- Outlet Port

OS:Node,
  {1098c01b-1aca-470d-b640-931230938d04}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground Return Air Node, !- Name
  {dde307b6-497c-40e9-b102-83a07484c33f}, !- Inlet Port
  {1c6e0a32-33b6-43e1-a144-fb9129ff9639}; !- Outlet Port

OS:Connection,
  {4ee4cadd-4c32-47f0-949b-30104a337c5d}, !- Handle
  {244f8ed9-45b7-4b97-bbcd-6772fb086bfb}, !- Source Object
  3,                                      !- Outlet Port
  {dc97a86f-51df-4313-9ca1-c4a6df3ec26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde307b6-497c-40e9-b102-83a07484c33f}, !- Handle
  {61278bf3-15c3-4b7b-90b6-99ed9d0ea1e6}, !- Source Object
  2,                                      !- Outlet Port
  {1098c01b-1aca-470d-b640-931230938d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c6e0a32-33b6-43e1-a144-fb9129ff9639}, !- Handle
  {1098c01b-1aca-470d-b640-931230938d04}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {5796b88e-dcde-4f03-a693-4f9b8d812dab}, !- Handle
  Zone SecondarySchool Kitchen C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {0e48e4fb-98dd-4f05-af86-0da56d2e0bf5}, !- Inlet Port
  {504f03ae-1a21-4468-9d04-5f8b9514bf63}; !- Outlet Port

OS:Connection,
  {0e48e4fb-98dd-4f05-af86-0da56d2e0bf5}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  38,                                     !- Outlet Port
  {5796b88e-dcde-4f03-a693-4f9b8d812dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504f03ae-1a21-4468-9d04-5f8b9514bf63}, !- Handle
  {5796b88e-dcde-4f03-a693-4f9b8d812dab}, !- Source Object
  3,                                      !- Outlet Port
  {851bf151-32d2-4841-b2e5-08c29aad6741}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ff166ac-8088-4d34-87e1-8d2dc63f5e2d}, !- Handle
  {851bf151-32d2-4841-b2e5-08c29aad6741}, !- Source Object
  12,                                     !- Outlet Port
  {244f8ed9-45b7-4b97-bbcd-6772fb086bfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {861280f5-28b4-4e99-8daf-91fc1856c3b8}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  129.368751906223,                       !- U-Factor Times Area Value {W/K}
  0.000136287270233753,                   !- Maximum Water Flow Rate {m3/s}
  {9ee1ae1e-3c1d-4bfc-9fcf-818aa77e1076}, !- Water Inlet Node Name
  {fe494894-7cbf-431a-8ea9-516e1418e872}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6230.89045036289,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f2bd400-fc6e-4c27-8373-6ad55346a741}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {1a7acc3d-374d-4040-a637-c28dd2ef1f74}, !- Inlet Port
  {9ee1ae1e-3c1d-4bfc-9fcf-818aa77e1076}; !- Outlet Port

OS:Connection,
  {1a7acc3d-374d-4040-a637-c28dd2ef1f74}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  41,                                     !- Outlet Port
  {1f2bd400-fc6e-4c27-8373-6ad55346a741}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {912ad50c-5ba6-49d5-9c8f-07c91753071a}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {fe494894-7cbf-431a-8ea9-516e1418e872}, !- Inlet Port
  {3fa0748b-7e55-4afe-b6d2-af5f01a37ace}; !- Outlet Port

OS:Connection,
  {9ee1ae1e-3c1d-4bfc-9fcf-818aa77e1076}, !- Handle
  {1f2bd400-fc6e-4c27-8373-6ad55346a741}, !- Source Object
  3,                                      !- Outlet Port
  {861280f5-28b4-4e99-8daf-91fc1856c3b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe494894-7cbf-431a-8ea9-516e1418e872}, !- Handle
  {861280f5-28b4-4e99-8daf-91fc1856c3b8}, !- Source Object
  6,                                      !- Outlet Port
  {912ad50c-5ba6-49d5-9c8f-07c91753071a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fa0748b-7e55-4afe-b6d2-af5f01a37ace}, !- Handle
  {912ad50c-5ba6-49d5-9c8f-07c91753071a}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7110d61-10b7-4e5c-b8c9-59b2a8c2ef64}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Reheat Coil Controller, !- Name
  {861280f5-28b4-4e99-8daf-91fc1856c3b8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b8b35edf-1993-4a71-b201-c882e1acd80b}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {b8a2b227-df06-4096-86f5-e82ef74b4735}, !- Air Inlet Node Name
  0.369732720256078,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.110919816076823,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {861280f5-28b4-4e99-8daf-91fc1856c3b8}, !- Reheat Coil Name
  0.000136287270233753,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {83febee2-e25c-418f-8faa-08c3f76fb1cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00315072231383044,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bf77ebe-fee3-4454-9ed4-0501909016f7}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {83febee2-e25c-418f-8faa-08c3f76fb1cc}, !- Inlet Port
  {81f663ca-bf9a-4ca4-a042-38abdccf83ba}; !- Outlet Port

OS:Node,
  {778883af-d72a-41d0-af47-5dccc774aeb3}, !- Handle
  Zone SecondarySchool Library A  - Story Ground Return Air Node, !- Name
  {9e622421-84f1-4c0d-a816-9f9122002dd1}, !- Inlet Port
  {d90cb176-a100-476e-b845-3771dd71ecb4}; !- Outlet Port

OS:Connection,
  {81f663ca-bf9a-4ca4-a042-38abdccf83ba}, !- Handle
  {0bf77ebe-fee3-4454-9ed4-0501909016f7}, !- Source Object
  3,                                      !- Outlet Port
  {44c44e12-2f2d-4f6c-8f57-a6d7d3ef1923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e622421-84f1-4c0d-a816-9f9122002dd1}, !- Handle
  {82153c82-098f-4aae-83cb-6649b1d30b5d}, !- Source Object
  2,                                      !- Outlet Port
  {778883af-d72a-41d0-af47-5dccc774aeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90cb176-a100-476e-b845-3771dd71ecb4}, !- Handle
  {778883af-d72a-41d0-af47-5dccc774aeb3}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {f80f381b-9f2c-4e14-9bc3-245052544b7f}, !- Handle
  Zone SecondarySchool Library A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {3304dcae-904c-4b07-a65f-40edabee9719}, !- Inlet Port
  {b8a2b227-df06-4096-86f5-e82ef74b4735}; !- Outlet Port

OS:Connection,
  {3304dcae-904c-4b07-a65f-40edabee9719}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  39,                                     !- Outlet Port
  {f80f381b-9f2c-4e14-9bc3-245052544b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a2b227-df06-4096-86f5-e82ef74b4735}, !- Handle
  {f80f381b-9f2c-4e14-9bc3-245052544b7f}, !- Source Object
  3,                                      !- Outlet Port
  {b8b35edf-1993-4a71-b201-c882e1acd80b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83febee2-e25c-418f-8faa-08c3f76fb1cc}, !- Handle
  {b8b35edf-1993-4a71-b201-c882e1acd80b}, !- Source Object
  12,                                     !- Outlet Port
  {0bf77ebe-fee3-4454-9ed4-0501909016f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b12e8767-b330-40f0-8052-a76d2cc6107b}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  367.552642802737,                       !- U-Factor Times Area Value {W/K}
  0.000387228228838889,                   !- Maximum Water Flow Rate {m3/s}
  {17f8079a-582f-4c4b-aad6-834f3ab008c7}, !- Water Inlet Node Name
  {b2d9154d-3774-4170-9614-bcde1294a4f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  17703.6099486394,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9966fe12-6b80-4c60-91fb-c039b0a323c0}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {eabe1238-9ce8-4d87-a976-5c45630d581f}, !- Inlet Port
  {17f8079a-582f-4c4b-aad6-834f3ab008c7}; !- Outlet Port

OS:Connection,
  {eabe1238-9ce8-4d87-a976-5c45630d581f}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  42,                                     !- Outlet Port
  {9966fe12-6b80-4c60-91fb-c039b0a323c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c52580fa-1716-498f-bb92-368226f9ff29}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b2d9154d-3774-4170-9614-bcde1294a4f9}, !- Inlet Port
  {7c7d4733-c431-47ce-8d29-b22b3c9c8f57}; !- Outlet Port

OS:Connection,
  {17f8079a-582f-4c4b-aad6-834f3ab008c7}, !- Handle
  {9966fe12-6b80-4c60-91fb-c039b0a323c0}, !- Source Object
  3,                                      !- Outlet Port
  {b12e8767-b330-40f0-8052-a76d2cc6107b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2d9154d-3774-4170-9614-bcde1294a4f9}, !- Handle
  {b12e8767-b330-40f0-8052-a76d2cc6107b}, !- Source Object
  6,                                      !- Outlet Port
  {c52580fa-1716-498f-bb92-368226f9ff29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7d4733-c431-47ce-8d29-b22b3c9c8f57}, !- Handle
  {c52580fa-1716-498f-bb92-368226f9ff29}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af8e1306-27d6-4859-a052-be5b9839fc80}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Reheat Coil Controller, !- Name
  {b12e8767-b330-40f0-8052-a76d2cc6107b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c0694e6-dfb4-4e64-8d68-2f34fca492fc}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {deaa496a-c1f6-45f6-af3a-c489f0a99411}, !- Air Inlet Node Name
  1.74133717494224,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.522401152482672,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b12e8767-b330-40f0-8052-a76d2cc6107b}, !- Reheat Coil Name
  0.000387228228838889,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6b249e7e-e6a2-4cdc-9af2-1a0a7bd49513}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00181207136480121,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbfc3696-f25e-46c9-b9fa-b56fb86b8374}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {6b249e7e-e6a2-4cdc-9af2-1a0a7bd49513}, !- Inlet Port
  {534b62ac-c0e7-44f9-8118-6ad035fc7de4}; !- Outlet Port

OS:Node,
  {0e063876-6f63-40f8-bde8-bd9d2645fa83}, !- Handle
  Zone SecondarySchool Library B  - Story Ground Return Air Node, !- Name
  {a55c869b-f71b-4709-b0d4-e1c5d5673cb7}, !- Inlet Port
  {b0419daf-a27f-41f1-abdf-4caab089abfc}; !- Outlet Port

OS:Connection,
  {534b62ac-c0e7-44f9-8118-6ad035fc7de4}, !- Handle
  {cbfc3696-f25e-46c9-b9fa-b56fb86b8374}, !- Source Object
  3,                                      !- Outlet Port
  {d3971c52-75f9-4378-a378-6cae98cc09a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55c869b-f71b-4709-b0d4-e1c5d5673cb7}, !- Handle
  {9a6b6486-d530-48ff-86c8-10e75266de24}, !- Source Object
  2,                                      !- Outlet Port
  {0e063876-6f63-40f8-bde8-bd9d2645fa83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0419daf-a27f-41f1-abdf-4caab089abfc}, !- Handle
  {0e063876-6f63-40f8-bde8-bd9d2645fa83}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {4ff788f7-a943-4f0b-8ecf-fd5770987e67}, !- Handle
  Zone SecondarySchool Library B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b4099f55-fc24-4c5e-a686-d86673a7885b}, !- Inlet Port
  {deaa496a-c1f6-45f6-af3a-c489f0a99411}; !- Outlet Port

OS:Connection,
  {b4099f55-fc24-4c5e-a686-d86673a7885b}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  40,                                     !- Outlet Port
  {4ff788f7-a943-4f0b-8ecf-fd5770987e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deaa496a-c1f6-45f6-af3a-c489f0a99411}, !- Handle
  {4ff788f7-a943-4f0b-8ecf-fd5770987e67}, !- Source Object
  3,                                      !- Outlet Port
  {8c0694e6-dfb4-4e64-8d68-2f34fca492fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b249e7e-e6a2-4cdc-9af2-1a0a7bd49513}, !- Handle
  {8c0694e6-dfb4-4e64-8d68-2f34fca492fc}, !- Source Object
  12,                                     !- Outlet Port
  {cbfc3696-f25e-46c9-b9fa-b56fb86b8374}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fa7fbb59-af19-454a-9936-02e63a5c11a9}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  132.682391433979,                       !- U-Factor Times Area Value {W/K}
  0.000145237443792773,                   !- Maximum Water Flow Rate {m3/s}
  {1a39512c-6f5d-48fb-9749-56df4c324843}, !- Water Inlet Node Name
  {4016c5ed-1662-4acb-b1c3-c8d046c2ba0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  6640.08164527304,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b4d40fd4-5829-461e-b61d-f02d6b6e1795}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {73ded7aa-55e0-4d24-9e3c-0e070265221f}, !- Inlet Port
  {1a39512c-6f5d-48fb-9749-56df4c324843}; !- Outlet Port

OS:Connection,
  {73ded7aa-55e0-4d24-9e3c-0e070265221f}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  43,                                     !- Outlet Port
  {b4d40fd4-5829-461e-b61d-f02d6b6e1795}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8fd00c7b-b6fe-47ff-ac00-81f318d97c4e}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {4016c5ed-1662-4acb-b1c3-c8d046c2ba0b}, !- Inlet Port
  {f04153e2-fb52-45f2-8d1f-5960cc9f31b6}; !- Outlet Port

OS:Connection,
  {1a39512c-6f5d-48fb-9749-56df4c324843}, !- Handle
  {b4d40fd4-5829-461e-b61d-f02d6b6e1795}, !- Source Object
  3,                                      !- Outlet Port
  {fa7fbb59-af19-454a-9936-02e63a5c11a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4016c5ed-1662-4acb-b1c3-c8d046c2ba0b}, !- Handle
  {fa7fbb59-af19-454a-9936-02e63a5c11a9}, !- Source Object
  6,                                      !- Outlet Port
  {8fd00c7b-b6fe-47ff-ac00-81f318d97c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04153e2-fb52-45f2-8d1f-5960cc9f31b6}, !- Handle
  {8fd00c7b-b6fe-47ff-ac00-81f318d97c4e}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95a95455-be6b-4ffe-a934-cca11096b37b}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Reheat Coil Controller, !- Name
  {fa7fbb59-af19-454a-9936-02e63a5c11a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2f54650a-5638-4e4e-afc8-faa4431ea271}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {3d7ccc44-70f3-4ec0-a5ff-3a033fd20b90}, !- Air Inlet Node Name
  0.771251955834176,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.231375586750253,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa7fbb59-af19-454a-9936-02e63a5c11a9}, !- Reheat Coil Name
  0.000145237443792773,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e7994161-ba6d-4376-b579-5cda0951f1a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00657231728138336,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {44624c02-0f1d-436f-9303-c3f861bbed58}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {e7994161-ba6d-4376-b579-5cda0951f1a6}, !- Inlet Port
  {9598ac6f-6fce-4517-a031-4df9436c81f7}; !- Outlet Port

OS:Node,
  {81f10b3c-1fe8-45aa-b16c-ff4e87acb225}, !- Handle
  Zone SecondarySchool Library C  - Story Ground Return Air Node, !- Name
  {0b923bb5-cfc9-4ba5-b97c-df0753c7187e}, !- Inlet Port
  {e30ac43f-04d6-46aa-a698-0fb4e3439351}; !- Outlet Port

OS:Connection,
  {9598ac6f-6fce-4517-a031-4df9436c81f7}, !- Handle
  {44624c02-0f1d-436f-9303-c3f861bbed58}, !- Source Object
  3,                                      !- Outlet Port
  {a663b510-9841-4f5b-9c87-e32e966d2833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b923bb5-cfc9-4ba5-b97c-df0753c7187e}, !- Handle
  {d675e8be-bbd1-48d6-98a9-88a62a99e7d6}, !- Source Object
  2,                                      !- Outlet Port
  {81f10b3c-1fe8-45aa-b16c-ff4e87acb225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30ac43f-04d6-46aa-a698-0fb4e3439351}, !- Handle
  {81f10b3c-1fe8-45aa-b16c-ff4e87acb225}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {5a4eb96c-b3bb-43fa-80c7-9156ec13a300}, !- Handle
  Zone SecondarySchool Library C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {e6b4243a-cf3f-4f45-9970-e43867d529a8}, !- Inlet Port
  {3d7ccc44-70f3-4ec0-a5ff-3a033fd20b90}; !- Outlet Port

OS:Connection,
  {e6b4243a-cf3f-4f45-9970-e43867d529a8}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  41,                                     !- Outlet Port
  {5a4eb96c-b3bb-43fa-80c7-9156ec13a300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7ccc44-70f3-4ec0-a5ff-3a033fd20b90}, !- Handle
  {5a4eb96c-b3bb-43fa-80c7-9156ec13a300}, !- Source Object
  3,                                      !- Outlet Port
  {2f54650a-5638-4e4e-afc8-faa4431ea271}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7994161-ba6d-4376-b579-5cda0951f1a6}, !- Handle
  {2f54650a-5638-4e4e-afc8-faa4431ea271}, !- Source Object
  12,                                     !- Outlet Port
  {44624c02-0f1d-436f-9303-c3f861bbed58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {972106b6-5d8c-420e-a2ee-679218afc8c5}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  64.7637165613363,                       !- U-Factor Times Area Value {W/K}
  6.82271949265346e-05,                   !- Maximum Water Flow Rate {m3/s}
  {35e073b5-aa1b-426f-83f8-23f8eb77a8d8}, !- Water Inlet Node Name
  {b336e62d-079e-44a5-9e35-e16064bf3454}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3119.26547940725,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c62bc920-45fc-42c3-85bf-036d7518ba76}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {6854e8be-b11b-4119-8383-471962a26af2}, !- Inlet Port
  {35e073b5-aa1b-426f-83f8-23f8eb77a8d8}; !- Outlet Port

OS:Connection,
  {6854e8be-b11b-4119-8383-471962a26af2}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  44,                                     !- Outlet Port
  {c62bc920-45fc-42c3-85bf-036d7518ba76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a05b5061-c953-463c-b201-eb018fd0a5ee}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {b336e62d-079e-44a5-9e35-e16064bf3454}, !- Inlet Port
  {f7efd218-1f8e-46cd-ab1b-71acc23805b4}; !- Outlet Port

OS:Connection,
  {35e073b5-aa1b-426f-83f8-23f8eb77a8d8}, !- Handle
  {c62bc920-45fc-42c3-85bf-036d7518ba76}, !- Source Object
  3,                                      !- Outlet Port
  {972106b6-5d8c-420e-a2ee-679218afc8c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b336e62d-079e-44a5-9e35-e16064bf3454}, !- Handle
  {972106b6-5d8c-420e-a2ee-679218afc8c5}, !- Source Object
  6,                                      !- Outlet Port
  {a05b5061-c953-463c-b201-eb018fd0a5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7efd218-1f8e-46cd-ab1b-71acc23805b4}, !- Handle
  {a05b5061-c953-463c-b201-eb018fd0a5ee}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {960b25e6-3802-4d77-99d5-f2dfd0f5edc7}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Reheat Coil Controller, !- Name
  {972106b6-5d8c-420e-a2ee-679218afc8c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a9407e5-9075-4473-95cc-97842c4075ec}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {67512691-c739-4505-9232-c040a1b1211e}, !- Air Inlet Node Name
  0.148622727495019,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0445868182485056,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {972106b6-5d8c-420e-a2ee-679218afc8c5}, !- Reheat Coil Name
  6.82271949265346e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8ecdab0-be0b-460c-9727-c3afe5488fd1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00253893152790626,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2d13b3e4-1a87-4d31-90bc-6dfea0c748ec}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {a8ecdab0-be0b-460c-9727-c3afe5488fd1}, !- Inlet Port
  {85dae616-f91a-41d6-a5f7-e12249967a70}; !- Outlet Port

OS:Node,
  {0eeb4511-a26f-4860-b58c-bf52e818eb59}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground Return Air Node, !- Name
  {707ae09c-3bb8-4f31-93f2-31a31840ec06}, !- Inlet Port
  {ede8ce23-dd25-472e-a0b1-af94360f690a}; !- Outlet Port

OS:Connection,
  {85dae616-f91a-41d6-a5f7-e12249967a70}, !- Handle
  {2d13b3e4-1a87-4d31-90bc-6dfea0c748ec}, !- Source Object
  3,                                      !- Outlet Port
  {40d62dfd-f86f-4d5f-8001-a3c95f957c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707ae09c-3bb8-4f31-93f2-31a31840ec06}, !- Handle
  {3cf7cf27-48f9-48d7-8359-0eeab2cb53c6}, !- Source Object
  2,                                      !- Outlet Port
  {0eeb4511-a26f-4860-b58c-bf52e818eb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede8ce23-dd25-472e-a0b1-af94360f690a}, !- Handle
  {0eeb4511-a26f-4860-b58c-bf52e818eb59}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {f072d226-0b77-4941-9450-6b9cd03f57a1}, !- Handle
  Zone SecondarySchool Lobby A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {99e34ca9-22f8-4085-b495-198e141d6858}, !- Inlet Port
  {67512691-c739-4505-9232-c040a1b1211e}; !- Outlet Port

OS:Connection,
  {99e34ca9-22f8-4085-b495-198e141d6858}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  42,                                     !- Outlet Port
  {f072d226-0b77-4941-9450-6b9cd03f57a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67512691-c739-4505-9232-c040a1b1211e}, !- Handle
  {f072d226-0b77-4941-9450-6b9cd03f57a1}, !- Source Object
  3,                                      !- Outlet Port
  {9a9407e5-9075-4473-95cc-97842c4075ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8ecdab0-be0b-460c-9727-c3afe5488fd1}, !- Handle
  {9a9407e5-9075-4473-95cc-97842c4075ec}, !- Source Object
  12,                                     !- Outlet Port
  {2d13b3e4-1a87-4d31-90bc-6dfea0c748ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6ae9c460-2d50-464c-bab0-397a2cc46189}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  182.856379464527,                       !- U-Factor Times Area Value {W/K}
  0.000192644993063133,                   !- Maximum Water Flow Rate {m3/s}
  {89f9bc5c-5d70-4ccc-ac55-ede568ee8c81}, !- Water Inlet Node Name
  {60b1104a-30e4-4e57-a95d-2dc88ef999b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  8807.49790885476,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9dde1072-a7c1-460f-88c1-8f44c40641d1}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f7ebfd88-3aeb-44fd-a441-ed62846354c2}, !- Inlet Port
  {89f9bc5c-5d70-4ccc-ac55-ede568ee8c81}; !- Outlet Port

OS:Connection,
  {f7ebfd88-3aeb-44fd-a441-ed62846354c2}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  45,                                     !- Outlet Port
  {9dde1072-a7c1-460f-88c1-8f44c40641d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec852b72-e84f-449f-90aa-8f2af4921a8b}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {60b1104a-30e4-4e57-a95d-2dc88ef999b0}, !- Inlet Port
  {98c2bdfb-185f-42ea-9293-746f2ec59a97}; !- Outlet Port

OS:Connection,
  {89f9bc5c-5d70-4ccc-ac55-ede568ee8c81}, !- Handle
  {9dde1072-a7c1-460f-88c1-8f44c40641d1}, !- Source Object
  3,                                      !- Outlet Port
  {6ae9c460-2d50-464c-bab0-397a2cc46189}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60b1104a-30e4-4e57-a95d-2dc88ef999b0}, !- Handle
  {6ae9c460-2d50-464c-bab0-397a2cc46189}, !- Source Object
  6,                                      !- Outlet Port
  {ec852b72-e84f-449f-90aa-8f2af4921a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c2bdfb-185f-42ea-9293-746f2ec59a97}, !- Handle
  {ec852b72-e84f-449f-90aa-8f2af4921a8b}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f93be261-8c10-404e-9b77-5d8ceab4eac3}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Reheat Coil Controller, !- Name
  {6ae9c460-2d50-464c-bab0-397a2cc46189}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6cb3ddd5-761f-47c2-80a3-0579c0cad334}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {f5bb6456-4efe-4f48-b1ca-a9ae41f46bf8}, !- Air Inlet Node Name
  0.559433885162141,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.167830165548642,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6ae9c460-2d50-464c-bab0-397a2cc46189}, !- Reheat Coil Name
  0.000192644993063133,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a7f3cf2-dd09-4040-b7e9-0df25846e9bf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00116703723563243,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d4450030-8923-47b9-8807-49eb2eb570fc}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {7a7f3cf2-dd09-4040-b7e9-0df25846e9bf}, !- Inlet Port
  {e306d644-f400-40c3-93d3-5e1adb5df5b8}; !- Outlet Port

OS:Node,
  {5d7f8cd9-058d-4a70-b321-a03bf1a5e1a6}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground Return Air Node, !- Name
  {0461d7ac-e9fb-42a9-8f29-9c942c4d6a52}, !- Inlet Port
  {be077aa9-bb8b-4ff8-a36a-e73e98c5daed}; !- Outlet Port

OS:Connection,
  {e306d644-f400-40c3-93d3-5e1adb5df5b8}, !- Handle
  {d4450030-8923-47b9-8807-49eb2eb570fc}, !- Source Object
  3,                                      !- Outlet Port
  {8dcd8a3f-5650-4832-b175-cfe8b1819e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0461d7ac-e9fb-42a9-8f29-9c942c4d6a52}, !- Handle
  {32d7982a-0992-4c3b-82d2-8764f9e358d7}, !- Source Object
  2,                                      !- Outlet Port
  {5d7f8cd9-058d-4a70-b321-a03bf1a5e1a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be077aa9-bb8b-4ff8-a36a-e73e98c5daed}, !- Handle
  {5d7f8cd9-058d-4a70-b321-a03bf1a5e1a6}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {cf05b133-4f8d-4ce1-af6f-b615867f3ac3}, !- Handle
  Zone SecondarySchool Lobby B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1f8675be-eab9-43a2-8149-a314fcd65203}, !- Inlet Port
  {f5bb6456-4efe-4f48-b1ca-a9ae41f46bf8}; !- Outlet Port

OS:Connection,
  {1f8675be-eab9-43a2-8149-a314fcd65203}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  43,                                     !- Outlet Port
  {cf05b133-4f8d-4ce1-af6f-b615867f3ac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5bb6456-4efe-4f48-b1ca-a9ae41f46bf8}, !- Handle
  {cf05b133-4f8d-4ce1-af6f-b615867f3ac3}, !- Source Object
  3,                                      !- Outlet Port
  {6cb3ddd5-761f-47c2-80a3-0579c0cad334}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a7f3cf2-dd09-4040-b7e9-0df25846e9bf}, !- Handle
  {6cb3ddd5-761f-47c2-80a3-0579c0cad334}, !- Source Object
  12,                                     !- Outlet Port
  {d4450030-8923-47b9-8807-49eb2eb570fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {773bcc91-5eb6-4848-8c1b-6947939e51c9}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  65.6618900881916,                       !- U-Factor Times Area Value {W/K}
  7.0715057564392e-05,                    !- Maximum Water Flow Rate {m3/s}
  {fc2710ff-71c9-4275-8466-bbafed3b8cb4}, !- Water Inlet Node Name
  {07c0dd65-da8c-45d1-85a2-507d4e886b13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3233.00757377492,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb31b3e1-a2da-4f78-b556-dbd46827f193}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {13f90461-0990-4571-9871-450338dad5ec}, !- Inlet Port
  {fc2710ff-71c9-4275-8466-bbafed3b8cb4}; !- Outlet Port

OS:Connection,
  {13f90461-0990-4571-9871-450338dad5ec}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  46,                                     !- Outlet Port
  {fb31b3e1-a2da-4f78-b556-dbd46827f193}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6382aae3-7087-4ffd-a826-e068059063ed}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {07c0dd65-da8c-45d1-85a2-507d4e886b13}, !- Inlet Port
  {fc7c0808-89ac-472f-9468-014f4561ad19}; !- Outlet Port

OS:Connection,
  {fc2710ff-71c9-4275-8466-bbafed3b8cb4}, !- Handle
  {fb31b3e1-a2da-4f78-b556-dbd46827f193}, !- Source Object
  3,                                      !- Outlet Port
  {773bcc91-5eb6-4848-8c1b-6947939e51c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07c0dd65-da8c-45d1-85a2-507d4e886b13}, !- Handle
  {773bcc91-5eb6-4848-8c1b-6947939e51c9}, !- Source Object
  6,                                      !- Outlet Port
  {6382aae3-7087-4ffd-a826-e068059063ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7c0808-89ac-472f-9468-014f4561ad19}, !- Handle
  {6382aae3-7087-4ffd-a826-e068059063ed}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {23b223a6-0e22-4153-aec6-8a3eb2a04ef5}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Reheat Coil Controller, !- Name
  {773bcc91-5eb6-4848-8c1b-6947939e51c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7fa6a709-2a7a-460c-8a52-9963518b629d}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {ed8e12f6-afd1-47e8-a269-15c6dfa81e47}, !- Air Inlet Node Name
  0.351500347615135,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.105450104284541,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {773bcc91-5eb6-4848-8c1b-6947939e51c9}, !- Reheat Coil Name
  7.0715057564392e-05,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d71d9240-f11b-4117-abf3-8323965a2658}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00600470284506056,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e6eacb15-5e74-46d6-90f4-2390620a6d9d}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {d71d9240-f11b-4117-abf3-8323965a2658}, !- Inlet Port
  {f399ce66-4765-4dac-abc7-a50f8864c240}; !- Outlet Port

OS:Node,
  {4b8f6eb3-9d06-44cc-aa6b-0e205a8446b6}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground Return Air Node, !- Name
  {d3b24a2f-78e4-40d8-b97c-8115f454922a}, !- Inlet Port
  {b4d260d9-a516-4af2-a9e2-28900bdb298c}; !- Outlet Port

OS:Connection,
  {f399ce66-4765-4dac-abc7-a50f8864c240}, !- Handle
  {e6eacb15-5e74-46d6-90f4-2390620a6d9d}, !- Source Object
  3,                                      !- Outlet Port
  {6e54f512-02ac-42b2-81f7-c488ba39f4b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b24a2f-78e4-40d8-b97c-8115f454922a}, !- Handle
  {8b916003-b5e4-487d-916b-d9cce88e00f9}, !- Source Object
  2,                                      !- Outlet Port
  {4b8f6eb3-9d06-44cc-aa6b-0e205a8446b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d260d9-a516-4af2-a9e2-28900bdb298c}, !- Handle
  {4b8f6eb3-9d06-44cc-aa6b-0e205a8446b6}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {a6ab1354-3338-4106-b001-4fd6de800f63}, !- Handle
  Zone SecondarySchool Lobby C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {acab9c34-5a69-4438-a8a2-8b8aefea2d0f}, !- Inlet Port
  {ed8e12f6-afd1-47e8-a269-15c6dfa81e47}; !- Outlet Port

OS:Connection,
  {acab9c34-5a69-4438-a8a2-8b8aefea2d0f}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  44,                                     !- Outlet Port
  {a6ab1354-3338-4106-b001-4fd6de800f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8e12f6-afd1-47e8-a269-15c6dfa81e47}, !- Handle
  {a6ab1354-3338-4106-b001-4fd6de800f63}, !- Source Object
  3,                                      !- Outlet Port
  {7fa6a709-2a7a-460c-8a52-9963518b629d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d71d9240-f11b-4117-abf3-8323965a2658}, !- Handle
  {7fa6a709-2a7a-460c-8a52-9963518b629d}, !- Source Object
  12,                                     !- Outlet Port
  {e6eacb15-5e74-46d6-90f4-2390620a6d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8ac95866-5689-4623-bd22-c14ee556cb74}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  105.457806865083,                       !- U-Factor Times Area Value {W/K}
  0.00011109756823106,                    !- Maximum Water Flow Rate {m3/s}
  {1296dd64-1737-4c05-afb6-8a9d998874ef}, !- Water Inlet Node Name
  {8a2ee678-cc67-49ff-902e-cc408b7b5690}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5079.24750244219,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea095212-3365-4ed3-b91a-d183077a148f}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {043584af-bff3-46df-b230-33d3b2244ccf}, !- Inlet Port
  {1296dd64-1737-4c05-afb6-8a9d998874ef}; !- Outlet Port

OS:Connection,
  {043584af-bff3-46df-b230-33d3b2244ccf}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  47,                                     !- Outlet Port
  {ea095212-3365-4ed3-b91a-d183077a148f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaf060db-058c-4c73-b075-3353ae5ae0cc}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {8a2ee678-cc67-49ff-902e-cc408b7b5690}, !- Inlet Port
  {5a965482-0f97-421e-89a6-42492a1ce01e}; !- Outlet Port

OS:Connection,
  {1296dd64-1737-4c05-afb6-8a9d998874ef}, !- Handle
  {ea095212-3365-4ed3-b91a-d183077a148f}, !- Source Object
  3,                                      !- Outlet Port
  {8ac95866-5689-4623-bd22-c14ee556cb74}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a2ee678-cc67-49ff-902e-cc408b7b5690}, !- Handle
  {8ac95866-5689-4623-bd22-c14ee556cb74}, !- Source Object
  6,                                      !- Outlet Port
  {eaf060db-058c-4c73-b075-3353ae5ae0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a965482-0f97-421e-89a6-42492a1ce01e}, !- Handle
  {eaf060db-058c-4c73-b075-3353ae5ae0cc}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70d08895-b20d-422d-a04f-5621027e175d}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Reheat Coil Controller, !- Name
  {8ac95866-5689-4623-bd22-c14ee556cb74}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3cd04100-ef80-44e3-83ae-231112530368}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {b076f9e9-e20e-4e96-b448-04b73297fbd3}, !- Air Inlet Node Name
  0.248709980625708,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0746129941877124,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ac95866-5689-4623-bd22-c14ee556cb74}, !- Reheat Coil Name
  0.00011109756823106,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8358a57d-0d6a-4571-b564-c775260cf4d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00260523750431724,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a426524-38ba-40c4-af90-8aff28c6950d}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {8358a57d-0d6a-4571-b564-c775260cf4d9}, !- Inlet Port
  {338a27b2-5dc4-4293-ae3e-f957dfaf3960}; !- Outlet Port

OS:Node,
  {6479e193-5d3b-42f5-9c13-5b69861e7a0b}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground Return Air Node, !- Name
  {a1189811-f444-4453-82c9-a2589c338e30}, !- Inlet Port
  {d5c8a301-1c26-4788-ab83-df07ee9ddcbd}; !- Outlet Port

OS:Connection,
  {338a27b2-5dc4-4293-ae3e-f957dfaf3960}, !- Handle
  {8a426524-38ba-40c4-af90-8aff28c6950d}, !- Source Object
  3,                                      !- Outlet Port
  {9a062ae0-5f30-43d9-aade-bf0ab3130d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1189811-f444-4453-82c9-a2589c338e30}, !- Handle
  {55c7511b-b9cb-42c2-843f-acadc59ca04a}, !- Source Object
  2,                                      !- Outlet Port
  {6479e193-5d3b-42f5-9c13-5b69861e7a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c8a301-1c26-4788-ab83-df07ee9ddcbd}, !- Handle
  {6479e193-5d3b-42f5-9c13-5b69861e7a0b}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {a6273c73-5d28-42df-88ac-4cf2d5f1ec9b}, !- Handle
  Zone SecondarySchool Mechanical A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {1f040d4e-1bf1-47fe-8ad8-c80b7011c64c}, !- Inlet Port
  {b076f9e9-e20e-4e96-b448-04b73297fbd3}; !- Outlet Port

OS:Connection,
  {1f040d4e-1bf1-47fe-8ad8-c80b7011c64c}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  45,                                     !- Outlet Port
  {a6273c73-5d28-42df-88ac-4cf2d5f1ec9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b076f9e9-e20e-4e96-b448-04b73297fbd3}, !- Handle
  {a6273c73-5d28-42df-88ac-4cf2d5f1ec9b}, !- Source Object
  3,                                      !- Outlet Port
  {3cd04100-ef80-44e3-83ae-231112530368}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8358a57d-0d6a-4571-b564-c775260cf4d9}, !- Handle
  {3cd04100-ef80-44e3-83ae-231112530368}, !- Source Object
  12,                                     !- Outlet Port
  {8a426524-38ba-40c4-af90-8aff28c6950d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {737f99c4-d776-422b-b8a0-c0cbeeab050a}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  298.78677527628,                        !- U-Factor Times Area Value {W/K}
  0.00031478126281942,                    !- Maximum Water Flow Rate {m3/s}
  {30a547fe-31ea-4321-ab46-6c39fdd0d2ea}, !- Water Inlet Node Name
  {c50676a3-9d5b-4fac-98dc-e7cba6981319}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  14391.4215985885,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4ce1f424-c0f9-4b9b-8e8f-51761adcbd96}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f75691df-8127-44b1-b9b8-552de5f4100e}, !- Inlet Port
  {30a547fe-31ea-4321-ab46-6c39fdd0d2ea}; !- Outlet Port

OS:Connection,
  {f75691df-8127-44b1-b9b8-552de5f4100e}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  48,                                     !- Outlet Port
  {4ce1f424-c0f9-4b9b-8e8f-51761adcbd96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8a32823-2984-477d-85e4-1513b0174a3d}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {c50676a3-9d5b-4fac-98dc-e7cba6981319}, !- Inlet Port
  {b661526b-a828-4ef6-b9dd-41b88687304f}; !- Outlet Port

OS:Connection,
  {30a547fe-31ea-4321-ab46-6c39fdd0d2ea}, !- Handle
  {4ce1f424-c0f9-4b9b-8e8f-51761adcbd96}, !- Source Object
  3,                                      !- Outlet Port
  {737f99c4-d776-422b-b8a0-c0cbeeab050a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c50676a3-9d5b-4fac-98dc-e7cba6981319}, !- Handle
  {737f99c4-d776-422b-b8a0-c0cbeeab050a}, !- Source Object
  6,                                      !- Outlet Port
  {e8a32823-2984-477d-85e4-1513b0174a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b661526b-a828-4ef6-b9dd-41b88687304f}, !- Handle
  {e8a32823-2984-477d-85e4-1513b0174a3d}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58268df5-af0d-4c1c-8f8b-241202bdb8b4}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Reheat Coil Controller, !- Name
  {737f99c4-d776-422b-b8a0-c0cbeeab050a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e39d22cc-3c9f-4fc7-a534-7b1f4fae09b7}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {82884f8d-6030-4c6d-94ea-3655ccb66b66}, !- Air Inlet Node Name
  0.984909503410139,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.295472851023042,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {737f99c4-d776-422b-b8a0-c0cbeeab050a}, !- Reheat Coil Name
  0.00031478126281942,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dc1a02a1-d2f7-4d44-a6ef-845acf2a8e34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0012598551599602,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {293aebe4-ead4-480d-97ef-a90031a9c388}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {dc1a02a1-d2f7-4d44-a6ef-845acf2a8e34}, !- Inlet Port
  {1d210dc9-85a0-4a61-95af-d3ff6061d3b7}; !- Outlet Port

OS:Node,
  {6b7a19e6-0c16-4988-974e-ef8119bd0630}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground Return Air Node, !- Name
  {8bd607e2-e3f1-42cb-991c-3e06e459c4b2}, !- Inlet Port
  {ce0b041d-8b91-41bf-9f04-4d53e1c37e47}; !- Outlet Port

OS:Connection,
  {1d210dc9-85a0-4a61-95af-d3ff6061d3b7}, !- Handle
  {293aebe4-ead4-480d-97ef-a90031a9c388}, !- Source Object
  3,                                      !- Outlet Port
  {53d16a36-7434-43ed-a609-c362c721dfb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd607e2-e3f1-42cb-991c-3e06e459c4b2}, !- Handle
  {5b04755b-bbe3-406d-9939-2c514c8da561}, !- Source Object
  2,                                      !- Outlet Port
  {6b7a19e6-0c16-4988-974e-ef8119bd0630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0b041d-8b91-41bf-9f04-4d53e1c37e47}, !- Handle
  {6b7a19e6-0c16-4988-974e-ef8119bd0630}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {51e01830-9d16-4210-adee-3260add579cc}, !- Handle
  Zone SecondarySchool Mechanical B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {a23072ce-ceaf-44c3-92d9-7099cad9e269}, !- Inlet Port
  {82884f8d-6030-4c6d-94ea-3655ccb66b66}; !- Outlet Port

OS:Connection,
  {a23072ce-ceaf-44c3-92d9-7099cad9e269}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  46,                                     !- Outlet Port
  {51e01830-9d16-4210-adee-3260add579cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82884f8d-6030-4c6d-94ea-3655ccb66b66}, !- Handle
  {51e01830-9d16-4210-adee-3260add579cc}, !- Source Object
  3,                                      !- Outlet Port
  {e39d22cc-3c9f-4fc7-a534-7b1f4fae09b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc1a02a1-d2f7-4d44-a6ef-845acf2a8e34}, !- Handle
  {e39d22cc-3c9f-4fc7-a534-7b1f4fae09b7}, !- Source Object
  12,                                     !- Outlet Port
  {293aebe4-ead4-480d-97ef-a90031a9c388}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b565c98-8206-4c10-81f6-c13511c23380}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  106.98223362248,                        !- U-Factor Times Area Value {W/K}
  0.00011534396435001,                    !- Maximum Water Flow Rate {m3/s}
  {a7c20c39-51c0-42d3-9327-58304e06abab}, !- Water Inlet Node Name
  {e998d674-24d5-469a-a107-5883e2efb878}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5273.38763732524,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0865b31a-3403-4738-8e8e-5a0263da0846}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {f5df1b31-9dd4-4385-99c9-0b4e0fc5b742}, !- Inlet Port
  {a7c20c39-51c0-42d3-9327-58304e06abab}; !- Outlet Port

OS:Connection,
  {f5df1b31-9dd4-4385-99c9-0b4e0fc5b742}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  49,                                     !- Outlet Port
  {0865b31a-3403-4738-8e8e-5a0263da0846}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10cfc720-3619-457d-8082-3a7c09bf32c1}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e998d674-24d5-469a-a107-5883e2efb878}, !- Inlet Port
  {c33ddcb7-0b2a-40a3-a24a-a6073edc1027}; !- Outlet Port

OS:Connection,
  {a7c20c39-51c0-42d3-9327-58304e06abab}, !- Handle
  {0865b31a-3403-4738-8e8e-5a0263da0846}, !- Source Object
  3,                                      !- Outlet Port
  {1b565c98-8206-4c10-81f6-c13511c23380}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e998d674-24d5-469a-a107-5883e2efb878}, !- Handle
  {1b565c98-8206-4c10-81f6-c13511c23380}, !- Source Object
  6,                                      !- Outlet Port
  {10cfc720-3619-457d-8082-3a7c09bf32c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33ddcb7-0b2a-40a3-a24a-a6073edc1027}, !- Handle
  {10cfc720-3619-457d-8082-3a7c09bf32c1}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {558429d3-e6e2-4d2b-8b4a-841327ec8124}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Reheat Coil Controller, !- Name
  {1b565c98-8206-4c10-81f6-c13511c23380}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {15eb4a05-9d48-41d8-ad96-838e955001d6}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {681b9241-4f4e-45f4-887f-10e1e682737b}, !- Air Inlet Node Name
  0.575801436949342,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.172740431084803,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b565c98-8206-4c10-81f6-c13511c23380}, !- Reheat Coil Name
  0.00011534396435001,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0cbaa7bf-5555-4b76-814e-0ab6cd6c9537}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0060315211106771,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a89f734b-01ed-4742-972f-a422850acb27}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {0cbaa7bf-5555-4b76-814e-0ab6cd6c9537}, !- Inlet Port
  {ad9bc85f-19ad-44f5-82ba-f48ec46ef26a}; !- Outlet Port

OS:Node,
  {337dc5d7-35fb-4cd8-a05f-6ddaa50d5c79}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground Return Air Node, !- Name
  {ba7cbdd9-9cf9-433b-9b46-0fde56396d42}, !- Inlet Port
  {f8d2b13c-1e52-4905-be99-7f15d90f1a65}; !- Outlet Port

OS:Connection,
  {ad9bc85f-19ad-44f5-82ba-f48ec46ef26a}, !- Handle
  {a89f734b-01ed-4742-972f-a422850acb27}, !- Source Object
  3,                                      !- Outlet Port
  {8936fbe2-e5b6-45cd-ad87-24258ae4992a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba7cbdd9-9cf9-433b-9b46-0fde56396d42}, !- Handle
  {655c95e9-e00f-4f8a-8260-1ca585c1b8e0}, !- Source Object
  2,                                      !- Outlet Port
  {337dc5d7-35fb-4cd8-a05f-6ddaa50d5c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d2b13c-1e52-4905-be99-7f15d90f1a65}, !- Handle
  {337dc5d7-35fb-4cd8-a05f-6ddaa50d5c79}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {78daf1aa-ba3c-4041-8a84-f81d438e21c0}, !- Handle
  Zone SecondarySchool Mechanical C  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {bc3948f4-f902-48d0-a156-92e0037867e8}, !- Inlet Port
  {681b9241-4f4e-45f4-887f-10e1e682737b}; !- Outlet Port

OS:Connection,
  {bc3948f4-f902-48d0-a156-92e0037867e8}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  47,                                     !- Outlet Port
  {78daf1aa-ba3c-4041-8a84-f81d438e21c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681b9241-4f4e-45f4-887f-10e1e682737b}, !- Handle
  {78daf1aa-ba3c-4041-8a84-f81d438e21c0}, !- Source Object
  3,                                      !- Outlet Port
  {15eb4a05-9d48-41d8-ad96-838e955001d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cbaa7bf-5555-4b76-814e-0ab6cd6c9537}, !- Handle
  {15eb4a05-9d48-41d8-ad96-838e955001d6}, !- Source Object
  12,                                     !- Outlet Port
  {a89f734b-01ed-4742-972f-a422850acb27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {43b7bdfa-69ed-4860-a320-d2202037bf1c}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  119.113361401728,                       !- U-Factor Times Area Value {W/K}
  0.000125483278777207,                   !- Maximum Water Flow Rate {m3/s}
  {c89734eb-8dd0-4e28-b8f2-8d1455fa349c}, !- Water Inlet Node Name
  {185948d2-6837-4403-97a4-78622ca6a9c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  5736.94492575937,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1b0caaee-23f3-4032-8fc8-213f7549fbc1}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {16027160-2ee8-404e-892b-f2cb57f2bd7d}, !- Inlet Port
  {c89734eb-8dd0-4e28-b8f2-8d1455fa349c}; !- Outlet Port

OS:Connection,
  {16027160-2ee8-404e-892b-f2cb57f2bd7d}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  50,                                     !- Outlet Port
  {1b0caaee-23f3-4032-8fc8-213f7549fbc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14cf21a1-7e2f-4891-b507-10d24fdd19cf}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {185948d2-6837-4403-97a4-78622ca6a9c4}, !- Inlet Port
  {de2ff6e0-155e-490c-a41b-b3000b4e8330}; !- Outlet Port

OS:Connection,
  {c89734eb-8dd0-4e28-b8f2-8d1455fa349c}, !- Handle
  {1b0caaee-23f3-4032-8fc8-213f7549fbc1}, !- Source Object
  3,                                      !- Outlet Port
  {43b7bdfa-69ed-4860-a320-d2202037bf1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {185948d2-6837-4403-97a4-78622ca6a9c4}, !- Handle
  {43b7bdfa-69ed-4860-a320-d2202037bf1c}, !- Source Object
  6,                                      !- Outlet Port
  {14cf21a1-7e2f-4891-b507-10d24fdd19cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2ff6e0-155e-490c-a41b-b3000b4e8330}, !- Handle
  {14cf21a1-7e2f-4891-b507-10d24fdd19cf}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {025e5346-b0c3-494a-9e24-26f734b90f40}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Reheat Coil Controller, !- Name
  {43b7bdfa-69ed-4860-a320-d2202037bf1c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {958444ad-5e95-4d3d-b6ba-a5098b9879ac}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {cb91c554-1662-41e3-b105-a80aac2986ad}, !- Air Inlet Node Name
  0.297243062433353,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.089172918730006,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {43b7bdfa-69ed-4860-a320-d2202037bf1c}, !- Reheat Coil Name
  0.000125483278777207,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a919c52-d593-4ecb-8f60-9eed1e53fac5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00278511172651015,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e03837a4-7409-493c-a79c-d358c1ae20ee}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {3a919c52-d593-4ecb-8f60-9eed1e53fac5}, !- Inlet Port
  {ddbae5d5-d5d3-4271-9f7e-bca3d109074b}; !- Outlet Port

OS:Node,
  {842fe1b3-da7c-4536-8f06-777698dd070d}, !- Handle
  Zone SecondarySchool Office A  - Story Ground Return Air Node, !- Name
  {1a4e9c8c-ca81-4b77-9a46-74ce4a67df78}, !- Inlet Port
  {c7632d37-6ff7-4f3b-a326-cbee7c8badb9}; !- Outlet Port

OS:Connection,
  {ddbae5d5-d5d3-4271-9f7e-bca3d109074b}, !- Handle
  {e03837a4-7409-493c-a79c-d358c1ae20ee}, !- Source Object
  3,                                      !- Outlet Port
  {eb668903-f225-4791-8f5e-9b9d462a7e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a4e9c8c-ca81-4b77-9a46-74ce4a67df78}, !- Handle
  {2854e5b7-b2b1-484e-9079-2cfd0ebb8264}, !- Source Object
  2,                                      !- Outlet Port
  {842fe1b3-da7c-4536-8f06-777698dd070d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7632d37-6ff7-4f3b-a326-cbee7c8badb9}, !- Handle
  {842fe1b3-da7c-4536-8f06-777698dd070d}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  48;                                     !- Inlet Port

OS:Node,
  {e78a9a82-390e-467f-aa92-bda9686eefcd}, !- Handle
  Zone SecondarySchool Office A  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {b1f9327c-c1de-4853-b412-231d00a5bab0}, !- Inlet Port
  {cb91c554-1662-41e3-b105-a80aac2986ad}; !- Outlet Port

OS:Connection,
  {b1f9327c-c1de-4853-b412-231d00a5bab0}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  48,                                     !- Outlet Port
  {e78a9a82-390e-467f-aa92-bda9686eefcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb91c554-1662-41e3-b105-a80aac2986ad}, !- Handle
  {e78a9a82-390e-467f-aa92-bda9686eefcd}, !- Source Object
  3,                                      !- Outlet Port
  {958444ad-5e95-4d3d-b6ba-a5098b9879ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a919c52-d593-4ecb-8f60-9eed1e53fac5}, !- Handle
  {958444ad-5e95-4d3d-b6ba-a5098b9879ac}, !- Source Object
  12,                                     !- Outlet Port
  {e03837a4-7409-493c-a79c-d358c1ae20ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f4cb40ba-1742-44e7-8086-f61bd8db9768}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  75.9449020516803,                       !- U-Factor Times Area Value {W/K}
  8.00054614851399e-05,                   !- Maximum Water Flow Rate {m3/s}
  {c86099e5-cb75-42c5-832c-6fda5d873904}, !- Water Inlet Node Name
  {e8818331-8613-4f8b-85de-dd94d26a7b98}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  3657.75369254681,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c49d2dc6-81f1-49cb-a2c6-bba9871108dc}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {4d623002-4d5d-45c0-ac35-6c85d7498c89}, !- Inlet Port
  {c86099e5-cb75-42c5-832c-6fda5d873904}; !- Outlet Port

OS:Connection,
  {4d623002-4d5d-45c0-ac35-6c85d7498c89}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  51,                                     !- Outlet Port
  {c49d2dc6-81f1-49cb-a2c6-bba9871108dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {669a84b3-5c8a-402f-834f-22a6b7f1a726}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {e8818331-8613-4f8b-85de-dd94d26a7b98}, !- Inlet Port
  {aea8d833-5426-4b19-aee2-77b001682e4a}; !- Outlet Port

OS:Connection,
  {c86099e5-cb75-42c5-832c-6fda5d873904}, !- Handle
  {c49d2dc6-81f1-49cb-a2c6-bba9871108dc}, !- Source Object
  3,                                      !- Outlet Port
  {f4cb40ba-1742-44e7-8086-f61bd8db9768}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8818331-8613-4f8b-85de-dd94d26a7b98}, !- Handle
  {f4cb40ba-1742-44e7-8086-f61bd8db9768}, !- Source Object
  6,                                      !- Outlet Port
  {669a84b3-5c8a-402f-834f-22a6b7f1a726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea8d833-5426-4b19-aee2-77b001682e4a}, !- Handle
  {669a84b3-5c8a-402f-834f-22a6b7f1a726}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  51;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c8e65e62-14b4-446e-973c-56bcb1cda5ef}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Reheat Coil Controller, !- Name
  {f4cb40ba-1742-44e7-8086-f61bd8db9768}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {28bca528-7524-4ffc-88f1-6aae89df03e7}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {65a923af-8c8f-421b-9430-e62a67f93a53}, !- Air Inlet Node Name
  0.315099988870886,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0945299966612657,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4cb40ba-1742-44e7-8086-f61bd8db9768}, !- Reheat Coil Name
  8.00054614851399e-05,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {30f3f14e-0469-4e57-aae0-554e372da18e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.0075371290055832,                     !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0282fc00-0618-4e59-ae18-20c1b6c316f7}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal Outlet Air Node, !- Name
  {30f3f14e-0469-4e57-aae0-554e372da18e}, !- Inlet Port
  {833911d3-158a-4ec6-a854-1dfb5b6d436a}; !- Outlet Port

OS:Node,
  {bcdd87e3-c9c5-4de3-b527-89d6eaaca907}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground Return Air Node, !- Name
  {95929996-2988-4cd8-a079-003a4701f90e}, !- Inlet Port
  {6e352dc3-dc8f-4995-ab8d-faee779c530e}; !- Outlet Port

OS:Connection,
  {833911d3-158a-4ec6-a854-1dfb5b6d436a}, !- Handle
  {0282fc00-0618-4e59-ae18-20c1b6c316f7}, !- Source Object
  3,                                      !- Outlet Port
  {762ae502-38db-4ef5-aaa3-ab75295aee6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95929996-2988-4cd8-a079-003a4701f90e}, !- Handle
  {b3e401ff-e921-4a67-b56d-93785bc755df}, !- Source Object
  2,                                      !- Outlet Port
  {bcdd87e3-c9c5-4de3-b527-89d6eaaca907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e352dc3-dc8f-4995-ab8d-faee779c530e}, !- Handle
  {bcdd87e3-c9c5-4de3-b527-89d6eaaca907}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  49;                                     !- Inlet Port

OS:Node,
  {8776ab90-54e8-4621-87dc-21eb599363fe}, !- Handle
  Zone SecondarySchool Office A end_b - Story Ground VAV Terminal Inlet Air Node, !- Name
  {135794bc-c708-4d7d-8f90-fa8534922459}, !- Inlet Port
  {65a923af-8c8f-421b-9430-e62a67f93a53}; !- Outlet Port

OS:Connection,
  {135794bc-c708-4d7d-8f90-fa8534922459}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  49,                                     !- Outlet Port
  {8776ab90-54e8-4621-87dc-21eb599363fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a923af-8c8f-421b-9430-e62a67f93a53}, !- Handle
  {8776ab90-54e8-4621-87dc-21eb599363fe}, !- Source Object
  3,                                      !- Outlet Port
  {28bca528-7524-4ffc-88f1-6aae89df03e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30f3f14e-0469-4e57-aae0-554e372da18e}, !- Handle
  {28bca528-7524-4ffc-88f1-6aae89df03e7}, !- Source Object
  12,                                     !- Outlet Port
  {0282fc00-0618-4e59-ae18-20c1b6c316f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {63ccf1e0-a67f-4ee1-8729-25f8eef9b587}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  350.450794498625,                       !- U-Factor Times Area Value {W/K}
  0.000369208669108389,                   !- Maximum Water Flow Rate {m3/s}
  {6e06ec10-63bc-4b3d-a354-b507ef8c554f}, !- Water Inlet Node Name
  {63631c15-b33e-45d6-bc8c-e5f0e4fdd3a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  16879.7773012326,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2eeeef58-a330-4383-9dc6-b39f2cb321af}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {bf1601a8-d21f-41f4-9be5-e5b6e594616c}, !- Inlet Port
  {6e06ec10-63bc-4b3d-a354-b507ef8c554f}; !- Outlet Port

OS:Connection,
  {bf1601a8-d21f-41f4-9be5-e5b6e594616c}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  52,                                     !- Outlet Port
  {2eeeef58-a330-4383-9dc6-b39f2cb321af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db71c7f7-e54e-4a5a-80ef-f384fe974859}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {63631c15-b33e-45d6-bc8c-e5f0e4fdd3a0}, !- Inlet Port
  {08d9303e-801f-4744-a977-a88c2e0c500f}; !- Outlet Port

OS:Connection,
  {6e06ec10-63bc-4b3d-a354-b507ef8c554f}, !- Handle
  {2eeeef58-a330-4383-9dc6-b39f2cb321af}, !- Source Object
  3,                                      !- Outlet Port
  {63ccf1e0-a67f-4ee1-8729-25f8eef9b587}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {63631c15-b33e-45d6-bc8c-e5f0e4fdd3a0}, !- Handle
  {63ccf1e0-a67f-4ee1-8729-25f8eef9b587}, !- Source Object
  6,                                      !- Outlet Port
  {db71c7f7-e54e-4a5a-80ef-f384fe974859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d9303e-801f-4744-a977-a88c2e0c500f}, !- Handle
  {db71c7f7-e54e-4a5a-80ef-f384fe974859}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  52;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8f76fd1-8cad-4b06-beac-d75a806ddd2a}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Reheat Coil Controller, !- Name
  {63ccf1e0-a67f-4ee1-8729-25f8eef9b587}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {67e4415c-fcd9-4fd9-b583-229e7ed9089e}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  {787ec225-025a-4b0b-a292-c1ba3c4436e0}, !- Air Inlet Node Name
  1.27553681181156,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.382661043543468,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63ccf1e0-a67f-4ee1-8729-25f8eef9b587}, !- Reheat Coil Name
  0.000369208669108389,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c01ecd58-8723-419c-803f-fd2ab245f746}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  0.00145946631160192,                    !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {64baac19-49e7-445f-871b-24ecd60759f5}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {c01ecd58-8723-419c-803f-fd2ab245f746}, !- Inlet Port
  {902017bc-126c-4c54-a865-972a24299213}; !- Outlet Port

OS:Node,
  {d4b75a25-b6de-4bde-bad3-fb34a9202131}, !- Handle
  Zone SecondarySchool Office B  - Story Ground Return Air Node, !- Name
  {7edb63eb-b4a2-4ee4-b3ab-4979930d01e6}, !- Inlet Port
  {8658100c-ce2e-4bae-bb18-1973f3445af2}; !- Outlet Port

OS:Connection,
  {902017bc-126c-4c54-a865-972a24299213}, !- Handle
  {64baac19-49e7-445f-871b-24ecd60759f5}, !- Source Object
  3,                                      !- Outlet Port
  {96fe93c2-a593-4bd4-8875-d11305334751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7edb63eb-b4a2-4ee4-b3ab-4979930d01e6}, !- Handle
  {e12480e2-90a3-4d5c-a353-a710e13df4f1}, !- Source Object
  2,                                      !- Outlet Port
  {d4b75a25-b6de-4bde-bad3-fb34a9202131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8658100c-ce2e-4bae-bb18-1973f3445af2}, !- Handle
  {d4b75a25-b6de-4bde-bad3-fb34a9202131}, !- Source Object
  3,                                      !- Outlet Port
  {2198f175-a09a-4ed5-8fbc-981972b93a6c}, !- Target Object
  50;                                     !- Inlet Port

OS:Node,
  {5c071adc-a38c-49ec-ab9e-ec82bc2938d7}, !- Handle
  Zone SecondarySchool Office B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {41eb711f-884f-48a4-a9c9-b2dab9ae33a7}, !- Inlet Port
  {787ec225-025a-4b0b-a292-c1ba3c4436e0}; !- Outlet Port

OS:Connection,
  {41eb711f-884f-48a4-a9c9-b2dab9ae33a7}, !- Handle
  {7d7d5a44-d5e7-4466-bc7d-17b841a122ae}, !- Source Object
  50,                                     !- Outlet Port
  {5c071adc-a38c-49ec-ab9e-ec82bc2938d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787ec225-025a-4b0b-a292-c1ba3c4436e0}, !- Handle
  {5c071adc-a38c-49ec-ab9e-ec82bc2938d7}, !- Source Object
  3,                                      !- Outlet Port
  {67e4415c-fcd9-4fd9-b583-229e7ed9089e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c01ecd58-8723-419c-803f-fd2ab245f746}, !- Handle
  {67e4415c-fcd9-4fd9-b583-229e7ed9089e}, !- Source Object
  12,                                     !- Outlet Port
  {64baac19-49e7-445f-871b-24ecd60759f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {78be7e17-8b69-4c35-a1bc-96d9325d307a}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
  382.568293921846,                       !- U-Factor Times Area Value {W/K}
  0.000415542570401578,                   !- Maximum Water Flow Rate {m3/s}
  {6f44b348-7bfc-4292-bafc-9b5b73d77b69}, !- Water Inlet Node Name
  {1f746946-e2c8-4a47-bcfc-ff9dfb8d780a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  18998.1076676757,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6ac7a107-3596-4939-a7ae-05366943bed0}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Inlet Water Node, !- Name
  {7f145385-ab69-4d3c-bc02-a37ae8503fe2}, !- Inlet Port
  {6f44b348-7bfc-4292-bafc-9b5b73d77b69}; !- Outlet Port

OS:Connection,
  {7f145385-ab69-4d3c-bc02-a37ae8503fe2}, !- Handle
  {b53c587b-0867-43e6-9966-f19f376121cc}, !- Source Object
  53,                                     !- Outlet Port
  {6ac7a107-3596-4939-a7ae-05366943bed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ac6cc4c-8984-46d3-a6a8-2f11402bff2f}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Outlet Water Node, !- Name
  {1f746946-e2c8-4a47-bcfc-ff9dfb8d780a}, !- Inlet Port
  {19847ce8-06dd-463b-b176-88f5ad659185}; !- Outlet Port

OS:Connection,
  {6f44b348-7bfc-4292-bafc-9b5b73d77b69}, !- Handle
  {6ac7a107-3596-4939-a7ae-05366943bed0}, !- Source Object
  3,                                      !- Outlet Port
  {78be7e17-8b69-4c35-a1bc-96d9325d307a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f746946-e2c8-4a47-bcfc-ff9dfb8d780a}, !- Handle
  {78be7e17-8b69-4c35-a1bc-96d9325d307a}, !- Source Object
  6,                                      !- Outlet Port
  {0ac6cc4c-8984-46d3-a6a8-2f11402bff2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19847ce8-06dd-463b-b176-88f5ad659185}, !- Handle
  {0ac6cc4c-8984-46d3-a6a8-2f11402bff2f}, !- Source Object
  3,                                      !- Outlet Port
  {322afd9f-7a09-49ce-a62b-0e351a181e9c}, !- Target Object
  53;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e3079cb6-06aa-429c-8798-2b4ba6ae883a}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground Reheat Coil Controller, !- Name
  {78be7e17-8b69-4c35-a1bc-96d9325d307a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07c0a424-c975-47c3-aab0-00d3fca4da7e}, !- Handle
  Zone SecondarySchool Office B end_b - Story Ground VAV Terminal, !- Name
  {47bffa50-23ac-46cc-8195-38b44f726acd}, !- Availability Schedule Name
