  {c1126a1f-d40f-45a4-ba39-8116c4837ad6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5fe28abc-86ec-464f-ac47-5ca6517e2ae0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {5d7aa6ba-57e5-45fd-87dc-99be37792b8d}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sun Day 5, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.1419279855,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.14190680125,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.141885617,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1415999095,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.141314202,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.1410284945,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.140742787,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.13961878375,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1384947805,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.13737077725,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.136246774,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.13710086675,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1379549595,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.13880905225,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.139663145,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.140334515,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.141005885,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.141677255,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.142348625,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1429280895,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.143507554,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1440870185,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.144666483,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1467254785,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.148784474,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1508434695,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.152902465,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.15532908825,                          !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.1577557115,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.16018233475,                          !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.162608958,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1593865815,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.156164205,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1529418285,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.149719452,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1478390535,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.145958655,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1440782565,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.142197858,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.13786671875,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1335355795,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.12920444025,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.124873301,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.124381956,                            !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.123890611,                            !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.123399266,                            !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.122907921,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.12387096825,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1248340155,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.12579706275,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.12676011,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.12576096075,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1247618115,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.12376266225,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.122763513,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.12279479325,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1228260735,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.12285735375,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.122888634,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.1230503015,                           !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.123211969,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.1233736365,                           !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.123535304,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.12332909425,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1231228845,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.12291667475,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.122710465,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.12272126,                             !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.122732055,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.12274285,                             !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.122753645,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.127168943,                            !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.131584241,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.135999539,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.140414837,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.139646585,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.138878333,                            !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.138110081,                            !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.137341829,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.13653871525,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1357356015,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.13493248775,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.134129374,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.13407607375,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.1340227735,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.13396947325,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.133916173,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.13545681025,                          !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.1369974475,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.13853808475,                          !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.140078722,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.14055163,                             !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.141024538,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.141497446,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.141970354,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.14194916975;                          !- Value Until Time 96

OS:AdditionalProperties,
  {18ff010e-6c27-45e5-bfe2-94c6cbfc7b89}, !- Handle
  {5d7aa6ba-57e5-45fd-87dc-99be37792b8d}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12676011 | hoo_start + 1.5 ~ 0.122763513 | hoo_start + 2.5 ~ 0.122888634 | hoo_start + 3.5 ~ 0.123535304 | hoo_start + 4.5 ~ 0.122710465 | hoo_start + 5.5 ~ 0.122753645 | hoo_start + 6.5 ~ 0.140414837 | hoo_start + 7.5 ~ 0.137341829 | hoo_start + 8.5 ~ 0.134129374 | hoo_start + 9.5 ~ 0.133916173 | hoo_start + 10.5 ~ 0.140078722 | hoo_start + 11.5 ~ 0.141970354 | hoo_start - 11.5 ~ 0.141885617 | hoo_start - 10.5 ~ 0.140742787 | hoo_start - 9.5 ~ 0.136246774 | hoo_start - 8.5 ~ 0.139663145 | hoo_start - 7.5 ~ 0.142348625 | hoo_start - 6.5 ~ 0.144666483 | hoo_start - 5.5 ~ 0.152902465 | hoo_start - 4.5 ~ 0.162608958 | hoo_start - 3.5 ~ 0.149719452 | hoo_start - 2.5 ~ 0.142197858 | hoo_start - 1.5 ~ 0.124873301 | hoo_start - 0.5 ~ 0.122907921, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {0b9c1118-226e-451e-b3b0-061fa4fe5a45}, !- Handle
  Schedule Rule 58,                       !- Name
  {c1126a1f-d40f-45a4-ba39-8116c4837ad6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {035e575b-c7de-4e03-9691-8bd6d90a9b82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {967d4112-98df-4761-93a1-383a4f54f5e9}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 3, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2700552505,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26103381225,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.252012374,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2477680275,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.243523681,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2392793345,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.235034988,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.22665071425,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2182664405,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.20988216675,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.201497893,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.19726554075,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1930331885,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.18880083625,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.184568484,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1808897895,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.177211095,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1735324005,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.169853706,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.16283861525,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1558235245,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.14880843375,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.141793343,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1419479955,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.142102648,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1422573005,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.142411953,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1428747405,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.143337528,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1438003155,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.144263103,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1438742015,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1434853,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1430963985,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.142707497,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1425001755,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.142292854,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1420855325,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.141878211,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.13817772225,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1344772335,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13077674475,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.127076256,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.12643238825,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1257885205,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.12514465275,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.124500785,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.12480618375,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1251115825,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.12541698125,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.12572238,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.12514604775,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1245697155,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.12399338325,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.123417051,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.1242334455,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.12504984,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1258662345,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.126682629,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.12630153825,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1259204475,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.12553935675,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.125158266,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.12543280175,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1257073375,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.12598187325,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.126256409,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.12680360025,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.1273507915,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.12789798275,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.128445174,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.12987995075,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.1313147275,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.13274950425,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.134184281,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.13608594025,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1379875995,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.13988925875,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.141790918,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1429934205,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.144195923,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1453984255,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.146600928,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.15858500225,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.1705690765,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.18255315075,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.194537225,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2198907545,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.245244284,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2705978135,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.295951343,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.293988039,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.292024735,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.290061431,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.288098127,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.27907668875;                          !- Value Until Time 96

OS:AdditionalProperties,
  {201fe687-9c4d-47a9-a228-cd418f7bd52c}, !- Handle
  {967d4112-98df-4761-93a1-383a4f54f5e9}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {c313cfdb-6be7-4c07-a2ae-f52c40c7d544}, !- Handle
  Schedule Rule 59,                       !- Name
  {c1126a1f-d40f-45a4-ba39-8116c4837ad6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3d523239-8431-451d-88f0-ccf3c38b8603}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {eccad2f4-bcba-422c-b929-0dc44aea2f2c}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 4, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2436323665,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.24382381975,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.244015273,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.23689303925,                          !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.2297708055,                           !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.22264857175,                          !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.215526338,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.216252232,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.216978126,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.21770402,                             !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.218429914,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.22127505175,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2241201895,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.22696532725,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.229810465,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.219863238,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.209916011,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.199968784,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.190021557,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.1826712865,                           !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.175321016,                            !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.1679707455,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.160620475,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.16709927625,                          !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.1735780775,                           !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.18005687875,                          !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.18653568,                             !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1908648705,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.195194061,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1995232515,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.203852442,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.2000270255,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.196201609,                            !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1923761925,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.188550776,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.184299727,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.180048678,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.175797629,                            !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.17154658,                             !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.16025252175,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1489584635,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13766440525,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.126370347,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.12212613525,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1178819235,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.11363771175,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.1093935,                              !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.10711286,                             !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.10483222,                             !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.10255158,                             !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.10027094,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.10034318125,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1004154225,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.10048766375,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.100559905,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.10056603075,                          !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.1005721565,                           !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.10057828225,                          !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.100584408,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.100681786,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.100779164,                            !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.100876542,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.10097392,                             !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.10087442975,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1007749395,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.10067544925,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.100575959,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.100501793,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.100427627,                            !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.100353461,                            !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.100279295,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.1040129065,                           !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.107746518,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.1114801295,                           !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.115213741,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.12066974525,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1261257495,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.13158175375,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.137037758,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.13568166025,                          !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.1343255625,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.13296946475,                          !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.131613367,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.1434031105,                           !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.155192854,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.1669825975,                           !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.178772341,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.189776277,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.200780213,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.211784149,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.222788085,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.22790342875,                          !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2330187725,                           !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.23813411625,                          !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.24324946,                             !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.24344091325;                          !- Value Until Time 96

OS:AdditionalProperties,
  {8ff03f05-5007-4b3d-8e17-ec874b7c471c}, !- Handle
  {eccad2f4-bcba-422c-b929-0dc44aea2f2c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.10027094 | hoo_start + 1.5 ~ 0.100559905 | hoo_start + 2.5 ~ 0.100584408 | hoo_start + 3.5 ~ 0.10097392 | hoo_start + 4.5 ~ 0.100575959 | hoo_start + 5.5 ~ 0.100279295 | hoo_start + 6.5 ~ 0.115213741 | hoo_start + 7.5 ~ 0.137037758 | hoo_start + 8.5 ~ 0.131613367 | hoo_start + 9.5 ~ 0.178772341 | hoo_start + 10.5 ~ 0.222788085 | hoo_start + 11.5 ~ 0.24324946 | hoo_start - 11.5 ~ 0.244015273 | hoo_start - 10.5 ~ 0.215526338 | hoo_start - 9.5 ~ 0.218429914 | hoo_start - 8.5 ~ 0.229810465 | hoo_start - 7.5 ~ 0.190021557 | hoo_start - 6.5 ~ 0.160620475 | hoo_start - 5.5 ~ 0.18653568 | hoo_start - 4.5 ~ 0.203852442 | hoo_start - 3.5 ~ 0.188550776 | hoo_start - 2.5 ~ 0.17154658 | hoo_start - 1.5 ~ 0.126370347 | hoo_start - 0.5 ~ 0.1093935, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {41e97e9c-0a9d-4528-bea4-9d391dd7ce67}, !- Handle
  Schedule Rule 60,                       !- Name
  {c1126a1f-d40f-45a4-ba39-8116c4837ad6}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {068f587c-a872-4486-a628-1d36e28bf6a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {51d3fa82-e011-4300-aaba-1ee068fb9d2e}, !- Handle
  Education_School BLDG_LIGHT_EndUseData Sat Day 5, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.2700552505,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.26103381225,                          !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.252012374,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2477680275,                           !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.243523681,                            !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.2392793345,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.235034988,                            !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.22665071425,                          !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2182664405,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.20988216675,                          !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.201497893,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.19726554075,                          !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.1930331885,                           !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.18880083625,                          !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.184568484,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.1808897895,                           !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.177211095,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.1735324005,                           !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.169853706,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.16283861525,                          !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.1558235245,                           !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.14880843375,                          !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.141793343,                            !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.1419479955,                           !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.142102648,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.1422573005,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.142411953,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.1428747405,                           !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.143337528,                            !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.1438003155,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.144263103,                            !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.1438742015,                           !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.1434853,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.1430963985,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.142707497,                            !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.1425001755,                           !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.142292854,                            !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.1420855325,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.141878211,                            !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.13817772225,                          !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.1344772335,                           !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.13077674475,                          !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.127076256,                            !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.12643238825,                          !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.1257885205,                           !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.12514465275,                          !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.124500785,                            !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.12480618375,                          !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.1251115825,                           !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.12541698125,                          !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.12572238,                             !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.12514604775,                          !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.1245697155,                           !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.12399338325,                          !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.123417051,                            !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.1242334455,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.12504984,                             !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.1258662345,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.126682629,                            !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.12630153825,                          !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.1259204475,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.12553935675,                          !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.125158266,                            !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.12543280175,                          !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.1257073375,                           !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.12598187325,                          !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.126256409,                            !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.12680360025,                          !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.1273507915,                           !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.12789798275,                          !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.128445174,                            !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.12987995075,                          !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.1313147275,                           !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.13274950425,                          !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.134184281,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.13608594025,                          !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.1379875995,                           !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.13988925875,                          !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.141790918,                            !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.1429934205,                           !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.144195923,                            !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.1453984255,                           !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.146600928,                            !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.15858500225,                          !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.1705690765,                           !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.18255315075,                          !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.194537225,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2198907545,                           !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.245244284,                            !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.2705978135,                           !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.295951343,                            !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.293988039,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.292024735,                            !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.290061431,                            !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.288098127,                            !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.27907668875;                          !- Value Until Time 96

OS:AdditionalProperties,
  {29a9a1a4-9c58-40ef-a401-d50a49c18033}, !- Handle
  {51d3fa82-e011-4300-aaba-1ee068fb9d2e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.12572238 | hoo_start + 1.5 ~ 0.123417051 | hoo_start + 2.5 ~ 0.126682629 | hoo_start + 3.5 ~ 0.125158266 | hoo_start + 4.5 ~ 0.126256409 | hoo_start + 5.5 ~ 0.128445174 | hoo_start + 6.5 ~ 0.134184281 | hoo_start + 7.5 ~ 0.141790918 | hoo_start + 8.5 ~ 0.146600928 | hoo_start + 9.5 ~ 0.194537225 | hoo_start + 10.5 ~ 0.295951343 | hoo_start + 11.5 ~ 0.288098127 | hoo_start - 11.5 ~ 0.252012374 | hoo_start - 10.5 ~ 0.235034988 | hoo_start - 9.5 ~ 0.201497893 | hoo_start - 8.5 ~ 0.184568484 | hoo_start - 7.5 ~ 0.169853706 | hoo_start - 6.5 ~ 0.141793343 | hoo_start - 5.5 ~ 0.142411953 | hoo_start - 4.5 ~ 0.144263103 | hoo_start - 3.5 ~ 0.142707497 | hoo_start - 2.5 ~ 0.141878211 | hoo_start - 1.5 ~ 0.127076256 | hoo_start - 0.5 ~ 0.124500785, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Handle
  Education_School BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {93654806-ff55-4063-9a48-6a8866bae4f7}, !- Default Day Schedule Name
  {d4d5b840-76ee-4b3e-99e8-22b61b6b21fe}, !- Summer Design Day Schedule Name
  {6942daae-53d4-4784-8d53-c725a9c635d1}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {bf52b04b-2176-4fc0-8522-a64ff82ed775}, !- Handle
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.21032999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.95750000000000002;                    !- Feature Value 3

OS:Schedule:Day,
  {93654806-ff55-4063-9a48-6a8866bae4f7}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Default 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0734132970451011,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0723912236674678,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0713691502898346,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0703470769122014,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0693250035345681,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0683029301569348,                     !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0672808567793016,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0541834264102927,                     !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0410859960412838,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0279885656722748,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0148911353032659,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0111683514774495,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.00744556765163298,                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.00372278382581651,                    !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0,                                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.0106606991375654,                     !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0213213982751308,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0319820974126962,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0426427965502616,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0702929273292804,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0979430581082992,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.125593188887318,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.153243319666337,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.202790188039022,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.252337056411706,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.301883924784391,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.351430793157076,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.406494150289835,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.461557507422593,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.516620864555351,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.57168422168811,                       !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.655040735897073,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.738397250106037,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.821753764315001,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.905110278523964,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.908596157924502,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.912082037325039,                      !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.915567916725576,                      !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.919053796126113,                      !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.92446875441821,                       !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.929883712710307,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.935298671002404,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9407136292945,                        !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.944910221970875,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.94910681464725,                       !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.953303407323625,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.948937597200622,                      !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.940375194401244,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.931812791601866,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.923250388802488,                      !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.793325233281493,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.663400077760498,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.533474922239502,                      !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.403549766718507,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.363512918846317,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.323476070974127,                      !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.283439223101937,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.243402375229747,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.216530644705217,                      !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.189658914180687,                      !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.162787183656157,                      !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.135915453131627,                      !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.122208839954758,                      !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.108502226777888,                      !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.094795613601018,                      !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.0810890004241482,                     !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.0760124770253075,                     !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.0709359536264668,                     !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0658594302276262,                     !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.0607829068287855,                     !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.0609013590414251,                     !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.0610198112540647,                     !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.0611382634667043,                     !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.061256715679344,                      !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.0488192333521844,                     !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.0363817510250248,                     !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0239442686978651,                     !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.0115067863707055,                     !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.0305606708610208,                     !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0496145553513361,                     !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.0686684398416514,                     !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0877223243319666,                     !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.0867002509543334,                     !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.0856781775767002,                     !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.0846561041990669,                     !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.0836340308214336,                     !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.0826119574438003,                     !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0815898840661672,                     !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.0805678106885339,                     !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0795457373109006,                     !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.0785236639332674,                     !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.0775015905556341,                     !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0764795171780008,                     !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.0754574438003676,                     !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.0744353704227343;                     !- Value Until Time 96

OS:AdditionalProperties,
  {1253ea04-b881-4c42-9181-a09e536df28b}, !- Handle
  {93654806-ff55-4063-9a48-6a8866bae4f7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {d4d5b840-76ee-4b3e-99e8-22b61b6b21fe}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6942daae-53d4-4784-8d53-c725a9c635d1}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1b8af4a0-87da-4202-9b14-b064db91f514}, !- Handle
  Schedule Rule 61,                       !- Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {deb02b4e-b3e4-409f-a38b-3d348b4d558c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51fddae6-af34-4ceb-9a54-8804025ff29a}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 3, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.33165,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.333825,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.336,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.33705,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3381,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.33915,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3402,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.34095,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3417,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.34245,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3432,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.342775,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.34235,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.341925,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.3415,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3402,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3389,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3376,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3363,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.333575,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.33085,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.328125,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3254,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.322225,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.31905,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.315875,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3127,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.310725,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.30875,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.306775,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3048,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.303825,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.30285,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.301875,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3009,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.30035,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2998,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.29925,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2987,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.29755,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2964,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.29525,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2941,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2906625,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.287225,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2837875,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.28035,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2784375,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.276525,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2746125,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2727,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.272825,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.27295,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.273075,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2732,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.273175,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.27315,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.273125,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2731,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.273175,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27325,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.273325,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2734,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.27375,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2741,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.27445,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2748,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.27555,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2763,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.27705,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2778,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.278925,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.28005,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.281175,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2823,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.284,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2857,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2874,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2891,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.291825,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.29455,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.297275,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.303175,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.30635,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.309525,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.3127,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.315575,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.31845,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.321325,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.3242,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.324975,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.32575,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.326525,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.3273,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.329475;                               !- Value Until Time 96

OS:AdditionalProperties,
  {dccfc161-dbcf-45a1-97eb-a6eae2f7c3dc}, !- Handle
  {51fddae6-af34-4ceb-9a54-8804025ff29a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {b55aad91-d97f-41aa-8a61-4bd264494dd4}, !- Handle
  Schedule Rule 62,                       !- Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c6bc7abb-0685-40e9-97dd-28765a98e595}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {427476eb-17cc-4013-a1e9-0e4fa4c57be2}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 4, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.26775,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.270975,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.2742,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.275625,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.27705,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.278475,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2799,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2817,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2835,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.2853,                                 !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2871,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.287975,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.28885,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.289725,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2906,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.289975,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.28935,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.288725,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2881,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.28665,                                !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2852,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.28375,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.2823,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.284325,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.28635,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.288375,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.2904,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.28855,                                !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.2867,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.28485,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.283,                                  !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.279025,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.27505,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.271075,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.2671,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.261725,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.25635,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.250975,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2456,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.24015,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2347,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.22925,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2238,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2204325,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.217065,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2136975,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.21033,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2116725,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.213015,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2143575,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2157,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.216275,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.21685,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.217425,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.218,                                  !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.219325,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.22065,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.221975,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2233,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.2246,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.2259,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.2272,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2285,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.229275,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.23005,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.230825,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2316,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.231675,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.23175,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.231825,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2319,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.231325,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.23075,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.230175,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2296,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.229325,                               !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.22905,                                !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.228775,                               !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2285,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.230125,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.23175,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.233375,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.235,                                  !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.234825,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.23465,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.234475,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.2343,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.236275,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.23825,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.240225,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.2422,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.246975,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.25175,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.256525,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.2613,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.264525;                               !- Value Until Time 96

OS:AdditionalProperties,
  {a4d2e5f1-66ec-4db5-8993-dd27203a3413}, !- Handle
  {427476eb-17cc-4013-a1e9-0e4fa4c57be2}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2157 | hoo_start + 1.5 ~ 0.218 | hoo_start + 2.5 ~ 0.2233 | hoo_start + 3.5 ~ 0.2285 | hoo_start + 4.5 ~ 0.2316 | hoo_start + 5.5 ~ 0.2319 | hoo_start + 6.5 ~ 0.2296 | hoo_start + 7.5 ~ 0.2285 | hoo_start + 8.5 ~ 0.235 | hoo_start + 9.5 ~ 0.2343 | hoo_start + 10.5 ~ 0.2422 | hoo_start + 11.5 ~ 0.2613 | hoo_start - 11.5 ~ 0.2742 | hoo_start - 10.5 ~ 0.2799 | hoo_start - 9.5 ~ 0.2871 | hoo_start - 8.5 ~ 0.2906 | hoo_start - 7.5 ~ 0.2881 | hoo_start - 6.5 ~ 0.2823 | hoo_start - 5.5 ~ 0.2904 | hoo_start - 4.5 ~ 0.283 | hoo_start - 3.5 ~ 0.2671 | hoo_start - 2.5 ~ 0.2456 | hoo_start - 1.5 ~ 0.2238 | hoo_start - 0.5 ~ 0.21033, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {7307f9da-b985-41dc-8b97-315e24ffafcc}, !- Handle
  Schedule Rule 63,                       !- Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16e87da0-d784-42ce-924c-014a2af1c5dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  16;                                     !- End Day

OS:Schedule:Day,
  {0e458e61-b34c-4534-9b26-37fb98c65bc3}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wknd Day 5, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.33165,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.333825,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.336,                                  !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.33705,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.3381,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.33915,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.3402,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.34095,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.3417,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.34245,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.3432,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.342775,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.34235,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.341925,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.3415,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.3402,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.3389,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3376,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.3363,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.333575,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.33085,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.328125,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3254,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.322225,                               !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.31905,                                !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.315875,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.3127,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.310725,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.30875,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.306775,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.3048,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.303825,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.30285,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.301875,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.3009,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.30035,                                !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.2998,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.29925,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.2987,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.29755,                                !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.2964,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.29525,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.2941,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.2906625,                              !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.287225,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.2837875,                              !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.28035,                                !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.2784375,                              !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.276525,                               !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.2746125,                              !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.2727,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.272825,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.27295,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.273075,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.2732,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.273175,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.27315,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.273125,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.2731,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.273175,                               !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.27325,                                !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.273325,                               !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2734,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.27375,                                !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.2741,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.27445,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2748,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.27555,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.2763,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.27705,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2778,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.278925,                               !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.28005,                                !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.281175,                               !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.2823,                                 !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.284,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.2857,                                 !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2874,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2891,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.291825,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.29455,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.297275,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.3,                                    !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.303175,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.30635,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.309525,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.3127,                                 !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.315575,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.31845,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.321325,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.3242,                                 !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.324975,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.32575,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.326525,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.3273,                                 !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.329475;                               !- Value Until Time 96

OS:AdditionalProperties,
  {3645da34-76cc-48b3-b01a-09b17fd933eb}, !- Handle
  {0e458e61-b34c-4534-9b26-37fb98c65bc3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.2727 | hoo_start + 1.5 ~ 0.2732 | hoo_start + 2.5 ~ 0.2731 | hoo_start + 3.5 ~ 0.2734 | hoo_start + 4.5 ~ 0.2748 | hoo_start + 5.5 ~ 0.2778 | hoo_start + 6.5 ~ 0.2823 | hoo_start + 7.5 ~ 0.2891 | hoo_start + 8.5 ~ 0.3 | hoo_start + 9.5 ~ 0.3127 | hoo_start + 10.5 ~ 0.3242 | hoo_start + 11.5 ~ 0.3273 | hoo_start - 11.5 ~ 0.336 | hoo_start - 10.5 ~ 0.3402 | hoo_start - 9.5 ~ 0.3432 | hoo_start - 8.5 ~ 0.3415 | hoo_start - 7.5 ~ 0.3363 | hoo_start - 6.5 ~ 0.3254 | hoo_start - 5.5 ~ 0.3127 | hoo_start - 4.5 ~ 0.3048 | hoo_start - 3.5 ~ 0.3009 | hoo_start - 2.5 ~ 0.2987 | hoo_start - 1.5 ~ 0.2941 | hoo_start - 0.5 ~ 0.28035, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Rule,
  {cc0bc6fa-3aa8-4253-aa63-bb69144312eb}, !- Handle
  Schedule Rule 64,                       !- Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c0ded3a3-3af2-4b46-9524-890d35245240}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  27,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1cdb82b4-3f3e-4109-8971-0772f821fe5b}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 2, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.30443,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.303675,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.30292,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.302165,                               !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.30141,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.300655,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2999,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.290225,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.28055,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.270875,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2612,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.25845,                                !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2557,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.25295,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2502,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.258075,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.26595,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.273825,                               !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2817,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.302125,                               !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.32255,                                !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.342975,                               !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3634,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.4,                                    !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.4366,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.4732,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.5098,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.550475,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.59115,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.631825,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.6725,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.734075,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.79565,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.857225,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.9188,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.921375,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.92395,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.926525,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.9291,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.9331,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.9371,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.9411,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.9451,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.9482,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.9513,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.9544,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.9575,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.951175,                               !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.94485,                                !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.938525,                               !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.9322,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.836225,                               !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.74025,                                !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.644275,                               !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.5483,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.518725,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.48915,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.459575,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.43,                                   !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.41015,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.3903,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.37045,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.3506,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.340475,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.33035,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.320225,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.3101,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.30635,                                !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.3026,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.29885,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2951,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2951875,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.295275,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2953625,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.29545,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2862625,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.277075,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2678875,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2587,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.272775,                               !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.28685,                                !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.300925,                               !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.315,                                  !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.314245,                               !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.31349,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.312735,                               !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.31198,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.311225,                               !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.31047,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.309715,                               !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.30896,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.308205,                               !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.30745,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.306695,                               !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.30594,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.305185;                               !- Value Until Time 96

OS:AdditionalProperties,
  {cf3513c8-09e4-4657-810a-0b2ac59961c8}, !- Handle
  {1cdb82b4-3f3e-4109-8971-0772f821fe5b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2587 | hoo_end + 4.5 ~ 0.315 | hoo_start - 5.5 ~ 0.2999 | hoo_start - 4.5 ~ 0.2612 | hoo_start - 3.5 ~ 0.2502 | hoo_start - 2.5 ~ 0.2817 | hoo_start - 1.5 ~ 0.3634 | hoo_start - 0.5 ~ 0.5098 | hoo_start + 0.5 ~ 0.6725 | hoo_start + 1.5 ~ 0.8185 | hoo_start + 2.5 ~ 0.8745 | mid - 3.0 ~ 0.9188 | mid - 2.0 ~ 0.9291 | mid - 1.0 ~ 0.9451 | mid ~ 0.9575 | mid + 1.0 ~ 0.9322 | mid + 2.0 ~ 0.8458 | mid + 3.0 ~ 0.6973 | hoo_end - 2.5 ~ 0.5483 | hoo_end - 1.5 ~ 0.43 | hoo_end - 0.5 ~ 0.3506 | hoo_end + 0.5 ~ 0.3101 | hoo_end + 1.5 ~ 0.2951 | hoo_end + 2.5 ~ 0.29545, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {25e4cf6a-5be2-478e-a826-46fcfc5146db}, !- Handle
  Schedule Rule 65,                       !- Name
  {52fde492-c0a4-4351-9b5a-caca838a636a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {74cc152c-3644-403c-8432-855db6b5926d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  17,                                     !- Start Day
  8,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {17596694-92a6-41c6-91d1-852c3d7294b5}, !- Handle
  Education_School BLDG_EQUIP_EndUseData Wkdy Day 3, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.22942,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.2289,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.22838,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.22786,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.22734,                                !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.22682,                                !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.2263,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.22555,                                !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.2248,                                 !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.22405,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.2233,                                 !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.225375,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.22745,                                !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.229525,                               !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.2316,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.23675,                                !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.2419,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.24705,                                !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.2522,                                 !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.2645,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.2768,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.2891,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.3014,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.31655,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.3317,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.34685,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.362,                                  !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.3808,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.3996,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.4184,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4372,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.464675,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.49215,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.519625,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5471,                                 !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.549675,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.55225,                                !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.554825,                               !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5574,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.559525,                               !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.56165,                                !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.563775,                               !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.5659,                                 !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.5661,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.5663,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.5665,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.5667,                                 !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.55865,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.5506,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.54255,                                !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.5345,                                 !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.4913,                                 !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.4481,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.4049,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.3617,                                 !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.350875,                               !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.34005,                                !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.329225,                               !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.3184,                                 !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.31045,                                !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.3025,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.29455,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.2866,                                 !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.282675,                               !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.27875,                                !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.274825,                               !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.2709,                                 !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.267375,                               !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.26385,                                !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.260325,                               !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.2568,                                 !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.2531675,                              !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.249535,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.2459025,                              !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.24227,                                !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.2385775,                              !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.234885,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.2311925,                              !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.2275,                                 !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.2298,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.2321,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.2344,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.2367,                                 !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.23618,                                !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.23566,                                !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.23514,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.23462,                                !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.2341,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.23358,                                !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.23306,                                !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.23254,                                !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.23202,                                !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.2315,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.23098,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.23046,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.22994;                                !- Value Until Time 96

OS:AdditionalProperties,
  {192838e0-e557-4eaf-a18d-5967996c15e7}, !- Handle
  {17596694-92a6-41c6-91d1-852c3d7294b5}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 3.5 ~ 0.2275 | hoo_end + 4.5 ~ 0.2367 | hoo_start - 5.5 ~ 0.2263 | hoo_start - 4.5 ~ 0.2233 | hoo_start - 3.5 ~ 0.2316 | hoo_start - 2.5 ~ 0.2522 | hoo_start - 1.5 ~ 0.3014 | hoo_start - 0.5 ~ 0.362 | hoo_start + 0.5 ~ 0.4372 | hoo_start + 1.5 ~ 0.4956 | hoo_start + 2.5 ~ 0.5239 | mid - 3.0 ~ 0.5471 | mid - 2.0 ~ 0.5574 | mid - 1.0 ~ 0.5659 | mid ~ 0.5667 | mid + 1.0 ~ 0.5345 | mid + 2.0 ~ 0.4867 | mid + 3.0 ~ 0.4227 | hoo_end - 2.5 ~ 0.3617 | hoo_end - 1.5 ~ 0.3184 | hoo_end - 0.5 ~ 0.2866 | hoo_end + 0.5 ~ 0.2709 | hoo_end + 1.5 ~ 0.2568 | hoo_end + 2.5 ~ 0.24227, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {a5d98baf-9283-4275-8f2b-6feaf63abd45}, !- Default Day Schedule Name
  {55ed6e0e-035e-497b-b086-2a9c860f16ca}, !- Summer Design Day Schedule Name
  {42e8abcb-bc26-4060-ab3f-04b809011d2a}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {e9995cd1-6365-43be-a5ed-91a568011071}, !- Handle
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  4459.3277999999964,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  54,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-05-03 07:47:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-05-03 07:47:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5d98baf-9283-4275-8f2b-6feaf63abd45}, !- Handle
  54 Zone VAV Occ Sch Default 1,          !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {55ed6e0e-035e-497b-b086-2a9c860f16ca}, !- Handle
  54 Zone VAV Occ Sch Summer Design Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42e8abcb-bc26-4060-ab3f-04b809011d2a}, !- Handle
  54 Zone VAV Occ Sch Winter Design Day 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bc32f0f-2d18-4d8f-bcfe-946f354cc34e}, !- Handle
  54 Zone VAV Occ Sch Sunday Rule 1,      !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9470a3fb-ca4a-41c3-8890-878d9fe2a8e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9470a3fb-ca4a-41c3-8890-878d9fe2a8e8}, !- Handle
  54 Zone VAV Occ Sch Sunday 1,           !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63c5a35d-4b91-480d-b4d8-0c3245cd9ea1}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 3,      !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a7339bc7-ad24-4174-aa10-9cd49c761a62}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7339bc7-ad24-4174-aa10-9cd49c761a62}, !- Handle
  54 Zone VAV Occ Sch Friday 3,           !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5db45bb6-49ce-4535-9297-87eed8f189a6}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 4,      !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca337b52-8d1a-458a-977a-38d6a935ab79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  30,                                     !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca337b52-8d1a-458a-977a-38d6a935ab79}, !- Handle
  54 Zone VAV Occ Sch Friday 4,           !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6342b738-754e-44f1-876d-031945c2289c}, !- Handle
  54 Zone VAV Occ Sch Friday Rule 5,      !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {310555e8-871e-46c9-9237-086dd4a1b04b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {310555e8-871e-46c9-9237-086dd4a1b04b}, !- Handle
  54 Zone VAV Occ Sch Friday 5,           !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fe15fbd-9dbd-46b4-8570-caf5a774d3bd}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 3,    !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {87e7efa7-6b99-4ff4-8cfd-33569690f833}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  31,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87e7efa7-6b99-4ff4-8cfd-33569690f833}, !- Handle
  54 Zone VAV Occ Sch Thursday 3,         !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {09460d02-3b84-42bb-b196-e9f689967f10}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 4,    !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {962c36b5-0756-43d3-8bb8-d9ff1bf33dc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  29,                                     !- Start Day
  8,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {962c36b5-0756-43d3-8bb8-d9ff1bf33dc2}, !- Handle
  54 Zone VAV Occ Sch Thursday 4,         !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b361710-814a-4612-8723-30c231f5963a}, !- Handle
  54 Zone VAV Occ Sch Thursday Rule 5,    !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ac79b804-b314-4164-a625-621da4b79710}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ac79b804-b314-4164-a625-621da4b79710}, !- Handle
  54 Zone VAV Occ Sch Thursday 5,         !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1caf6eaf-bf99-4e94-8dbe-fd4b75c5cbf3}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 3,   !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {40544693-0e74-405a-9922-5d711058451b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  30,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40544693-0e74-405a-9922-5d711058451b}, !- Handle
  54 Zone VAV Occ Sch Wednesday 3,        !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b4437a1b-1eca-4e9b-a90e-6e92a8c66cd5}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 4,   !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {efb3933a-7afe-4b66-b702-fe9aa6ef040c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  28,                                     !- Start Day
  8,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {efb3933a-7afe-4b66-b702-fe9aa6ef040c}, !- Handle
  54 Zone VAV Occ Sch Wednesday 4,        !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f717ce1d-893b-4fde-b833-463f7713216f}, !- Handle
  54 Zone VAV Occ Sch Wednesday Rule 5,   !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {8afb92a8-0044-499d-999a-f804563b59b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8afb92a8-0044-499d-999a-f804563b59b1}, !- Handle
  54 Zone VAV Occ Sch Wednesday 5,        !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a860d850-3e51-45d1-9587-b06dd744a030}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 3,     !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {7fd42ad1-e902-40cb-b4e6-116589c2f360}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  29,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fd42ad1-e902-40cb-b4e6-116589c2f360}, !- Handle
  54 Zone VAV Occ Sch Tuesday 3,          !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e009f54-5f11-4cec-9703-982375b239c8}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 4,     !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {95de99ce-5d78-436d-991d-5587dad2e9e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  27,                                     !- Start Day
  8,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {95de99ce-5d78-436d-991d-5587dad2e9e1}, !- Handle
  54 Zone VAV Occ Sch Tuesday 4,          !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df70763e-46f3-46e1-baa4-bfcaee70fa76}, !- Handle
  54 Zone VAV Occ Sch Tuesday Rule 5,     !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {d96db4a0-bddf-4308-8a41-183e147c53a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d96db4a0-bddf-4308-8a41-183e147c53a3}, !- Handle
  54 Zone VAV Occ Sch Tuesday 5,          !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0066c00-24ae-4c01-a65e-55b09f16c1b6}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 3,      !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {15070e39-f153-4479-b044-e904a36b0e85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  28,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15070e39-f153-4479-b044-e904a36b0e85}, !- Handle
  54 Zone VAV Occ Sch Monday 3,           !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8260a0fb-2bbc-46e1-bef5-efc212465e7c}, !- Handle
  54 Zone VAV Occ Sch Monday Rule 4,      !- Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {84abface-1485-4069-b4e7-145f1e8e8bea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  26,                                     !- Start Day
  8,                                      !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {84abface-1485-4069-b4e7-145f1e8e8bea}, !- Handle
  54 Zone VAV Occ Sch Monday 4,           !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  {522964c9-757e-4753-beb3-138e603fd18e}, !- Default Day Schedule Name
  {f007bac8-c89e-4660-959a-e075d32794a7}, !- Summer Design Day Schedule Name
  {02dc2eea-ccfa-464c-9ba1-9db162372ac4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {522964c9-757e-4753-beb3-138e603fd18e}, !- Handle
  Infiltration HVAC Off Schedule Default Day Schedule, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {996eb815-1767-4541-9cff-dd1debcaf9d6}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f007bac8-c89e-4660-959a-e075d32794a7}, !- Handle
  Infiltration HVAC Off Schedule Summer Design Day Schedule 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {572b7a6c-1a8d-469f-abfd-3efb1001044b}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02dc2eea-ccfa-464c-9ba1-9db162372ac4}, !- Handle
  Infiltration HVAC Off Schedule Winter Design Day Schedule 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {689af70e-e2cc-4416-aded-ff6c4ba044fb}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {463105a6-adc1-4db9-a408-da194e836aed}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  14,                                     !- Rule Order
  {678b66b9-4abc-46d5-9df0-660215fbbb06}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {678b66b9-4abc-46d5-9df0-660215fbbb06}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 0 1, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7c5676b-d9ce-4f69-b679-2aa07a34318a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fbe11851-27f5-42da-8676-3d1b619158a5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 1 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  13,                                     !- Rule Order
  {dddb6c01-0893-4f66-b433-d258f5b3820f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {dddb6c01-0893-4f66-b433-d258f5b3820f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 2, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {68ed9d1e-7b02-4918-a70c-c57841dbd992}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {352d96b4-ac37-4962-99e6-6574dbb74b0b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 3 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  12,                                     !- Rule Order
  {bcc42552-64e7-427b-a416-22f887a1aed5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {bcc42552-64e7-427b-a416-22f887a1aed5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 4, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7e1a9873-c028-4d57-82b8-625a0275aecc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20a5a16a-648c-4e47-8664-c7043cf6d5bb}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 5 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {a1171353-bece-44d4-a0e0-0e6c1146d472}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a1171353-bece-44d4-a0e0-0e6c1146d472}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 6, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8801b8dd-1728-406a-8fc0-eab10ea96126}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fd1bd090-1ad2-4faa-8226-52ac182a72cf}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 7 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {05ae2d3f-64c3-4b0e-a7bc-5b41c1fa29c5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {05ae2d3f-64c3-4b0e-a7bc-5b41c1fa29c5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 8, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7e1caa6d-07df-4fba-9220-ebfd5c8ce729}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {255a56a4-12b3-4e69-b52f-ddef6c799fbc}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 9 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {11b0a613-622a-4dbb-ab60-bf4115fbe2d6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {11b0a613-622a-4dbb-ab60-bf4115fbe2d6}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 10, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {470e82eb-64a7-4560-bd00-901d2030ba98}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4bc8a676-50b6-47d8-b732-91d9977f893c}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 11 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {77240627-602f-455f-ae81-bdf60129b272}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {77240627-602f-455f-ae81-bdf60129b272}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 12, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {448207f7-5e02-41d7-bada-4a69e221647a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e30f67c1-3828-4e67-aa94-a72a3d037d11}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 13 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {0fef7f15-53a2-4a6c-bb78-a6e5e7695aba}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {0fef7f15-53a2-4a6c-bb78-a6e5e7695aba}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 14, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0ccffdcf-0a99-4e6c-80a5-833c96a53101}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f54baeb-eebd-4f09-a614-3fe8218908e1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 15 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a4674a7e-7466-4673-83cc-7cbc7d74e2a9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a4674a7e-7466-4673-83cc-7cbc7d74e2a9}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 16, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dbb9a44a-ba5e-4f6e-bd68-7c5fc631fe0d}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {950664a3-1c89-4f39-abda-3a30e206b9c2}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 17 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {20adf411-5a6b-4b6d-a4b2-b488dbea9374}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {20adf411-5a6b-4b6d-a4b2-b488dbea9374}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 18, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {20c7ab5c-71ea-417d-9ee3-0ab998843e55}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8b68bffa-2f99-49ea-a480-f2369c541d40}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 19 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a2d9c418-acae-400e-84f7-e1739c53ad54}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a2d9c418-acae-400e-84f7-e1739c53ad54}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 20, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0753d51e-3e5b-4c98-9d7c-cd6819213192}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {122f1949-ca9c-402e-aed1-06adc16d6a8f}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 21 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bcfd8e0b-9a4a-4597-998d-e9e2720a40d1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {bcfd8e0b-9a4a-4597-998d-e9e2720a40d1}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 22, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {600f459d-495a-465c-ba5c-e447a1ddf55a}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fd87a950-44d2-41bc-a475-a4f5df0441f3}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 23 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {654690cf-2201-4bae-b8c1-7e1fc475da2b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  Yes,                                    !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {654690cf-2201-4bae-b8c1-7e1fc475da2b}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 24, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0a975573-29db-416c-87be-be022ce0c97e}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {54fb325f-a7e9-434c-9592-ec50db89a1b5}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 25 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {343c6ea8-8467-4153-9265-5cba41192023}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {343c6ea8-8467-4153-9265-5cba41192023}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 26, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  15,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  30,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {64be95bd-3d6d-465e-ab52-d7fb11495005}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe912642-5a0a-49b0-9faf-91a246a40247}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 27 Rule, !- Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17080fcb-57ca-490e-9b0c-31b3f99d4b44}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {17080fcb-57ca-490e-9b0c-31b3f99d4b44}, !- Handle
  Infiltration HVAC Off Schedule Schedule Day 28, !- Name
  {82dbd63e-d5a2-4e78-ab6d-003b806e3bc8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  45,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  15,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {be58ea80-1e40-410f-a78d-cb3113849f55}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground HVAC On Infiltration, !- Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {416f9d0b-84a3-43da-b855-6ddc548c7028}, !- Handle
  SecondarySchool Gym - audience C end_b - Story Ground HVAC Off Infiltration, !- Name
  {80982896-0a94-45e7-ae92-2a0caee99b1a}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1c372cd-fe65-43c5-bc36-3717d224ea8f}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground HVAC On Infiltration, !- Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b375b5e4-7aa9-4e1b-ae96-4c526680227e}, !- Handle
  SecondarySchool Gym - audience A end_b - Story Ground HVAC Off Infiltration, !- Name
  {02fb3aae-9964-4ea3-8d9d-a4c7beb93797}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ac19643-010d-4453-8e87-c49a4de7caa3}, !- Handle
  SecondarySchool Auditorium A  - Story Ground HVAC On Infiltration, !- Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3cbb4d29-77be-42e0-a1eb-61c3c2bbaee4}, !- Handle
  SecondarySchool Auditorium A  - Story Ground HVAC Off Infiltration, !- Name
  {1723925a-5808-4580-884d-e7a39c0a2d25}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5cdc7f35-b718-4a2e-973a-1ad2cb276f83}, !- Handle
  SecondarySchool Gym B  - Story Ground HVAC On Infiltration, !- Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86fdaad4-a7d2-464d-ac3b-d644af149ad1}, !- Handle
  SecondarySchool Gym B  - Story Ground HVAC Off Infiltration, !- Name
  {0744d47e-e26c-4dd4-8241-532ddf7914fe}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71fa7324-a212-4d3b-bf45-addf4be6068f}, !- Handle
  SecondarySchool Gym A  - Story Ground HVAC On Infiltration, !- Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {368c4d5f-1502-433a-90e6-700dd7dc9088}, !- Handle
  SecondarySchool Gym A  - Story Ground HVAC Off Infiltration, !- Name
  {c84cb208-17cb-44a1-80e4-6f7ffdd600b1}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c64e2c18-6c65-4685-9dfe-249849e1302e}, !- Handle
  SecondarySchool Auditorium C  - Story Ground HVAC On Infiltration, !- Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f7537aa1-2541-4bbb-82f9-7ecb0f844e4d}, !- Handle
  SecondarySchool Auditorium C  - Story Ground HVAC Off Infiltration, !- Name
  {6f818962-c536-4d02-af5f-b068db57c4d2}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d0be233-80db-4196-884c-3a4f15a38ad8}, !- Handle
  SecondarySchool Gym C end_a - Story Ground HVAC On Infiltration, !- Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76b9a915-1d55-482d-a7af-614bf6e6949b}, !- Handle
  SecondarySchool Gym C end_a - Story Ground HVAC Off Infiltration, !- Name
  {f2366d53-267c-45a9-aee7-da856e3225e8}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5c5789f2-26e4-440f-b4a8-6f5b31ff6154}, !- Handle
  SecondarySchool Gym B end_a - Story Ground HVAC On Infiltration, !- Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e0852465-25ac-496f-8855-185b96f78395}, !- Handle
  SecondarySchool Gym B end_a - Story Ground HVAC Off Infiltration, !- Name
  {a937a53f-db24-4c91-800b-4751b08cc199}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6bac1370-a912-40cc-a29f-e5bc1f9ba397}, !- Handle
  SecondarySchool Gym A end_a - Story Ground HVAC On Infiltration, !- Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb5b62b5-ea2b-4c2e-9aa3-0164d6155dcf}, !- Handle
  SecondarySchool Gym A end_a - Story Ground HVAC Off Infiltration, !- Name
  {10d0ec91-4e79-4cb2-ab66-57153ddea1c3}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9566d908-fa82-4d0e-8a82-fe66a898ac07}, !- Handle
  SecondarySchool Office C end_b - Story Ground HVAC On Infiltration, !- Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e82ed65f-ccf1-472b-905a-27362ebe6d79}, !- Handle
  SecondarySchool Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  {4aa5ddb8-63aa-4f27-ac7d-705630302a8a}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f9a9b77-48fd-4f06-9860-dc8505ddd899}, !- Handle
  SecondarySchool Office B end_b - Story Ground HVAC On Infiltration, !- Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89026cde-8a90-457d-86ae-3fcac4b8e9ab}, !- Handle
  SecondarySchool Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  {1931fa8d-6c88-489f-b18d-94a906ead6c2}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {89e4bcad-fe65-42e5-a04e-99fd1c8b153a}, !- Handle
  SecondarySchool Office C  - Story Ground HVAC On Infiltration, !- Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1591dca-21f5-4560-9214-204410eebf95}, !- Handle
  SecondarySchool Office C  - Story Ground HVAC Off Infiltration, !- Name
  {bea6db2e-4f90-4ad8-a773-4adcc3b81f1c}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eff672ca-d946-4dbb-90ba-c8b77536d6e4}, !- Handle
  SecondarySchool Office B  - Story Ground HVAC On Infiltration, !- Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {722b2f89-ecf7-4b9a-8988-225e25b35261}, !- Handle
  SecondarySchool Office B  - Story Ground HVAC Off Infiltration, !- Name
  {d373cf93-3e3a-4c9c-ae99-696a9d6cffc2}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e48ec1ed-3e30-4897-84dd-f1a1627f654d}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground HVAC On Infiltration, !- Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62287c8f-9d61-4523-b6e2-e5b0b19aae2b}, !- Handle
  SecondarySchool Gym - audience A  - Story Ground HVAC Off Infiltration, !- Name
  {30a5da0c-9669-4954-b65d-0e889c11dbad}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9233dddd-9951-4970-b792-787b38f23a45}, !- Handle
  SecondarySchool Library C  - Story Ground HVAC On Infiltration, !- Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2d3e6887-2de5-4f3f-87f9-820156fba139}, !- Handle
  SecondarySchool Library C  - Story Ground HVAC Off Infiltration, !- Name
  {5d952d34-e905-4374-b95d-a660aa9ef088}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {228ebc54-60fd-4990-ba47-744ed1b972f1}, !- Handle
  SecondarySchool Library A  - Story Ground HVAC On Infiltration, !- Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4950d91f-75e5-428a-b3ee-73d68c12a09b}, !- Handle
  SecondarySchool Library A  - Story Ground HVAC Off Infiltration, !- Name
  {01d570d6-3857-4ff3-9c56-0c841bcf4b39}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7662eb50-77a5-4cbc-a319-d10d164649ec}, !- Handle
  SecondarySchool Mechanical C  - Story Ground HVAC On Infiltration, !- Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6118493b-620d-4979-99c0-e624656a5a0b}, !- Handle
  SecondarySchool Mechanical C  - Story Ground HVAC Off Infiltration, !- Name
  {2dd86233-202f-4536-8f74-51346878bac2}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {44d5a485-89fd-4b1f-b6a6-49547a69eeee}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground 1 HVAC On Infiltration, !- Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a15bfea-e69e-482f-8a65-4b33d936f656}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground 1 HVAC Off Infiltration, !- Name
  {287654d2-970d-4c7a-b71e-be58b84625a0}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00065061-26a2-415f-a3e9-36b819e3816e}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground HVAC On Infiltration, !- Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff844fa5-1661-4a48-b5e9-0dd40a166984}, !- Handle
  SecondarySchool Cafeteria B  - Story Ground HVAC Off Infiltration, !- Name
  {00fe9795-c418-4ec5-a1c5-9ef778e01059}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8249f4a9-0d4d-4331-a4ff-c97c5ded1d45}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground HVAC On Infiltration, !- Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c26b40a6-c32a-47fc-9005-7394e9cd88d9}, !- Handle
  SecondarySchool Corridor B end_b - Story Ground HVAC Off Infiltration, !- Name
  {3f00d1e6-a212-48ba-9eb5-0ceacf52001a}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20f9f53d-6350-4fe3-b121-2e9c0db1d821}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1 HVAC On Infiltration, !- Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {789808eb-e64b-474f-b5a8-5dd720ce4f45}, !- Handle
  SecondarySchool Classroom A  - Story Ground 1 HVAC Off Infiltration, !- Name
  {70d60bf5-6123-44ce-b082-8e7dc978562d}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6c586165-fea5-4765-816d-44ce6f19c2b8}, !- Handle
  SecondarySchool Auditorium B  - Story Ground HVAC On Infiltration, !- Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8198f800-7ded-439f-9a1a-fbc322b6f78c}, !- Handle
  SecondarySchool Auditorium B  - Story Ground HVAC Off Infiltration, !- Name
  {67fcaac7-3375-445d-995a-0a837fd93988}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a2ab9c5-26ca-4f6a-9170-3805f1f3fe9c}, !- Handle
  SecondarySchool Kitchen B  - Story Ground HVAC On Infiltration, !- Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f877e76-3658-4756-8294-10de707d5a30}, !- Handle
  SecondarySchool Kitchen B  - Story Ground HVAC Off Infiltration, !- Name
  {4cfe1873-2c7d-4493-bb05-25628cece9a3}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4a04d31-52b1-4280-863a-60f65068dd24}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC On Infiltration, !- Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91a8e7dc-5df2-458e-ab36-8e92de96362a}, !- Handle
  SecondarySchool Corridor B  - Story Ground HVAC Off Infiltration, !- Name
  {e83a77c4-897e-4008-a007-93181d0b81d0}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99b9b3f1-110c-42a9-b397-4aec46c1a7a9}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground HVAC On Infiltration, !- Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b0420d5-201c-442e-ad47-66935c25ef8b}, !- Handle
  SecondarySchool Classroom C end_b - Story Ground HVAC Off Infiltration, !- Name
  {1d162829-9abc-46f2-9f68-894bdafa3ef6}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81b057c2-be3b-46f1-b6aa-7bc67c9d5d42}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC On Infiltration, !- Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19873d04-9bf2-488d-9d80-14419332eec4}, !- Handle
  SecondarySchool Classroom C  - Story Ground HVAC Off Infiltration, !- Name
  {37067e2b-672d-4d5b-bf5e-ad4b27664895}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cce2bd75-56cf-43d0-90b2-f594738661be}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground HVAC On Infiltration, !- Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfceb450-6147-4c51-8610-d09df1c1843d}, !- Handle
  SecondarySchool Gym - audience B  - Story Ground HVAC Off Infiltration, !- Name
  {c74dcdb3-8c1c-4bc8-ae1d-5b84717d34e0}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9406e074-0903-4ebd-a95a-8532d9cf2b6e}, !- Handle
  SecondarySchool Mechanical A  - Story Ground HVAC On Infiltration, !- Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ba4b76f-40ec-4db8-878d-00b5c3412ec6}, !- Handle
  SecondarySchool Mechanical A  - Story Ground HVAC Off Infiltration, !- Name
  {3a57058c-decf-4ed0-a359-36dfaacf5066}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7a173c7-ea1b-4fd8-8a60-1692c3b97a58}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground HVAC On Infiltration, !- Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {14c54b13-ef85-4edf-b0d4-35ef4543a18b}, !- Handle
  SecondarySchool Gym - audience C  - Story Ground HVAC Off Infiltration, !- Name
  {e64e6f3a-efba-4abc-8680-531e73c8549b}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d1983b8-0ca3-4e58-b294-1418c0d1b3e7}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC On Infiltration, !- Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a15fdf0-5d15-44ad-8f19-70f4e005fcd8}, !- Handle
  SecondarySchool Classroom A  - Story Ground HVAC Off Infiltration, !- Name
  {d9a0051a-3889-43d7-8a94-fb1adb01f347}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cf8f8f1-51e2-45d7-bd6d-0fb2913b357d}, !- Handle
  SecondarySchool Office A end_b - Story Ground HVAC On Infiltration, !- Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e64d4d45-6854-4e91-8629-502ceffd487f}, !- Handle
  SecondarySchool Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  {d7e7c5f6-0e98-4e31-b590-736de55bec85}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e989de5b-4051-4bef-a249-5fc3dcdfee63}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground 1 HVAC On Infiltration, !- Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c4b3070-9698-4f47-8172-eda925bfdff9}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground 1 HVAC Off Infiltration, !- Name
  {192690a8-5e1e-412f-b7cf-05f1a06060b6}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70f4c134-44d6-4d7f-b87a-a9f372499324}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground HVAC On Infiltration, !- Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f563ce1b-81d0-41b1-95fe-dad68092ef86}, !- Handle
  SecondarySchool Gym - audience B end_b - Story Ground HVAC Off Infiltration, !- Name
  {1aae1b7c-7927-4c53-bf87-5c496eb04e69}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84eabf8e-a0ca-4bb3-a293-0f81dc040237}, !- Handle
  SecondarySchool Office A  - Story Ground HVAC On Infiltration, !- Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8c10605a-ef01-4753-81f1-2be766002c7e}, !- Handle
  SecondarySchool Office A  - Story Ground HVAC Off Infiltration, !- Name
  {0ff7065e-1aba-48af-b2a9-a8e2a72223af}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39d7414e-1af3-4a42-81d7-8d5eb66c591a}, !- Handle
  SecondarySchool Lobby C  - Story Ground HVAC On Infiltration, !- Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f663e2cb-40a2-4b43-a087-bf284bef00ac}, !- Handle
  SecondarySchool Lobby C  - Story Ground HVAC Off Infiltration, !- Name
  {dbe76902-7584-4b2e-9d67-df82cc76e72f}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eeee3133-e94e-4266-be7f-09c0c3d34743}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground HVAC On Infiltration, !- Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b00e3588-7f77-4516-8d4d-9eece614cd20}, !- Handle
  SecondarySchool Classroom C end_a - Story Ground HVAC Off Infiltration, !- Name
  {942b14fe-3995-41f3-9f98-d988463bf6ab}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {099af68a-05cc-4692-bc12-d0ca515fb9ce}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground HVAC On Infiltration, !- Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {be8d151b-dd6c-43ff-8547-e4b2942032cd}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground HVAC Off Infiltration, !- Name
  {030fab4f-820a-420b-9632-23aec790afa2}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ea77fb2-128e-44f1-bd5f-e563af212111}, !- Handle
  SecondarySchool Gym C  - Story Ground HVAC On Infiltration, !- Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2fb071b6-a56c-4544-8a42-3702a2561647}, !- Handle
  SecondarySchool Gym C  - Story Ground HVAC Off Infiltration, !- Name
  {6e615952-377a-4d52-8fa2-231eafd07628}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {96370bd4-cea9-4820-8fca-8f48b2771315}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground HVAC On Infiltration, !- Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42f498c9-27da-418e-9664-9bc38af65383}, !- Handle
  SecondarySchool Classroom A end_b - Story Ground HVAC Off Infiltration, !- Name
  {a1880c73-93b9-4d8d-b7c7-c94517743c44}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adc70bc5-73a7-4c9f-ab72-8d96c48831df}, !- Handle
  SecondarySchool Lobby B  - Story Ground HVAC On Infiltration, !- Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b50841b-3d4c-4ee5-945e-6d2b57dd8835}, !- Handle
  SecondarySchool Lobby B  - Story Ground HVAC Off Infiltration, !- Name
  {283c0c23-c62e-459d-aae4-896f8726de3f}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4aee4bb7-39d5-4d3e-ac2e-b7a8de404028}, !- Handle
  SecondarySchool Restroom B  - Story Ground HVAC On Infiltration, !- Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62f13a98-3ac9-4661-8acd-4082ad92dfee}, !- Handle
  SecondarySchool Restroom B  - Story Ground HVAC Off Infiltration, !- Name
  {53f8a63c-3889-43d1-a9a6-a0674ed369b3}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ffc9edd6-3257-4f3f-a5d6-6c0a77f82607}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1 HVAC On Infiltration, !- Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5798c112-c881-4331-b8cd-b8f14931b4ab}, !- Handle
  SecondarySchool Corridor B  - Story Ground 1 HVAC Off Infiltration, !- Name
  {5a005a88-008e-42a1-a2ce-4a88ee454c4f}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3bcffb2e-115a-4bbe-a5cf-f8e40695f4e1}, !- Handle
  SecondarySchool Kitchen A  - Story Ground HVAC On Infiltration, !- Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {48ba90e7-208a-4d11-8d4e-841a9adbbbf3}, !- Handle
  SecondarySchool Kitchen A  - Story Ground HVAC Off Infiltration, !- Name
  {cacbebc1-fca7-4841-9662-e9c6ee5ec08a}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01e47362-4236-414c-b637-bf1265d43820}, !- Handle
  SecondarySchool Restroom A  - Story Ground HVAC On Infiltration, !- Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29e12320-bc49-4a7c-b385-81abc44b08b4}, !- Handle
  SecondarySchool Restroom A  - Story Ground HVAC Off Infiltration, !- Name
  {9795c552-b7eb-462b-9019-83a1b8b7f23e}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4fc1c5b-ac6a-439f-b200-9674af3864d6}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground HVAC On Infiltration, !- Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03f84a03-fc55-4651-bcea-c533123e897f}, !- Handle
  SecondarySchool Cafeteria C  - Story Ground HVAC Off Infiltration, !- Name
  {bc7e372e-a458-40ae-8c1b-e3ee171abbfc}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acbd10bb-a466-44c3-9af1-b4fbde66e241}, !- Handle
  SecondarySchool Kitchen C  - Story Ground HVAC On Infiltration, !- Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5f7f9709-4ffb-4c04-b35e-7e39ecf7507e}, !- Handle
  SecondarySchool Kitchen C  - Story Ground HVAC Off Infiltration, !- Name
  {ee106196-21a4-45dc-8480-47c723cc305b}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dd63eca2-5e80-44d2-8b5e-79aea1b70121}, !- Handle
  SecondarySchool Restroom C  - Story Ground HVAC On Infiltration, !- Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5f0982a-3286-4b91-b519-22eadda54e65}, !- Handle
  SecondarySchool Restroom C  - Story Ground HVAC Off Infiltration, !- Name
  {eb13ea13-aef3-49e0-8807-f8f52a57ad2a}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dda57cd-c0e5-4b17-a41e-36c914b24af8}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground HVAC On Infiltration, !- Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50a89468-ec7a-47ef-8688-2ca0d6d11651}, !- Handle
  SecondarySchool Classroom A end_a - Story Ground HVAC Off Infiltration, !- Name
  {c4bc4dd0-85bb-4e28-94a7-ac67084bcbbf}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c16fd75f-2a57-4ee2-b7e1-62d450720c4f}, !- Handle
  SecondarySchool Lobby A  - Story Ground HVAC On Infiltration, !- Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5222a550-0224-4b07-89a5-a0a64c4c4fe5}, !- Handle
  SecondarySchool Lobby A  - Story Ground HVAC Off Infiltration, !- Name
  {ca5290ba-f986-4931-836c-68660f5a03cb}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4d8d48c-d58c-440e-8e57-95a013810ea9}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground HVAC On Infiltration, !- Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f83114ea-1678-4698-8230-59281adb3a79}, !- Handle
  SecondarySchool Cafeteria A  - Story Ground HVAC Off Infiltration, !- Name
  {4ec1a24e-934a-40ae-af3d-20f81f2dfafb}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b81b1615-c905-4e9b-9e3c-1598fa60730b}, !- Handle
  SecondarySchool Library B  - Story Ground HVAC On Infiltration, !- Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0746a71-25af-455a-884e-04c0a74ba6f5}, !- Handle
  SecondarySchool Library B  - Story Ground HVAC Off Infiltration, !- Name
  {8b06b17a-ce5e-4cc6-b5df-4c553cc43927}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf73998d-7f77-4324-852d-12064498508f}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground 1 HVAC On Infiltration, !- Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b24dc1ce-cdf0-47dc-a975-de4cf02be537}, !- Handle
  SecondarySchool Corridor B end_a - Story Ground 1 HVAC Off Infiltration, !- Name
  {005eee5c-80f5-4dd2-8662-7eb11156932d}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62b61e90-61f0-4e62-9cfc-adc8559ca0fd}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1 HVAC On Infiltration, !- Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {461fb58e-b3a7-4d2c-9e00-6487f6bda1eb}, !- Handle
  SecondarySchool Classroom C  - Story Ground 1 HVAC Off Infiltration, !- Name
  {a5cae0f2-e040-4c9a-a84f-6c6668dd9172}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {07e4cd04-5ee8-4bf7-9b71-607fe73a2f4d}, !- Handle
  SecondarySchool Mechanical B  - Story Ground HVAC On Infiltration, !- Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space or SpaceType Name
  {7efe060e-903a-4971-92a0-fa41f274c0b3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3d74ca6d-d104-4d3a-a585-9c87b06e4984}, !- Handle
  SecondarySchool Mechanical B  - Story Ground HVAC Off Infiltration, !- Name
  {f400f9d8-2b0c-4846-9b36-6e6e0435f718}, !- Space or SpaceType Name
  {5dcc7009-e383-4347-a7c6-6169a67e3d02}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {c4881bfe-03aa-4fd5-84b3-12e87a6645a0}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {16c987dd-d576-465f-aa71-950178cf8084}, !- Handle
  Schedule Day 2,                         !- Name
  {8b2d72d9-646d-4349-8ace-d03eb41f9a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {e7dca7fa-a694-4c5e-b3b1-68aabfb55fc5}, !- Handle
  Schedule Day 3,                         !- Name
  {8b2d72d9-646d-4349-8ace-d03eb41f9a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.7777777777778;                       !- Value Until Time 1

OS:Schedule:Day,
  {f644fe08-0ebf-4def-a25b-c7159ff85a8e}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {ededebb5-338f-4e3b-a724-9ad2ec420086}, !- Handle
  Schedule Day 5,                         !- Name
  {8b2d72d9-646d-4349-8ace-d03eb41f9a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:Schedule:Day,
  {9c99a899-4e9a-4712-b024-b12b76b65c20}, !- Handle
  Schedule Day 6,                         !- Name
  {8b2d72d9-646d-4349-8ace-d03eb41f9a19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.0000000000001;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8ff69b13-21f8-4fce-9aa9-d959f6d5d57c}, !- Handle
  Simple Glazing Single - No LowE - Tinted/Reflective - Aluminum, !- Name
  5.73504597452462,                       !- U-Factor {W/m2-K}
  0.579,                                  !- Solar Heat Gain Coefficient
  0.455;                                  !- Visible Transmittance

OS:Construction,
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}, !- Handle
  Window U-1.01 SHGC 0.58,                !- Name
  {3faa0be4-f7f1-4a38-a09e-195876a87846}, !- Surface Rendering Name
  {8ff69b13-21f8-4fce-9aa9-d959f6d5d57c}; !- Layer 1

OS:StandardsInformation:Construction,
  {d5c0d7aa-d939-4a9d-9dd9-84f208fb0b3d}, !- Handle
  {f51c9de8-608d-4d99-b21d-e13501fe71bd}; !- Construction Name

OS:StandardsInformation:Construction,
  {0345be7a-abc3-47ba-b930-ad2c95313899}, !- Handle
  {4ae0b403-e27f-4ed7-ad03-14f12091b692}; !- Construction Name

OS:StandardsInformation:Construction,
  {64bfc25e-0cde-4e79-8f2b-1d20616b2e5a}, !- Handle
  {bc157fa5-1786-4595-8c7a-0584e3ea3c60}; !- Construction Name

OS:StandardsInformation:Construction,
  {1c45a08b-ef8d-484e-8363-9b86ac545bad}, !- Handle
  {192ca4a2-575b-467c-9d8c-1dc114c26604}; !- Construction Name

OS:StandardsInformation:Construction,
  {1b5cf30a-fd40-4391-9f7a-fc2a720447ec}, !- Handle
  {9bc01b12-5a81-4dc9-a689-b985cca43e81}; !- Construction Name

OS:StandardsInformation:Construction,
  {57046a5c-5825-4e56-9491-0457b3810aa9}, !- Handle
  {736f3001-405c-46cc-b2ba-c375ea31036b}; !- Construction Name

OS:StandardsInformation:Construction,
  {5a49b250-9a98-4364-a245-2045f5f9d7bd}, !- Handle
  {b0db8697-7f4e-4094-90b6-1e64e271b02b}; !- Construction Name

OS:StandardsInformation:Construction,
  {271a0092-047e-4041-ad9f-a8c79458ac4a}, !- Handle
  {51e55cbc-09be-4840-94ff-1679f323ed48}; !- Construction Name

OS:StandardsInformation:Construction,
  {1ce0660e-95ca-4fad-bd85-6f9940649e0d}, !- Handle
  {203e88a2-46bd-4993-a97c-348a26ce7f13}; !- Construction Name

OS:StandardsInformation:Construction,
  {80c09636-f4e4-4c09-b49b-3a639d01e0ec}, !- Handle
  {3b078a5c-d0d5-4c88-89db-6a14ac1434fb}; !- Construction Name

OS:StandardsInformation:Construction,
  {41012200-97f6-4be0-81e0-29eb923d45c9}, !- Handle
  {b511d43d-3724-46b3-bddb-82741d3eaad2}; !- Construction Name

OS:StandardsInformation:Construction,
  {f8146251-e5ac-431d-9d18-4556936e7cfb}, !- Handle
  {6fca6829-465a-478b-bb5e-61ae27dbd63c}; !- Construction Name

OS:StandardsInformation:Construction,
  {3e31c936-f1ee-48fd-94ae-1259cbc9dbab}, !- Handle
  {bba377ea-9d76-44c4-a16a-fd9e5aad17fa}; !- Construction Name

OS:StandardsInformation:Construction,
  {aba13934-414c-4737-8f75-1fff7897813d}, !- Handle
  {15eefd16-9ff1-4d3f-b74f-3dcb97d69e14}; !- Construction Name

OS:StandardsInformation:Construction,
  {1a8e537c-d0c6-4751-9c46-dfc0e4c9db39}, !- Handle
  {4e2b4dd0-4cf5-40ac-a7e2-4ba0fa352848}; !- Construction Name

OS:StandardsInformation:Construction,
  {30c8a3fc-7e77-4221-a6c0-60b6184071a9}, !- Handle
  {dea142df-c7f5-437d-a571-18aae2b16f1d}; !- Construction Name

OS:StandardsInformation:Construction,
  {61caf1f9-e619-407e-a5fd-ef8144cf8e73}, !- Handle
  {d3e4d4db-6b79-4d92-9190-338f140c54e4}; !- Construction Name

OS:StandardsInformation:Construction,
  {074ec9f4-81c8-4f9b-a34a-0b5cea441b75}, !- Handle
  {708d966c-ad44-4c53-a9a1-3d45a84fa608}; !- Construction Name

OS:StandardsInformation:Construction,
  {111a5c79-cacd-4be0-862a-a60b27046817}, !- Handle
  {bfadfa96-6b89-46a7-990d-8b2d0d48c9b5}; !- Construction Name

OS:StandardsInformation:Construction,
  {b7c28e6b-fd03-4db6-a8c8-c25b19b5bd42}, !- Handle
  {0e4b41ab-9c26-4a45-a4fe-3ddf73afb150}; !- Construction Name

OS:StandardsInformation:Construction,
  {ab439510-c299-455e-8567-9e3f49eaea69}, !- Handle
  {86a0e556-77d8-4e54-8d57-acf026d6e2b6}; !- Construction Name

OS:StandardsInformation:Construction,
  {70f531bf-7f54-4c8a-af90-e89aa0e4af1f}, !- Handle
  {1a3321b4-99db-4cab-b9b4-57496e103734}; !- Construction Name

OS:StandardsInformation:Construction,
  {b5c56993-702f-4a82-97db-37e73b1db213}, !- Handle
  {040e7800-bd3e-4c91-b3da-f3811f6a42c3}; !- Construction Name

OS:StandardsInformation:Construction,
  {7f065b7b-7101-4381-9e39-41f437b63a2a}, !- Handle
  {d4d7e235-5fa3-4a05-8525-5ac9015fed49}; !- Construction Name

OS:StandardsInformation:Construction,
  {1fbc0db4-cf8d-4ab1-9845-88e502ca38f0}, !- Handle
  {b37e62db-a156-4f66-b1ed-d507598021cf}; !- Construction Name

OS:StandardsInformation:Construction,
  {7f79078e-1bc4-4fa2-8bf3-cb3f33a72f75}, !- Handle
  {e765eac0-301a-4793-bba5-43dc4dc7fcb5}; !- Construction Name

OS:StandardsInformation:Construction,
  {fa17bb3f-26f2-47a6-b0b6-30f8c7e7754d}, !- Handle
  {09c8c0e5-7ef2-4234-baaf-d4ef033e1dda}; !- Construction Name

OS:StandardsInformation:Material,
  {8d4b869f-ff47-413e-9e5d-6ceea30abf35}, !- Handle
  {132f4cbc-5ae3-4703-a022-fdd48389e233}; !- Material Name

OS:StandardsInformation:Material,
  {f0545d6e-3fa0-4533-9328-dc17bdbe6f7d}, !- Handle
  {6eb72b0e-2d3e-49bd-a8ee-e691840e6224}; !- Material Name

OS:StandardsInformation:Material,
  {df2c422b-6d1f-4d2c-bca2-e58462c2f472}, !- Handle
  {2930e668-b4ad-44ad-83c4-cf72220d7a54}; !- Material Name

OS:StandardsInformation:Material,
  {5ae5942a-a842-4994-af0c-d82221d7f59f}, !- Handle
  {56b8d8b0-6d47-4c14-935d-105a136b5912}; !- Material Name

OS:StandardsInformation:Material,
  {5e4fe460-98ef-452a-8362-4f92145e8f5c}, !- Handle
  {822fb73a-178f-4b09-a95b-076b190d07cd}; !- Material Name

OS:StandardsInformation:Material,
  {673d82e1-eb58-4bff-9b7d-0f2068400503}, !- Handle
  {9c028ccd-c43a-48e0-9f49-8b743afcd618}; !- Material Name

OS:StandardsInformation:Material,
  {23978444-9f3b-4673-92f2-9df9a4690fb1}, !- Handle
  {620b8d62-1fdc-4791-9d58-3ecaac7005a2}; !- Material Name

OS:StandardsInformation:Material,
  {e817f8a0-308a-4ff7-a2ba-d0e0bcea222a}, !- Handle
  {4f27ba6e-6b95-4491-b736-28dcdadbe87f}; !- Material Name

OS:StandardsInformation:Material,
  {60542e20-1526-4067-9520-4ddadc7c8d9e}, !- Handle
  {6b712bf3-6b92-4067-91d9-1873dac0b823}; !- Material Name

OS:StandardsInformation:Material,
  {d4d32ad5-9a48-4ca9-9428-4deabd0f5d27}, !- Handle
  {5e3b0e30-7a59-4337-b9bc-92b7412416cd}; !- Material Name

OS:StandardsInformation:Material,
  {f8a55d57-8dd0-4995-be82-682fbc866bfc}, !- Handle
  {34f838eb-66dd-411d-b162-924fd2224e33}; !- Material Name

OS:StandardsInformation:Material,
  {1ed9b844-cbd3-4806-9a56-72f4efcfc918}, !- Handle
  {1f05d3f8-061b-4827-b270-88585049bc44}; !- Material Name

OS:StandardsInformation:Material,
  {b7bb59d2-d556-4f14-b819-92b8e0ca2d50}, !- Handle
  {6408f8c7-f6f6-4f18-a196-2b99889c7883}; !- Material Name

OS:StandardsInformation:Material,
  {471b3a54-0511-436c-83b5-ec2020dbd601}, !- Handle
  {b1e148c7-dcfa-4113-9ade-d0a5c185201d}; !- Material Name

OS:StandardsInformation:Material,
  {5c2ad67f-4f5d-4388-a0c5-451187b06499}, !- Handle
  {3cd30431-4809-4b52-8ed1-42af121862a9}; !- Material Name

OS:StandardsInformation:Material,
  {a0212427-fc18-4974-9c05-0ae58cd9bf6d}, !- Handle
  {0395be82-ae6b-4e87-a687-b505f0643a2c}; !- Material Name

OS:StandardsInformation:Material,
  {b487ee70-ea58-4712-b19a-4d1cdbf2035b}, !- Handle
  {b4722a88-9d50-4782-815f-1585b9b41940}; !- Material Name

OS:StandardsInformation:Material,
  {ed3eb0d5-98e7-4d3e-84b1-5caf70d25a3e}, !- Handle
  {7fab23fd-adac-4aac-a985-587e872bfc05}; !- Material Name

OS:StandardsInformation:Material,
  {d1c42242-52c9-4edf-87b9-984c752633f9}, !- Handle
  {908fb746-64c7-4485-87ae-f2cf0866afd9}; !- Material Name

OS:StandardsInformation:Material,
  {cce765ae-fff8-4828-91f0-ea1a27c203b6}, !- Handle
  {b9c215bb-ceb7-401b-a23d-a096eaa05172}; !- Material Name

OS:StandardsInformation:Material,
  {ea6ecf6d-dc44-4f29-9467-0704f72ed16e}, !- Handle
  {60a75cb8-86bf-4626-b5c5-202a0b5cf78e}; !- Material Name

OS:StandardsInformation:Construction,
  {12a7372b-929b-4333-9bdf-2e8f1e29cccb}, !- Handle
  {432e256f-2768-4a8b-a8e2-1b63f1ecb549}; !- Construction Name

OS:StandardsInformation:Material,
  {c99d08ff-cb72-4340-8b48-473779f6fa7f}, !- Handle
  {5d67f31a-e599-4f86-81fe-706f3c75c5d1}; !- Material Name

OS:StandardsInformation:Construction,
  {91915f68-8325-4b82-8a62-b83ba0bf64d0}, !- Handle
  {b5093ed6-22cb-43aa-bc3c-fffb4ab9690f}; !- Construction Name

OS:StandardsInformation:Material,
  {9aae5e61-e02f-40f1-9a71-1438f639c36e}, !- Handle
  {17b9fd32-5f5a-454c-beef-c9ca8d64b475}; !- Material Name

OS:StandardsInformation:Construction,
  {1c5f6f20-d076-4c47-a62e-56138aab30d4}, !- Handle
  {539b883b-e60c-41aa-acd3-a761a0055ae3}; !- Construction Name

OS:StandardsInformation:Material,
  {47feb153-2fe0-4b8e-977f-7fa787128850}, !- Handle
  {8ff69b13-21f8-4fce-9aa9-d959f6d5d57c}; !- Material Name

OS:StandardsInformation:Construction,
  {c8765ba1-ad6a-4488-b27a-94f81226aa3a}, !- Handle
  {c16ceed7-893a-4b80-8661-f2f3b3e663a7}; !- Construction Name

OS:Rendering:Color,
  {813d90b4-4ddf-4bde-ac09-9bc3e5cf07b9}, !- Handle
  Rendering Color 1,                      !- Name
  135,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5521262f-11df-46b8-98c2-171f7d02895d}, !- Handle
  Rendering Color 2,                      !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cbea9507-e895-4a38-9147-603075a71b5f}, !- Handle
  Rendering Color 3,                      !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49e91310-7881-4add-ac13-efd99fe8b1b6}, !- Handle
  Rendering Color 4,                      !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80067878-9501-4fdf-99c3-c523aa0f43ab}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a838c944-0097-4aa4-8ed4-5a46f67b52f1}, !- Handle
  Rendering Color 6,                      !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2517334a-1413-4bc7-97ff-dd6bfab09294}, !- Handle
  Rendering Color 7,                      !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4befccb-0736-4246-a0bc-2e7db8ccf2b9}, !- Handle
  Rendering Color 8,                      !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26ece13b-9fcb-442f-80ab-52c35cdcb8b1}, !- Handle
  Rendering Color 9,                      !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a52d839f-50cc-4623-aa2d-0e4211d32bce}, !- Handle
  Rendering Color 10,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a845c49-b7f1-45bb-8cc6-316826573dea}, !- Handle
  Rendering Color 11,                     !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cf3c282-d85b-42c0-a165-1266d867f09e}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fc29ea5-76fb-4f93-a8c7-bd7f3f603b60}, !- Handle
  Rendering Color 13,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b3726a73-e31c-432b-83a9-9920cbd34d3e}, !- Handle
  Rendering Color 14,                     !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84e3d3c9-7900-45aa-905b-f8af9f2a3aff}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a59461af-e540-40d4-bb25-642f723668bc}, !- Handle
  Rendering Color 16,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {067687cb-089d-4483-b693-50f84f5010bc}, !- Handle
  Rendering Color 17,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fe9129b-2193-4cfa-bbdd-4c7ac0d48584}, !- Handle
  Rendering Color 18,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {479f9781-d3f2-4ec0-b07c-7e0122f7086f}, !- Handle
  Rendering Color 19,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {355e07f3-e2b5-4859-8744-3ce903039db8}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcac1a17-4252-4fcf-93b3-01789c8eb732}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f673fd1-63a9-497a-9bde-5c41680f2a12}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {da728eef-8bda-45e8-83f5-edaf45523911}, !- Handle
  Rendering Color 23,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93cea371-8fd7-46f8-88d1-22f1e70a2a50}, !- Handle
  Rendering Color 24,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4a50e3a-0660-4e2b-b2f4-891f0eddda75}, !- Handle
  Rendering Color 25,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4f6583e8-395f-4759-88c6-1a9ee1c5854d}, !- Handle
  Rendering Color 26,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fb5467e-6e34-421f-942a-537f53695c9f}, !- Handle
  Rendering Color 27,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7dd486bd-69b0-4c70-b700-cf8f67be6201}, !- Handle
  Rendering Color 28,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {116b859c-4c82-427a-971e-84faacc9bf78}, !- Handle
  Rendering Color 29,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a5cee974-a414-4ca7-9cd3-9431f12138b2}, !- Handle
  Rendering Color 30,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {73e36ebb-996f-4650-b154-87d494aaaa96}, !- Handle
  Rendering Color 31,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5cc196b8-62f1-47d0-a1d9-294d4e5a63c6}, !- Handle
  Rendering Color 32,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e869e1cf-b0ef-4eb7-b40b-c18435e147a5}, !- Handle
  Rendering Color 33,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37a46ebe-6bf0-4058-a96c-e2899e990b3d}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37e09118-9391-45f5-8c1c-7dd2ddcf37f4}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4740a83-f6e7-471b-9389-24146f7097b1}, !- Handle
  Rendering Color 36,                     !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ab1e3f0-d3b9-4fc5-8699-f3db8371de15}, !- Handle
  Rendering Color 37,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {740018ed-4116-4db4-b1f1-2a6efb6a0e34}, !- Handle
  Rendering Color 38,                     !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97185534-31b2-4601-ae0b-631a89149f73}, !- Handle
  Rendering Color 39,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d75783b-7f1d-4828-980e-d33cfed11753}, !- Handle
  Rendering Color 40,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d19840a-fcc5-4180-a76f-72b16a3ee5a5}, !- Handle
  Rendering Color 41,                     !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1aa1922-6eb0-40bb-a15a-3171df9937f3}, !- Handle
  Rendering Color 42,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dcf463b4-0926-49b5-a50b-31cb14a11463}, !- Handle
  Rendering Color 43,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f9f9830-af59-48e0-ab83-5a7072b516d4}, !- Handle
  Rendering Color 44,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b67bc36e-0625-43c1-b1e9-e694d9546857}, !- Handle
  Rendering Color 45,                     !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {178f1bf5-b946-48bc-9dfc-654ca672109a}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  205,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3faa0be4-f7f1-4a38-a09e-195876a87846}, !- Handle
  Rendering Color 47,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a112f3fd-8827-47ba-94c3-94f6836ebc67}, !- Handle
  Rendering Color 48,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2949f8ae-b962-4084-a2d1-b6bdee6175aa}, !- Handle
  Rendering Color 49,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6fcd9c27-3334-400a-95b4-204c48bb8529}, !- Handle
  Rendering Color 50,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a96ffa56-9bee-4914-9925-3cecb6d0dab5}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b60f7969-a380-402d-8ab4-503d16a8cec3}, !- Handle
  Rendering Color 52,                     !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9de27855-d3c9-45ca-b61e-1ec39099a06e}, !- Handle
  Rendering Color 53,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d7de7e03-af08-41a7-ae91-01ade2e4b4d6}, !- Handle
  Rendering Color 54,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce144d6a-26d7-4741-a928-ebd6673f6af8}, !- Handle
  Rendering Color 55,                     !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef866100-e254-4458-aa9b-8e1571d37509}, !- Handle
  Rendering Color 56,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e36405be-eb9f-4ffa-ae6b-2526a01e0b2e}, !- Handle
  Rendering Color 57,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3715811-536b-4efb-ac71-533a1e8b50b9}, !- Handle
  Rendering Color 58,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08e9a1bd-8a9f-4321-b344-4a728e256d88}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f00f4c41-87e8-4da1-9576-e938aba7fa97}, !- Handle
  Rendering Color 60,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa4dc44c-6adf-4864-906a-e7de8b7eecbb}, !- Handle
  Rendering Color 61,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {919b26fe-2db7-43df-943f-ed751c1ec797}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8374c16-8943-4878-8ca2-55f3dbd3ec64}, !- Handle
  Rendering Color 63,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d17e2065-d927-4d37-abdb-587d30ea1275}, !- Handle
  Rendering Color 64,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0cbb514b-a614-4ee7-adfb-7ef156ef9332}, !- Handle
  Rendering Color 65,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {32ee75af-7255-49ef-bb45-47948a735c6c}, !- Handle
  Rendering Color 66,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f26e11a-6696-44a1-85e0-563298d58a03}, !- Handle
  Rendering Color 67,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f47624d2-41ce-4d6b-9c41-0458135ad66b}, !- Handle
  Rendering Color 68,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9657623c-5545-4bb9-ab27-dbfe071e8f65}, !- Handle
  Rendering Color 69,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8831ac0d-d10f-4ed1-8b36-a20b08db6317}, !- Handle
  Rendering Color 70,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fd96cfe1-ee3f-497d-a152-eb632011ad26}, !- Handle
  Rendering Color 71,                     !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {50aaf7ab-2477-4593-b60c-5c29fd4b0e0c}, !- Handle
  Rendering Color 72,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {913f2a3f-8e4b-4f5b-a475-c2ac0435ab87}, !- Handle
  Rendering Color 73,                     !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e497aee6-2525-4e5e-8aaa-428a5f7c9513}, !- Handle
  Rendering Color 74,                     !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d74fc99e-897c-490c-9715-811329cf137a}, !- Handle
  Rendering Color 75,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8233c64c-b7f9-4418-86f4-8ad010788f4f}, !- Handle
  Rendering Color 76,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f534ebc-f54f-4d17-a5b3-499002ab9807}, !- Handle
  Rendering Color 77,                     !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9fff5c48-8fc3-4d1d-befe-75d647b820b6}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43871db6-bbf8-4907-b0c0-efe15f3ce9d7}, !- Handle
  Rendering Color 79,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {47197f45-15a1-4084-82e9-7b55e600220b}, !- Handle
  Rendering Color 80,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab001201-10b5-4d43-b0ac-0c8d4c9e78a7}, !- Handle
  Rendering Color 81,                     !- Name
  143,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  188;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {93c750f1-19b7-4c71-b8dc-8e5fda1bedc5}, !- Handle
  Rendering Color 82,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf1c3caf-7ef4-4dae-8dcf-42c7e293f628}, !- Handle
  Rendering Color 83,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa550baf-a086-45c2-b3eb-3dbebbc6e34e}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a1aa27-a2fb-4609-b4f3-6f9c21b1f93b}, !- Handle
  Rendering Color 85,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2345f6f6-f3a3-4be3-a08e-815c5c8daa25}, !- Handle
  Rendering Color 86,                     !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a97b3ca2-14a9-4834-829c-5400c5f7d5ab}, !- Handle
  Rendering Color 87,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {633eabdd-ba08-49f9-bbf0-3dcabd0e2bed}, !- Handle
  Rendering Color 88,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e9d99620-2208-407e-a972-803b43409447}, !- Handle
  Rendering Color 89,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa0ed1fb-4d50-4d0e-9302-d886979d3874}, !- Handle
  Rendering Color 90,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d0834e1-1db9-4b1c-b931-79407795573f}, !- Handle
  Rendering Color 91,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa83f00e-b152-4665-9a18-7093e2f206bd}, !- Handle
  Rendering Color 92,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0af0d254-2bc0-4ea0-a70f-f7fe8241e9a6}, !- Handle
  Rendering Color 93,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7ccc91b-b05f-4e06-94a5-2d75f160e046}, !- Handle
  Rendering Color 94,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {92827d36-224b-4819-b819-f123c531baf8}, !- Handle
  Rendering Color 95,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f80660e-2ac0-44c7-b569-fac8bf24bf36}, !- Handle
  Rendering Color 96,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c824dc63-2905-4e0e-9bf2-f9cbe7464a54}, !- Handle
  Rendering Color 97,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c9c7401-2f61-440a-9b3a-ceb52ea4b916}, !- Handle
  Rendering Color 98,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {302887c9-8ae9-425d-9288-4d630d82db15}, !- Handle
  Rendering Color 99,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1116d10-af0a-4ca0-85f4-1faafbe57acb}, !- Handle
  Rendering Color 100,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1053df7d-59e5-4eae-9de0-9e72647e11ab}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b5aa433-9857-4157-a300-bee70221e6f1}, !- Handle
  Rendering Color 102,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f2de7c3-a637-42e1-ab79-2e86d759ef75}, !- Handle
  Rendering Color 103,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:WeatherFile,
  {cce5cb98-d5cb-45cc-ae8b-2f7b2e848ebf}, !- Handle
  Maxwell Afb,                            !- City
  AL,                                     !- State Province Region
  USA,                                    !- Country
  customized weather file,                !- Data Source
  722265,                                 !- WMO Number
  32.38,                                  !- Latitude {deg}
  -86.36,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  52,                                     !- Elevation {m}
  in.epw,                                 !- Url
  3F1859BD,                               !- Checksum
  2018,                                   !- Start Date Actual Year
  Monday;                                 !- Start Day of Week

