
Version,
  23.2;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  ComStock DOE Ref Pre-1980|LargeOffice,  !- Name
  90,                                     !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name 2
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name 3
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name 4
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name 5
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name 6
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name 7
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name 8
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name 9
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name 10
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name 11
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name 12
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name 13
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name 14
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name 15
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name 16
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name 17
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name 18
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name 19
  Office WholeBuilding - Lg Office  - Story Mid7; !- Space Name 20

Lights,
  Office WholeBuilding - Lg Office Lights, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.039273,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.228556,                               !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.249458,                               !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.27036,                                !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.291262,                               !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.312164,                               !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.333066,                               !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.353968,                               !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.37487,                                !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.395772,                               !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.416674,                               !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.437576,                               !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.458478,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.47938,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.500282,                               !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.521184,                               !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.542086,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.59983275,                             !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.6575795,                              !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.71532625,                             !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.773073,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.7906085,                              !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.808144,                               !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.8256795,                              !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.843215,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.8437578,                              !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.8443006,                              !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.8448434,                              !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.8453862,                              !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.845929,                               !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.8464718,                              !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.8470146,                              !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.8475574,                              !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.8481002,                              !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.848643,                               !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.8491858,                              !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8497286,                              !- Value Until Time 37
  09:22,                                  !- Time 38 {hh:mm}
  0.85,                                   !- Value Until Time 38
  09:37,                                  !- Time 39 {hh:mm}
  0.84198475,                             !- Value Until Time 39
  09:52,                                  !- Time 40 {hh:mm}
  0.8339695,                              !- Value Until Time 40
  10:07,                                  !- Time 41 {hh:mm}
  0.82595425,                             !- Value Until Time 41
  10:22,                                  !- Time 42 {hh:mm}
  0.817939,                               !- Value Until Time 42
  10:37,                                  !- Time 43 {hh:mm}
  0.805464,                               !- Value Until Time 43
  10:52,                                  !- Time 44 {hh:mm}
  0.792989,                               !- Value Until Time 44
  11:07,                                  !- Time 45 {hh:mm}
  0.780514,                               !- Value Until Time 45
  11:22,                                  !- Time 46 {hh:mm}
  0.768039,                               !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.77407625,                             !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.7801135,                              !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.78615075,                             !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.792188,                               !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.7854415,                              !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.778695,                               !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.7719485,                              !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.765202,                               !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.735588,                               !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.705974,                               !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.67636,                                !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.646746,                               !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.61899704,                             !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.59124808,                             !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.56349912,                             !- Value Until Time 61
  15:22,                                  !- Time 62 {hh:mm}
  0.53575016,                             !- Value Until Time 62
  15:37,                                  !- Time 63 {hh:mm}
  0.5080012,                              !- Value Until Time 63
  15:52,                                  !- Time 64 {hh:mm}
  0.48025224,                             !- Value Until Time 64
  16:07,                                  !- Time 65 {hh:mm}
  0.45250328,                             !- Value Until Time 65
  16:22,                                  !- Time 66 {hh:mm}
  0.42475432,                             !- Value Until Time 66
  16:37,                                  !- Time 67 {hh:mm}
  0.39700536,                             !- Value Until Time 67
  16:52,                                  !- Time 68 {hh:mm}
  0.3692564,                              !- Value Until Time 68
  17:07,                                  !- Time 69 {hh:mm}
  0.34150744,                             !- Value Until Time 69
  17:22,                                  !- Time 70 {hh:mm}
  0.31375848,                             !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.299884,                               !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.25875775,                             !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.2176315,                              !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.17650525,                             !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.135379,                               !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.12439175,                             !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.1134045,                              !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.10241725,                             !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.09143,                                !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.090147,                               !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.088864,                               !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.087581,                               !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.086298,                               !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.08656275,                             !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.0868275,                              !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.08709225,                             !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.087357,                               !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.08721725,                             !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.0870775,                              !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.08693775,                             !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.086798,                               !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.07858575,                             !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.0703735,                              !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.06216125,                             !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.053949,                               !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.05279525,                             !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.0516415;                              !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.051284421,                            !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.048878367,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.046472313,                            !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.044066259,                            !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.04415961975,                          !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0442529805,                           !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.04434634125,                          !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.044439702,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.043593125,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.042746548,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.041899971,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.041053394,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.04171324975,                          !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0423731055,                           !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.04303296125,                          !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.043692817,                            !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0432046775,                           !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.042716538,                            !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0422283985,                           !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.041740259,                            !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.04189496725,                          !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0420496755,                           !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.04220438375,                          !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.042359092,                            !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.04443273675,                          !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0465063815,                           !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.04858002625,                          !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.050653671,                            !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.04934024925,                          !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0480268275,                           !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.04671340575,                          !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.045399984,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.04721578575,                          !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0490315875,                           !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05084738925,                          !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.052663191,                            !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05654853575,                          !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0604338805,                           !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.06431922525,                          !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.06820457,                             !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0715128589230769,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0748211478461538,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0781294367692308,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0814377256923077,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0847460146153846,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0880543035384615,                     !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.089708448,                            !- Value Until Time 47
  13:37,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  13:52,                                  !- Time 49 {hh:mm}
  0.0889041546153846,                     !- Value Until Time 49
  14:07,                                  !- Time 50 {hh:mm}
  0.0880998612307692,                     !- Value Until Time 50
  14:22,                                  !- Time 51 {hh:mm}
  0.0872955678461538,                     !- Value Until Time 51
  14:37,                                  !- Time 52 {hh:mm}
  0.0864912744615385,                     !- Value Until Time 52
  14:52,                                  !- Time 53 {hh:mm}
  0.0856869810769231,                     !- Value Until Time 53
  15:07,                                  !- Time 54 {hh:mm}
  0.0848826876923077,                     !- Value Until Time 54
  15:15,                                  !- Time 55 {hh:mm}
  0.084480541,                            !- Value Until Time 55
  15:30,                                  !- Time 56 {hh:mm}
  0.08097738075,                          !- Value Until Time 56
  15:45,                                  !- Time 57 {hh:mm}
  0.0774742205,                           !- Value Until Time 57
  16:00,                                  !- Time 58 {hh:mm}
  0.07397106025,                          !- Value Until Time 58
  16:15,                                  !- Time 59 {hh:mm}
  0.0704679,                              !- Value Until Time 59
  16:30,                                  !- Time 60 {hh:mm}
  0.069858542,                            !- Value Until Time 60
  16:45,                                  !- Time 61 {hh:mm}
  0.069249184,                            !- Value Until Time 61
  17:00,                                  !- Time 62 {hh:mm}
  0.068639826,                            !- Value Until Time 62
  17:15,                                  !- Time 63 {hh:mm}
  0.068030468,                            !- Value Until Time 63
  17:30,                                  !- Time 64 {hh:mm}
  0.06799782375,                          !- Value Until Time 64
  17:45,                                  !- Time 65 {hh:mm}
  0.0679651795,                           !- Value Until Time 65
  18:00,                                  !- Time 66 {hh:mm}
  0.06793253525,                          !- Value Until Time 66
  18:15,                                  !- Time 67 {hh:mm}
  0.067899891,                            !- Value Until Time 67
  18:30,                                  !- Time 68 {hh:mm}
  0.0668676805,                           !- Value Until Time 68
  18:45,                                  !- Time 69 {hh:mm}
  0.06583547,                             !- Value Until Time 69
  19:00,                                  !- Time 70 {hh:mm}
  0.0648032595,                           !- Value Until Time 70
  19:15,                                  !- Time 71 {hh:mm}
  0.063771049,                            !- Value Until Time 71
  19:30,                                  !- Time 72 {hh:mm}
  0.0639980365,                           !- Value Until Time 72
  19:45,                                  !- Time 73 {hh:mm}
  0.064225024,                            !- Value Until Time 73
  20:00,                                  !- Time 74 {hh:mm}
  0.0644520115,                           !- Value Until Time 74
  20:15,                                  !- Time 75 {hh:mm}
  0.064678999,                            !- Value Until Time 75
  20:30,                                  !- Time 76 {hh:mm}
  0.06447320025,                          !- Value Until Time 76
  20:45,                                  !- Time 77 {hh:mm}
  0.0642674015,                           !- Value Until Time 77
  21:00,                                  !- Time 78 {hh:mm}
  0.06406160275,                          !- Value Until Time 78
  21:15,                                  !- Time 79 {hh:mm}
  0.063855804,                            !- Value Until Time 79
  21:30,                                  !- Time 80 {hh:mm}
  0.06383316,                             !- Value Until Time 80
  21:45,                                  !- Time 81 {hh:mm}
  0.063810516,                            !- Value Until Time 81
  22:00,                                  !- Time 82 {hh:mm}
  0.063787872,                            !- Value Until Time 82
  22:15,                                  !- Time 83 {hh:mm}
  0.063765228,                            !- Value Until Time 83
  22:30,                                  !- Time 84 {hh:mm}
  0.063768598,                            !- Value Until Time 84
  22:45,                                  !- Time 85 {hh:mm}
  0.063771968,                            !- Value Until Time 85
  23:00,                                  !- Time 86 {hh:mm}
  0.063775338,                            !- Value Until Time 86
  23:15,                                  !- Time 87 {hh:mm}
  0.063778708,                            !- Value Until Time 87
  23:30,                                  !- Time 88 {hh:mm}
  0.06401876,                             !- Value Until Time 88
  23:45,                                  !- Time 89 {hh:mm}
  0.064258812,                            !- Value Until Time 89
  24:00,                                  !- Time 90 {hh:mm}
  0.064498864;                            !- Value Until Time 90

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0619438565,                           !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.062536383,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0631289095,                           !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.063721436,                            !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.06096290575,                          !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0582043755,                           !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05544584525,                          !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.052687315,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0538330195,                           !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.054978724,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0561244285,                           !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.057270133,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.058789785,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.060309437,                            !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.061829089,                            !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.063348741,                            !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.063436227,                            !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.063523713,                            !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.063611199,                            !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.063698685,                            !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.06373419075,                          !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0637696965,                           !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.06380520225,                          !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.063840708,                            !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.063842595,                            !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.063844482,                            !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.063846369,                            !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.063848256,                            !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0590494665,                           !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.054250677,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0494518875,                           !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.044653098,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.04469310975,                          !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0447331215,                           !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.04477313325,                          !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.044813145,                            !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.04444637075,                          !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0440795965,                           !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.04371282225,                          !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.043346048,                            !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.04329536695,                          !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0433247089,                           !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.04335405085,                          !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0433833928,                           !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.04341273475,                          !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0434420767,                           !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.04347141865,                          !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0435007606,                           !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.04353010255,                          !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0435594445,                           !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.04358878645,                          !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0436181284,                           !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.04364747035,                          !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0436768123,                           !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.04370615425,                          !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0437354962,                           !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.04376483815,                          !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0437941801,                           !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.04382352205,                          !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.043852864,                            !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0441262775,                           !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.044399691,                            !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0446731045,                           !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.044946518,                            !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.04427965575,                          !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0436127935,                           !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.04294593125,                          !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.042279069,                            !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.04245912175,                          !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0426391745,                           !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.04281922725,                          !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.04299928,                             !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.043686148,                            !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.044373016,                            !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.045059884,                            !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.045746752,                            !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05031659275,                          !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0548864335,                           !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05945627425,                          !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.064026115,                            !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0638375595,                           !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.063649004,                            !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0634604485,                           !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.063271893,                            !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.063275465,                            !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.063279037,                            !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.063282609,                            !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.063286181,                            !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0634493245,                           !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.063612468,                            !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0637756115,                           !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.063938755,                            !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.06329189875,                          !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0626450425,                           !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.06199818625,                          !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.06135133;                             !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Large Office Bldg Occ,                  !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Large Office Activity,                  !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Large Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.01875,                                !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00625,                                !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.025,                                  !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.075,                                  !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.125,                                  !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.175,                                  !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.3875,                                 !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.575,                                  !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.7625,                                 !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  09:22,                                  !- Time 18 {hh:mm}
  0.95,                                   !- Value Until Time 18
  09:37,                                  !- Time 19 {hh:mm}
  0.8375,                                 !- Value Until Time 19
  09:52,                                  !- Time 20 {hh:mm}
  0.725,                                  !- Value Until Time 20
  10:07,                                  !- Time 21 {hh:mm}
  0.6125,                                 !- Value Until Time 21
  10:22,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  10:37,                                  !- Time 23 {hh:mm}
  0.6125,                                 !- Value Until Time 23
  10:52,                                  !- Time 24 {hh:mm}
  0.725,                                  !- Value Until Time 24
  11:07,                                  !- Time 25 {hh:mm}
  0.8375,                                 !- Value Until Time 25
  11:22,                                  !- Time 26 {hh:mm}
  0.95,                                   !- Value Until Time 26
  14:22,                                  !- Time 27 {hh:mm}
  0.95,                                   !- Value Until Time 27
  14:37,                                  !- Time 28 {hh:mm}
  0.93,                                   !- Value Until Time 28
  14:52,                                  !- Time 29 {hh:mm}
  0.91,                                   !- Value Until Time 29
  15:07,                                  !- Time 30 {hh:mm}
  0.89,                                   !- Value Until Time 30
  15:22,                                  !- Time 31 {hh:mm}
  0.87,                                   !- Value Until Time 31
  15:37,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  15:52,                                  !- Time 33 {hh:mm}
  0.83,                                   !- Value Until Time 33
  16:07,                                  !- Time 34 {hh:mm}
  0.81,                                   !- Value Until Time 34
  16:22,                                  !- Time 35 {hh:mm}
  0.79,                                   !- Value Until Time 35
  16:37,                                  !- Time 36 {hh:mm}
  0.77,                                   !- Value Until Time 36
  16:52,                                  !- Time 37 {hh:mm}
  0.75,                                   !- Value Until Time 37
  17:07,                                  !- Time 38 {hh:mm}
  0.73,                                   !- Value Until Time 38
  17:22,                                  !- Time 39 {hh:mm}
  0.71,                                   !- Value Until Time 39
  17:30,                                  !- Time 40 {hh:mm}
  0.7,                                    !- Value Until Time 40
  17:45,                                  !- Time 41 {hh:mm}
  0.625,                                  !- Value Until Time 41
  18:00,                                  !- Time 42 {hh:mm}
  0.55,                                   !- Value Until Time 42
  18:15,                                  !- Time 43 {hh:mm}
  0.475,                                  !- Value Until Time 43
  18:30,                                  !- Time 44 {hh:mm}
  0.4,                                    !- Value Until Time 44
  19:00,                                  !- Time 45 {hh:mm}
  0.4,                                    !- Value Until Time 45
  19:15,                                  !- Time 46 {hh:mm}
  0.3625,                                 !- Value Until Time 46
  19:30,                                  !- Time 47 {hh:mm}
  0.325,                                  !- Value Until Time 47
  19:45,                                  !- Time 48 {hh:mm}
  0.2875,                                 !- Value Until Time 48
  20:00,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  20:15,                                  !- Time 50 {hh:mm}
  0.2125,                                 !- Value Until Time 50
  20:30,                                  !- Time 51 {hh:mm}
  0.175,                                  !- Value Until Time 51
  20:45,                                  !- Time 52 {hh:mm}
  0.1375,                                 !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.1,                                    !- Value Until Time 53
  21:15,                                  !- Time 54 {hh:mm}
  0.09375,                                !- Value Until Time 54
  21:30,                                  !- Time 55 {hh:mm}
  0.0875,                                 !- Value Until Time 55
  21:45,                                  !- Time 56 {hh:mm}
  0.08125,                                !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.075,                                  !- Value Until Time 57
  22:15,                                  !- Time 58 {hh:mm}
  0.06875,                                !- Value Until Time 58
  22:30,                                  !- Time 59 {hh:mm}
  0.0625,                                 !- Value Until Time 59
  22:45,                                  !- Time 60 {hh:mm}
  0.05625,                                !- Value Until Time 60
  23:00,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  23:15,                                  !- Time 62 {hh:mm}
  0.04375,                                !- Value Until Time 62
  23:30,                                  !- Time 63 {hh:mm}
  0.0375,                                 !- Value Until Time 63
  23:45,                                  !- Time 64 {hh:mm}
  0.03125,                                !- Value Until Time 64
  24:00,                                  !- Time 65 {hh:mm}
  0.025;                                  !- Value Until Time 65

Schedule:Day:Interval,
  Large Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:45,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.025,                                  !- Value Until Time 3
  06:15,                                  !- Time 4 {hh:mm}
  0.0375,                                 !- Value Until Time 4
  06:30,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:45,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  07:15,                                  !- Time 8 {hh:mm}
  0.0875,                                 !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  07:45,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  08:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  08:15,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  08:30,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  08:45,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  09:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  09:15,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  09:30,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  13:37,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  13:52,                                  !- Time 19 {hh:mm}
  0.472413793103448,                      !- Value Until Time 19
  14:07,                                  !- Time 20 {hh:mm}
  0.444827586206897,                      !- Value Until Time 20
  14:22,                                  !- Time 21 {hh:mm}
  0.417241379310345,                      !- Value Until Time 21
  14:37,                                  !- Time 22 {hh:mm}
  0.389655172413793,                      !- Value Until Time 22
  14:52,                                  !- Time 23 {hh:mm}
  0.362068965517241,                      !- Value Until Time 23
  15:07,                                  !- Time 24 {hh:mm}
  0.33448275862069,                       !- Value Until Time 24
  15:22,                                  !- Time 25 {hh:mm}
  0.306896551724138,                      !- Value Until Time 25
  15:37,                                  !- Time 26 {hh:mm}
  0.279310344827586,                      !- Value Until Time 26
  15:52,                                  !- Time 27 {hh:mm}
  0.251724137931034,                      !- Value Until Time 27
  16:07,                                  !- Time 28 {hh:mm}
  0.224137931034483,                      !- Value Until Time 28
  16:22,                                  !- Time 29 {hh:mm}
  0.196551724137931,                      !- Value Until Time 29
  16:37,                                  !- Time 30 {hh:mm}
  0.168965517241379,                      !- Value Until Time 30
  16:52,                                  !- Time 31 {hh:mm}
  0.141379310344828,                      !- Value Until Time 31
  17:07,                                  !- Time 32 {hh:mm}
  0.113793103448276,                      !- Value Until Time 32
  17:15,                                  !- Time 33 {hh:mm}
  0.1,                                    !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 34
  17:45,                                  !- Time 35 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 35
  18:00,                                  !- Time 36 {hh:mm}
  0.075,                                  !- Value Until Time 36
  18:15,                                  !- Time 37 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 37
  18:30,                                  !- Time 38 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 38
  18:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  19:00,                                  !- Time 40 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 40
  19:15,                                  !- Time 41 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 41
  19:30,                                  !- Time 42 {hh:mm}
  0.025,                                  !- Value Until Time 42
  19:45,                                  !- Time 43 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 43
  20:00,                                  !- Time 44 {hh:mm}
  0.00833333333333333,                    !- Value Until Time 44
  20:15,                                  !- Time 45 {hh:mm}
  0,                                      !- Value Until Time 45
  24:00,                                  !- Time 46 {hh:mm}
  0;                                      !- Value Until Time 46

Schedule:Day:Interval,
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Name
  Large Office Bldg Occ Default,          !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Name
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Jan6, !- Name
  Large Office Activity Default,          !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan7-Dec31, !- Name
  autogen Large Office Activity 1_day_sch, !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Activity Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_EQUIP_EndUseData,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.547,                                  !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.608258823529412,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.613388235294118,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.618517647058824,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.62364705882353,                       !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.628776470588236,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.633905882352941,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.639035294117647,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.644164705882353,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.649294117647059,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.654423529411765,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.659552941176471,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.664682352941177,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.669811764705882,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.674941176470588,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.680070588235294,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.6852,                                 !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.7091,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.733,                                  !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.7569,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.7808,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.80195,                                !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.8231,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.84425,                                !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.8654,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.867104,                               !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.868808,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.870512,                               !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.872216,                               !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.87392,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.875624,                               !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.877328,                               !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.879032,                               !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.880736,                               !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.88244,                                !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.884144,                               !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.885848,                               !- Value Until Time 37
  09:22,                                  !- Time 38 {hh:mm}
  0.8867,                                 !- Value Until Time 38
  09:37,                                  !- Time 39 {hh:mm}
  0.8855,                                 !- Value Until Time 39
  09:52,                                  !- Time 40 {hh:mm}
  0.8843,                                 !- Value Until Time 40
  10:07,                                  !- Time 41 {hh:mm}
  0.8831,                                 !- Value Until Time 41
  10:22,                                  !- Time 42 {hh:mm}
  0.8819,                                 !- Value Until Time 42
  10:37,                                  !- Time 43 {hh:mm}
  0.8666,                                 !- Value Until Time 43
  10:52,                                  !- Time 44 {hh:mm}
  0.8513,                                 !- Value Until Time 44
  11:07,                                  !- Time 45 {hh:mm}
  0.836,                                  !- Value Until Time 45
  11:22,                                  !- Time 46 {hh:mm}
  0.8207,                                 !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.8107,                                 !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.8007,                                 !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.7907,                                 !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.7807,                                 !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.76935,                                !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.758,                                  !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.74665,                                !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.7353,                                 !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.719025,                               !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.70275,                                !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.686475,                               !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.6702,                                 !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.664968,                               !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.659736,                               !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.654504,                               !- Value Until Time 61
  15:22,                                  !- Time 62 {hh:mm}
  0.649272,                               !- Value Until Time 62
  15:37,                                  !- Time 63 {hh:mm}
  0.64404,                                !- Value Until Time 63
  15:52,                                  !- Time 64 {hh:mm}
  0.638808,                               !- Value Until Time 64
  16:07,                                  !- Time 65 {hh:mm}
  0.633576,                               !- Value Until Time 65
  16:22,                                  !- Time 66 {hh:mm}
  0.628344,                               !- Value Until Time 66
  16:37,                                  !- Time 67 {hh:mm}
  0.623112,                               !- Value Until Time 67
  16:52,                                  !- Time 68 {hh:mm}
  0.61788,                                !- Value Until Time 68
  17:07,                                  !- Time 69 {hh:mm}
  0.612648,                               !- Value Until Time 69
  17:22,                                  !- Time 70 {hh:mm}
  0.607416,                               !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.6048,                                 !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.5951,                                 !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.5854,                                 !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.5757,                                 !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.566,                                  !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.568025,                               !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.57005,                                !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.572075,                               !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.5741,                                 !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.58375,                                !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.5934,                                 !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.60305,                                !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.6127,                                 !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.6241,                                 !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.6355,                                 !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.6469,                                 !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.6583,                                 !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.662075,                               !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.66585,                                !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.669625,                               !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.6734,                                 !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.6597975,                              !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.646195,                               !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.6325925,                              !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.61899,                                !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.5991675,                              !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.579345;                               !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.6011,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.6026,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.6041,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.6056,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5966,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5876,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.5786,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5696,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.565375,                               !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.56115,                                !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.556925,                               !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.5527,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.551325,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.54995,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.548575,                               !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5472,                                 !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.54705,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5469,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.54675,                                !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.5466,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.546325,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.54605,                                !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.545775,                               !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.5455,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.544575,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.54365,                                !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.542725,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.5418,                                 !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.53935,                                !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.5369,                                 !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.53445,                                !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.532,                                  !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.52255,                                !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5131,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.50365,                                !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.4942,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.483575,                               !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.47295,                                !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.462325,                               !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.4517,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.450069230769231,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.448438461538462,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.446807692307692,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.445176923076923,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.443546153846154,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.441915384615385,                      !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.4411,                                 !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.44325,                                !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.4454,                                 !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.44755,                                !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.4497,                                 !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.453,                                  !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.4563,                                 !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.4596,                                 !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.4629,                                 !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.464530769230769,                      !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.466161538461538,                      !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.467792307692308,                      !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.469423076923077,                      !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.471053846153846,                      !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.472684615384615,                      !- Value Until Time 61
  15:15,                                  !- Time 62 {hh:mm}
  0.4735,                                 !- Value Until Time 62
  15:30,                                  !- Time 63 {hh:mm}
  0.478725,                               !- Value Until Time 63
  15:45,                                  !- Time 64 {hh:mm}
  0.48395,                                !- Value Until Time 64
  16:00,                                  !- Time 65 {hh:mm}
  0.489175,                               !- Value Until Time 65
  16:15,                                  !- Time 66 {hh:mm}
  0.4944,                                 !- Value Until Time 66
  16:30,                                  !- Time 67 {hh:mm}
  0.4945,                                 !- Value Until Time 67
  16:45,                                  !- Time 68 {hh:mm}
  0.4946,                                 !- Value Until Time 68
  17:00,                                  !- Time 69 {hh:mm}
  0.4947,                                 !- Value Until Time 69
  17:15,                                  !- Time 70 {hh:mm}
  0.4948,                                 !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.49405,                                !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.4933,                                 !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.49255,                                !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.4918,                                 !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.494575,                               !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.49735,                                !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.500125,                               !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.5029,                                 !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.508875,                               !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.51485,                                !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.520825,                               !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.5268,                                 !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.535025,                               !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.54325,                                !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.551475,                               !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.5597,                                 !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.5684,                                 !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.5771,                                 !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.5858,                                 !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.5945,                                 !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.6013,                                 !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.6081,                                 !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.6149,                                 !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.6217,                                 !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.623475,                               !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.62525,                                !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.627025;                               !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.4594,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.4591,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.4588,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.4585,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.4617,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.4649,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.4681,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.4713,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.478225,                               !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.48515,                                !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.492075,                               !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.499,                                  !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.5109,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.5228,                                 !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5347,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5466,                                 !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.55975,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5729,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.58605,                                !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.5992,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.608975,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.61875,                                !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.628525,                               !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.6383,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.6381,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.6379,                                 !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.6377,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.6375,                                 !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.6189825,                              !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.600465,                               !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.5819475,                              !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.56343,                                !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5664975,                              !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.569565,                               !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5726325,                              !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.5757,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.57,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.5643,                                 !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.5586,                                 !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.5529,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.557028333333333,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.55659,                                !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.556151666666667,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.555713333333333,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.555275,                               !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.554836666666667,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.554398333333333,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.55396,                                !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.553521666666666,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.553083333333333,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.552645,                               !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.552206666666667,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.551768333333333,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.55133,                                !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.550891666666667,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.550453333333333,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.550015,                               !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.549576666666667,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.549138333333333,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.5487,                                 !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.539075,                               !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.52945,                                !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.519825,                               !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.5102,                                 !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.504575,                               !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.49895,                                !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.493325,                               !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.4877,                                 !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.479925,                               !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.47215,                                !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.464375,                               !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.4566,                                 !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.454675,                               !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.45275,                                !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.450825,                               !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.4489,                                 !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.449725,                               !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.45055,                                !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.451375,                               !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.4522,                                 !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.457725,                               !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.46325,                                !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.468775,                               !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.4743,                                 !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.473275,                               !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.47225,                                !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.471225,                               !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.4702,                                 !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.4708,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.4714,                                 !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.472,                                  !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.4726,                                 !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.469375,                               !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.46615,                                !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.462925,                               !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.4597;                                 !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1584 Area 1394,  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  2 Elevator Lift Motors,                 !- Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  37074,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  20 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.000892499999999996,                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00119,                                !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.00148749999999999,                    !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.00208249999999999,                    !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 7
  02:15,                                  !- Time 8 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 8
  02:30,                                  !- Time 9 {hh:mm}
  0.00624749999999997,                    !- Value Until Time 9
  02:45,                                  !- Time 10 {hh:mm}
  0.0101149999999999,                     !- Value Until Time 10
  03:00,                                  !- Time 11 {hh:mm}
  0.0139824999999999,                     !- Value Until Time 11
  03:15,                                  !- Time 12 {hh:mm}
  0.0178499999999999,                     !- Value Until Time 12
  03:30,                                  !- Time 13 {hh:mm}
  0.0133874999999999,                     !- Value Until Time 13
  03:45,                                  !- Time 14 {hh:mm}
  0.00892499999999995,                    !- Value Until Time 14
  04:00,                                  !- Time 15 {hh:mm}
  0.00446249999999998,                    !- Value Until Time 15
  04:15,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  05:45,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  06:00,                                  !- Time 18 {hh:mm}
  0.000649090909090903,                   !- Value Until Time 18
  06:15,                                  !- Time 19 {hh:mm}
  0.00129818181818181,                    !- Value Until Time 19
  06:30,                                  !- Time 20 {hh:mm}
  0.00194727272727271,                    !- Value Until Time 20
  06:45,                                  !- Time 21 {hh:mm}
  0.00259636363636361,                    !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.00324545454545451,                    !- Value Until Time 22
  07:15,                                  !- Time 23 {hh:mm}
  0.00389454545454542,                    !- Value Until Time 23
  07:30,                                  !- Time 24 {hh:mm}
  0.00454363636363632,                    !- Value Until Time 24
  07:45,                                  !- Time 25 {hh:mm}
  0.00519272727272722,                    !- Value Until Time 25
  08:00,                                  !- Time 26 {hh:mm}
  0.00584181818181813,                    !- Value Until Time 26
  08:15,                                  !- Time 27 {hh:mm}
  0.00649090909090903,                    !- Value Until Time 27
  08:30,                                  !- Time 28 {hh:mm}
  0.00713999999999993,                    !- Value Until Time 28
  08:45,                                  !- Time 29 {hh:mm}
  0.00778909090909084,                    !- Value Until Time 29
  09:00,                                  !- Time 30 {hh:mm}
  0.00843818181818174,                    !- Value Until Time 30
  09:15,                                  !- Time 31 {hh:mm}
  0.00908727272727264,                    !- Value Until Time 31
  09:30,                                  !- Time 32 {hh:mm}
  0.00973636363636355,                    !- Value Until Time 32
  09:45,                                  !- Time 33 {hh:mm}
  0.0103854545454544,                     !- Value Until Time 33
  09:52,                                  !- Time 34 {hh:mm}
  0.0107099999999999,                     !- Value Until Time 34
  10:07,                                  !- Time 35 {hh:mm}
  0.00937124999999991,                    !- Value Until Time 35
  10:22,                                  !- Time 36 {hh:mm}
  0.00803249999999993,                    !- Value Until Time 36
  10:37,                                  !- Time 37 {hh:mm}
  0.00669374999999994,                    !- Value Until Time 37
  10:52,                                  !- Time 38 {hh:mm}
  0.00535499999999995,                    !- Value Until Time 38
  11:07,                                  !- Time 39 {hh:mm}
  0.00401624999999996,                    !- Value Until Time 39
  11:22,                                  !- Time 40 {hh:mm}
  0.00267749999999998,                    !- Value Until Time 40
  11:37,                                  !- Time 41 {hh:mm}
  0.00133874999999999,                    !- Value Until Time 41
  11:52,                                  !- Time 42 {hh:mm}
  0,                                      !- Value Until Time 42
  13:22,                                  !- Time 43 {hh:mm}
  0,                                      !- Value Until Time 43
  13:37,                                  !- Time 44 {hh:mm}
  0.00148749999999999,                    !- Value Until Time 44
  13:52,                                  !- Time 45 {hh:mm}
  0.00297499999999999,                    !- Value Until Time 45
  14:07,                                  !- Time 46 {hh:mm}
  0.00446249999999998,                    !- Value Until Time 46
  14:22,                                  !- Time 47 {hh:mm}
  0.00594999999999997,                    !- Value Until Time 47
  14:37,                                  !- Time 48 {hh:mm}
  0.00604519999999997,                    !- Value Until Time 48
  14:52,                                  !- Time 49 {hh:mm}
  0.00614039999999997,                    !- Value Until Time 49
  15:07,                                  !- Time 50 {hh:mm}
  0.00623559999999997,                    !- Value Until Time 50
  15:22,                                  !- Time 51 {hh:mm}
  0.00633079999999997,                    !- Value Until Time 51
  15:37,                                  !- Time 52 {hh:mm}
  0.00642599999999997,                    !- Value Until Time 52
  15:52,                                  !- Time 53 {hh:mm}
  0.00652119999999996,                    !- Value Until Time 53
  16:07,                                  !- Time 54 {hh:mm}
  0.00661639999999996,                    !- Value Until Time 54
  16:22,                                  !- Time 55 {hh:mm}
  0.00671159999999996,                    !- Value Until Time 55
  16:37,                                  !- Time 56 {hh:mm}
  0.00680679999999996,                    !- Value Until Time 56
  16:52,                                  !- Time 57 {hh:mm}
  0.00690199999999996,                    !- Value Until Time 57
  17:07,                                  !- Time 58 {hh:mm}
  0.00699719999999996,                    !- Value Until Time 58
  17:22,                                  !- Time 59 {hh:mm}
  0.00709239999999996,                    !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 60
  17:45,                                  !- Time 61 {hh:mm}
  0.00535499999999997,                    !- Value Until Time 61
  18:00,                                  !- Time 62 {hh:mm}
  0.00356999999999998,                    !- Value Until Time 62
  18:15,                                  !- Time 63 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0,                                      !- Value Until Time 64
  18:45,                                  !- Time 65 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 65
  19:00,                                  !- Time 66 {hh:mm}
  0.00356999999999999,                    !- Value Until Time 66
  19:15,                                  !- Time 67 {hh:mm}
  0.00535499999999998,                    !- Value Until Time 67
  19:30,                                  !- Time 68 {hh:mm}
  0.00713999999999997,                    !- Value Until Time 68
  19:45,                                  !- Time 69 {hh:mm}
  0.00535499999999998,                    !- Value Until Time 69
  20:00,                                  !- Time 70 {hh:mm}
  0.00356999999999999,                    !- Value Until Time 70
  20:15,                                  !- Time 71 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 71
  20:30,                                  !- Time 72 {hh:mm}
  0,                                      !- Value Until Time 72
  20:45,                                  !- Time 73 {hh:mm}
  0.000297499999999997,                   !- Value Until Time 73
  21:00,                                  !- Time 74 {hh:mm}
  0.000594999999999995,                   !- Value Until Time 74
  21:15,                                  !- Time 75 {hh:mm}
  0.000892499999999992,                   !- Value Until Time 75
  21:30,                                  !- Time 76 {hh:mm}
  0.00118999999999999,                    !- Value Until Time 76
  21:45,                                  !- Time 77 {hh:mm}
  0.000892499999999992,                   !- Value Until Time 77
  22:00,                                  !- Time 78 {hh:mm}
  0.000594999999999995,                   !- Value Until Time 78
  22:15,                                  !- Time 79 {hh:mm}
  0.000297499999999997,                   !- Value Until Time 79
  22:30,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  23:45,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  24:00,                                  !- Time 82 {hh:mm}
  0.000297499999999999;                   !- Value Until Time 82

Schedule:Day:Interval,
  20 space(s) Occ Sch Saturday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:15,                                  !- Time 2 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 2
  05:30,                                  !- Time 3 {hh:mm}
  0.00119,                                !- Value Until Time 3
  05:45,                                  !- Time 4 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 5
  06:15,                                  !- Time 6 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.00119,                                !- Value Until Time 7
  06:45,                                  !- Time 8 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 8
  07:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  07:15,                                  !- Time 10 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 10
  07:30,                                  !- Time 11 {hh:mm}
  0.00475999999999998,                    !- Value Until Time 11
  07:45,                                  !- Time 12 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.00951999999999995,                    !- Value Until Time 13
  08:15,                                  !- Time 14 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 14
  08:30,                                  !- Time 15 {hh:mm}
  0.00475999999999998,                    !- Value Until Time 15
  08:45,                                  !- Time 16 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 16
  09:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  13:37,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  13:52,                                  !- Time 19 {hh:mm}
  0.00146461538461538,                    !- Value Until Time 19
  14:07,                                  !- Time 20 {hh:mm}
  0.00292923076923075,                    !- Value Until Time 20
  14:22,                                  !- Time 21 {hh:mm}
  0.00439384615384613,                    !- Value Until Time 21
  14:37,                                  !- Time 22 {hh:mm}
  0.00585846153846151,                    !- Value Until Time 22
  14:52,                                  !- Time 23 {hh:mm}
  0.00732307692307689,                    !- Value Until Time 23
  15:07,                                  !- Time 24 {hh:mm}
  0.00878769230769226,                    !- Value Until Time 24
  15:15,                                  !- Time 25 {hh:mm}
  0.00951999999999995,                    !- Value Until Time 25
  15:30,                                  !- Time 26 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 26
  15:45,                                  !- Time 27 {hh:mm}
  0.00475999999999998,                    !- Value Until Time 27
  16:00,                                  !- Time 28 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 28
  16:15,                                  !- Time 29 {hh:mm}
  0,                                      !- Value Until Time 29
  17:15,                                  !- Time 30 {hh:mm}
  0,                                      !- Value Until Time 30
  17:30,                                  !- Time 31 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 31
  17:45,                                  !- Time 32 {hh:mm}
  0.00119,                                !- Value Until Time 32
  18:00,                                  !- Time 33 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 33
  18:15,                                  !- Time 34 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 34
  18:30,                                  !- Time 35 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 35
  18:45,                                  !- Time 36 {hh:mm}
  0.00119,                                !- Value Until Time 36
  19:00,                                  !- Time 37 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 37
  19:15,                                  !- Time 38 {hh:mm}
  0,                                      !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0;                                      !- Value Until Time 39

Schedule:Day:Interval,
  20 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Name
  20 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Name
  20 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  20 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:45,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  15.6;                                   !- Value Until Time 2

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office HtgSetp Default,           !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:45,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  26.7;                                   !- Value Until Time 2

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office ClgSetp WntrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV Vent Controller,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 1 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 63,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 65,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 2 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 71,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 3 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid12, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid12 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid12 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 4 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  51.5112,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid13, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 81,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 83,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid13 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid13 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 5 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  55.4736,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid14, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 89,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid14 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid14 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 6 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid15, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 93,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid15 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid15 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 7 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  63.3984,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid16, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 101,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 99,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid16 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid16 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 8 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  67.3608,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid17, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 107,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid17 Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid17 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  1 Zone VAV 9 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  71.3232,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid18, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 112,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

