  14:22,                                  !- Time 51 {hh:mm}
  0.0872955678461538,                     !- Value Until Time 51
  14:37,                                  !- Time 52 {hh:mm}
  0.0864912744615385,                     !- Value Until Time 52
  14:52,                                  !- Time 53 {hh:mm}
  0.0856869810769231,                     !- Value Until Time 53
  15:07,                                  !- Time 54 {hh:mm}
  0.0848826876923077,                     !- Value Until Time 54
  15:15,                                  !- Time 55 {hh:mm}
  0.084480541,                            !- Value Until Time 55
  15:30,                                  !- Time 56 {hh:mm}
  0.08097738075,                          !- Value Until Time 56
  15:45,                                  !- Time 57 {hh:mm}
  0.0774742205,                           !- Value Until Time 57
  16:00,                                  !- Time 58 {hh:mm}
  0.07397106025,                          !- Value Until Time 58
  16:15,                                  !- Time 59 {hh:mm}
  0.0704679,                              !- Value Until Time 59
  16:30,                                  !- Time 60 {hh:mm}
  0.069858542,                            !- Value Until Time 60
  16:45,                                  !- Time 61 {hh:mm}
  0.069249184,                            !- Value Until Time 61
  17:00,                                  !- Time 62 {hh:mm}
  0.068639826,                            !- Value Until Time 62
  17:15,                                  !- Time 63 {hh:mm}
  0.068030468,                            !- Value Until Time 63
  17:30,                                  !- Time 64 {hh:mm}
  0.06799782375,                          !- Value Until Time 64
  17:45,                                  !- Time 65 {hh:mm}
  0.0679651795,                           !- Value Until Time 65
  18:00,                                  !- Time 66 {hh:mm}
  0.06793253525,                          !- Value Until Time 66
  18:15,                                  !- Time 67 {hh:mm}
  0.067899891,                            !- Value Until Time 67
  18:30,                                  !- Time 68 {hh:mm}
  0.0668676805,                           !- Value Until Time 68
  18:45,                                  !- Time 69 {hh:mm}
  0.06583547,                             !- Value Until Time 69
  19:00,                                  !- Time 70 {hh:mm}
  0.0648032595,                           !- Value Until Time 70
  19:15,                                  !- Time 71 {hh:mm}
  0.063771049,                            !- Value Until Time 71
  19:30,                                  !- Time 72 {hh:mm}
  0.0639980365,                           !- Value Until Time 72
  19:45,                                  !- Time 73 {hh:mm}
  0.064225024,                            !- Value Until Time 73
  20:00,                                  !- Time 74 {hh:mm}
  0.0644520115,                           !- Value Until Time 74
  20:15,                                  !- Time 75 {hh:mm}
  0.064678999,                            !- Value Until Time 75
  20:30,                                  !- Time 76 {hh:mm}
  0.06447320025,                          !- Value Until Time 76
  20:45,                                  !- Time 77 {hh:mm}
  0.0642674015,                           !- Value Until Time 77
  21:00,                                  !- Time 78 {hh:mm}
  0.06406160275,                          !- Value Until Time 78
  21:15,                                  !- Time 79 {hh:mm}
  0.063855804,                            !- Value Until Time 79
  21:30,                                  !- Time 80 {hh:mm}
  0.06383316,                             !- Value Until Time 80
  21:45,                                  !- Time 81 {hh:mm}
  0.063810516,                            !- Value Until Time 81
  22:00,                                  !- Time 82 {hh:mm}
  0.063787872,                            !- Value Until Time 82
  22:15,                                  !- Time 83 {hh:mm}
  0.063765228,                            !- Value Until Time 83
  22:30,                                  !- Time 84 {hh:mm}
  0.063768598,                            !- Value Until Time 84
  22:45,                                  !- Time 85 {hh:mm}
  0.063771968,                            !- Value Until Time 85
  23:00,                                  !- Time 86 {hh:mm}
  0.063775338,                            !- Value Until Time 86
  23:15,                                  !- Time 87 {hh:mm}
  0.063778708,                            !- Value Until Time 87
  23:30,                                  !- Time 88 {hh:mm}
  0.06401876,                             !- Value Until Time 88
  23:45,                                  !- Time 89 {hh:mm}
  0.064258812,                            !- Value Until Time 89
  24:00,                                  !- Time 90 {hh:mm}
  0.064498864;                            !- Value Until Time 90

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0619438565,                           !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.062536383,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0631289095,                           !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.063721436,                            !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.06096290575,                          !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0582043755,                           !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05544584525,                          !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.052687315,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0538330195,                           !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.054978724,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0561244285,                           !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.057270133,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.058789785,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.060309437,                            !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.061829089,                            !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.063348741,                            !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.063436227,                            !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.063523713,                            !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.063611199,                            !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.063698685,                            !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.06373419075,                          !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0637696965,                           !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.06380520225,                          !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.063840708,                            !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.063842595,                            !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.063844482,                            !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.063846369,                            !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.063848256,                            !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0590494665,                           !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.054250677,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0494518875,                           !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.044653098,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.04469310975,                          !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0447331215,                           !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.04477313325,                          !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.044813145,                            !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.04444637075,                          !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0440795965,                           !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.04371282225,                          !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.043346048,                            !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.04329536695,                          !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0433247089,                           !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.04335405085,                          !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0433833928,                           !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.04341273475,                          !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0434420767,                           !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.04347141865,                          !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0435007606,                           !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.04353010255,                          !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0435594445,                           !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.04358878645,                          !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0436181284,                           !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.04364747035,                          !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0436768123,                           !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.04370615425,                          !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0437354962,                           !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.04376483815,                          !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0437941801,                           !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.04382352205,                          !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.043852864,                            !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0441262775,                           !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.044399691,                            !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0446731045,                           !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.044946518,                            !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.04427965575,                          !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0436127935,                           !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.04294593125,                          !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.042279069,                            !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.04245912175,                          !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0426391745,                           !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.04281922725,                          !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.04299928,                             !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.043686148,                            !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.044373016,                            !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.045059884,                            !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.045746752,                            !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.05031659275,                          !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0548864335,                           !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.05945627425,                          !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.064026115,                            !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0638375595,                           !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.063649004,                            !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0634604485,                           !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.063271893,                            !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.063275465,                            !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.063279037,                            !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.063282609,                            !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.063286181,                            !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0634493245,                           !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.063612468,                            !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0637756115,                           !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.063938755,                            !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.06329189875,                          !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0626450425,                           !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.06199818625,                          !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.06135133;                             !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  05:15,                                  !- Time 2 {hh:mm}
  0.0475,                                 !- Value Until Time 2
  05:30,                                  !- Time 3 {hh:mm}
  0.055,                                  !- Value Until Time 3
  05:45,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  06:15,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.055,                                  !- Value Until Time 7
  06:45,                                  !- Time 8 {hh:mm}
  0.0475,                                 !- Value Until Time 8
  07:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  18:30,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  18:45,                                  !- Time 11 {hh:mm}
  0.0425,                                 !- Value Until Time 11
  19:00,                                  !- Time 12 {hh:mm}
  0.045,                                  !- Value Until Time 12
  19:15,                                  !- Time 13 {hh:mm}
  0.0475,                                 !- Value Until Time 13
  19:30,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  19:45,                                  !- Time 15 {hh:mm}
  0.0525,                                 !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.055,                                  !- Value Until Time 16
  20:15,                                  !- Time 17 {hh:mm}
  0.0575,                                 !- Value Until Time 17
  20:30,                                  !- Time 18 {hh:mm}
  0.06,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.06,                                   !- Value Until Time 19
  21:15,                                  !- Time 20 {hh:mm}
  0.0675,                                 !- Value Until Time 20
  21:30,                                  !- Time 21 {hh:mm}
  0.075,                                  !- Value Until Time 21
  21:45,                                  !- Time 22 {hh:mm}
  0.0825,                                 !- Value Until Time 22
  22:00,                                  !- Time 23 {hh:mm}
  0.09,                                   !- Value Until Time 23
  22:15,                                  !- Time 24 {hh:mm}
  0.0825,                                 !- Value Until Time 24
  22:30,                                  !- Time 25 {hh:mm}
  0.075,                                  !- Value Until Time 25
  22:45,                                  !- Time 26 {hh:mm}
  0.0675,                                 !- Value Until Time 26
  23:00,                                  !- Time 27 {hh:mm}
  0.06,                                   !- Value Until Time 27
  23:15,                                  !- Time 28 {hh:mm}
  0.055,                                  !- Value Until Time 28
  23:30,                                  !- Time 29 {hh:mm}
  0.05,                                   !- Value Until Time 29
  23:45,                                  !- Time 30 {hh:mm}
  0.045,                                  !- Value Until Time 30
  24:00,                                  !- Time 31 {hh:mm}
  0.04;                                   !- Value Until Time 31

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.01875,                                !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00625,                                !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0175,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.035,                                  !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0525,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.07,                                   !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.1,                                    !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.16,                                   !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.19,                                   !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.23,                                   !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.27,                                   !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.31,                                   !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.3575,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.365,                                  !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.3725,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.38,                                   !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.3825,                                 !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.385,                                  !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.3875,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.39,                                   !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.3964,                                 !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.4028,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.4092,                                 !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.4156,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.422,                                  !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.4284,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.4348,                                 !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.4412,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.4476,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.454,                                  !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.4604,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.4668,                                 !- Value Until Time 37
  09:22,                                  !- Time 38 {hh:mm}
  0.47,                                   !- Value Until Time 38
  09:37,                                  !- Time 39 {hh:mm}
  0.495,                                  !- Value Until Time 39
  09:52,                                  !- Time 40 {hh:mm}
  0.52,                                   !- Value Until Time 40
  10:07,                                  !- Time 41 {hh:mm}
  0.545,                                  !- Value Until Time 41
  10:22,                                  !- Time 42 {hh:mm}
  0.57,                                   !- Value Until Time 42
  10:37,                                  !- Time 43 {hh:mm}
  0.5625,                                 !- Value Until Time 43
  10:52,                                  !- Time 44 {hh:mm}
  0.555,                                  !- Value Until Time 44
  11:07,                                  !- Time 45 {hh:mm}
  0.5475,                                 !- Value Until Time 45
  11:22,                                  !- Time 46 {hh:mm}
  0.54,                                   !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.49,                                   !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.44,                                   !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.39,                                   !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.34,                                   !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.3375,                                 !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.335,                                  !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.3325,                                 !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.33,                                   !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.3575,                                 !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.385,                                  !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.4125,                                 !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.44,                                   !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.4256,                                 !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.4112,                                 !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.3968,                                 !- Value Until Time 61
  15:22,                                  !- Time 62 {hh:mm}
  0.3824,                                 !- Value Until Time 62
  15:37,                                  !- Time 63 {hh:mm}
  0.368,                                  !- Value Until Time 63
  15:52,                                  !- Time 64 {hh:mm}
  0.3536,                                 !- Value Until Time 64
  16:07,                                  !- Time 65 {hh:mm}
  0.3392,                                 !- Value Until Time 65
  16:22,                                  !- Time 66 {hh:mm}
  0.3248,                                 !- Value Until Time 66
  16:37,                                  !- Time 67 {hh:mm}
  0.3104,                                 !- Value Until Time 67
  16:52,                                  !- Time 68 {hh:mm}
  0.296,                                  !- Value Until Time 68
  17:07,                                  !- Time 69 {hh:mm}
  0.2816,                                 !- Value Until Time 69
  17:22,                                  !- Time 70 {hh:mm}
  0.2672,                                 !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.26,                                   !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.2475,                                 !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.235,                                  !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.2225,                                 !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.21,                                   !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.195,                                  !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.18,                                   !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.165,                                  !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.15,                                   !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.155,                                  !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.16,                                   !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.165,                                  !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.17,                                   !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.1475,                                 !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.125,                                  !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.1025,                                 !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.08,                                   !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.0725,                                 !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.065,                                  !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.0575,                                 !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.05,                                   !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.05,                                   !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.04375,                                !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0375,                                 !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.03125,                                !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.025;                                  !- Value Until Time 96

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0495098039215686,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0490196078431373,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0485294117647059,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0480392156862745,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0475490196078431,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0465686274509804,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.046078431372549,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0455882352941176,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0450980392156862,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0446078431372549,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0441176470588235,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0436274509803921,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0431372549019608,                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0426470588235294,                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.042156862745098,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0416666666666666,                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0411764705882353,                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0406862745098039,                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0401960784313725,                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0397058823529412,                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0392156862745098,                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0387254901960784,                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0,                                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0175,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.035,                                  !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0525,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.07,                                   !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.08,                                   !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.09,                                   !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.1,                                    !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.11,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.12,                                   !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.13,                                   !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.14,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.15,                                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.165,                                  !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.18,                                   !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.195,                                  !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.21,                                   !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.206923076923077,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.203846153846154,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.200769230769231,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.197692307692308,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.194615384615385,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.191538461538462,                      !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.19,                                   !- Value Until Time 47
  11:45,                                  !- Time 48 {hh:mm}
  0.0269607843137255,                     !- Value Until Time 48
  11:52,                                  !- Time 49 {hh:mm}
  0.2,                                    !- Value Until Time 49
  12:00,                                  !- Time 50 {hh:mm}
  0.0264705882352941,                     !- Value Until Time 50
  12:07,                                  !- Time 51 {hh:mm}
  0.21,                                   !- Value Until Time 51
  12:15,                                  !- Time 52 {hh:mm}
  0.0259803921568627,                     !- Value Until Time 52
  12:22,                                  !- Time 53 {hh:mm}
  0.22,                                   !- Value Until Time 53
  12:30,                                  !- Time 54 {hh:mm}
  0.0254901960784313,                     !- Value Until Time 54
  12:37,                                  !- Time 55 {hh:mm}
  0.23,                                   !- Value Until Time 55
  12:45,                                  !- Time 56 {hh:mm}
  0.025,                                  !- Value Until Time 56
  12:52,                                  !- Time 57 {hh:mm}
  0.2225,                                 !- Value Until Time 57
  13:00,                                  !- Time 58 {hh:mm}
  0.0245098039215686,                     !- Value Until Time 58
  13:07,                                  !- Time 59 {hh:mm}
  0.215,                                  !- Value Until Time 59
  13:15,                                  !- Time 60 {hh:mm}
  0.0240196078431372,                     !- Value Until Time 60
  13:22,                                  !- Time 61 {hh:mm}
  0.2075,                                 !- Value Until Time 61
  13:30,                                  !- Time 62 {hh:mm}
  0.0235294117647059,                     !- Value Until Time 62
  13:37,                                  !- Time 63 {hh:mm}
  0.2,                                    !- Value Until Time 63
  13:45,                                  !- Time 64 {hh:mm}
  0.0230392156862745,                     !- Value Until Time 64
  13:52,                                  !- Time 65 {hh:mm}
  0.198461538461538,                      !- Value Until Time 65
  14:00,                                  !- Time 66 {hh:mm}
  0.0225490196078431,                     !- Value Until Time 66
  14:07,                                  !- Time 67 {hh:mm}
  0.196923076923077,                      !- Value Until Time 67
  14:15,                                  !- Time 68 {hh:mm}
  0.0220588235294117,                     !- Value Until Time 68
  14:22,                                  !- Time 69 {hh:mm}
  0.195384615384615,                      !- Value Until Time 69
  14:30,                                  !- Time 70 {hh:mm}
  0.0215686274509804,                     !- Value Until Time 70
  14:37,                                  !- Time 71 {hh:mm}
  0.193846153846154,                      !- Value Until Time 71
  14:45,                                  !- Time 72 {hh:mm}
  0.021078431372549,                      !- Value Until Time 72
  14:52,                                  !- Time 73 {hh:mm}
  0.192307692307692,                      !- Value Until Time 73
  15:00,                                  !- Time 74 {hh:mm}
  0.0205882352941176,                     !- Value Until Time 74
  15:07,                                  !- Time 75 {hh:mm}
  0.190769230769231,                      !- Value Until Time 75
  15:15,                                  !- Time 76 {hh:mm}
  0.19,                                   !- Value Until Time 76
  15:30,                                  !- Time 77 {hh:mm}
  0.18,                                   !- Value Until Time 77
  15:45,                                  !- Time 78 {hh:mm}
  0.17,                                   !- Value Until Time 78
  16:00,                                  !- Time 79 {hh:mm}
  0.16,                                   !- Value Until Time 79
  16:15,                                  !- Time 80 {hh:mm}
  0.15,                                   !- Value Until Time 80
  16:30,                                  !- Time 81 {hh:mm}
  0.145,                                  !- Value Until Time 81
  16:45,                                  !- Time 82 {hh:mm}
  0.14,                                   !- Value Until Time 82
  17:00,                                  !- Time 83 {hh:mm}
  0.135,                                  !- Value Until Time 83
  17:15,                                  !- Time 84 {hh:mm}
  0.13,                                   !- Value Until Time 84
  17:30,                                  !- Time 85 {hh:mm}
  0.1325,                                 !- Value Until Time 85
  17:45,                                  !- Time 86 {hh:mm}
  0.135,                                  !- Value Until Time 86
  18:00,                                  !- Time 87 {hh:mm}
  0.1375,                                 !- Value Until Time 87
  18:15,                                  !- Time 88 {hh:mm}
  0.14,                                   !- Value Until Time 88
  18:30,                                  !- Time 89 {hh:mm}
  0.1225,                                 !- Value Until Time 89
  18:45,                                  !- Time 90 {hh:mm}
  0.105,                                  !- Value Until Time 90
  19:00,                                  !- Time 91 {hh:mm}
  0.0875,                                 !- Value Until Time 91
  19:15,                                  !- Time 92 {hh:mm}
  0.07,                                   !- Value Until Time 92
  19:30,                                  !- Time 93 {hh:mm}
  0.0117647058823529,                     !- Value Until Time 93
  19:45,                                  !- Time 94 {hh:mm}
  0.0112745098039216,                     !- Value Until Time 94
  20:00,                                  !- Time 95 {hh:mm}
  0.0107843137254902,                     !- Value Until Time 95
  20:15,                                  !- Time 96 {hh:mm}
  0.0102941176470588,                     !- Value Until Time 96
  20:30,                                  !- Time 97 {hh:mm}
  0.00980392156862744,                    !- Value Until Time 97
  20:45,                                  !- Time 98 {hh:mm}
  0.00931372549019607,                    !- Value Until Time 98
  21:00,                                  !- Time 99 {hh:mm}
  0.0088235294117647,                     !- Value Until Time 99
  21:15,                                  !- Time 100 {hh:mm}
  0.00833333333333332,                    !- Value Until Time 100
  21:30,                                  !- Time 101 {hh:mm}
  0.00784313725490195,                    !- Value Until Time 101
  21:45,                                  !- Time 102 {hh:mm}
  0.00735294117647058,                    !- Value Until Time 102
  22:00,                                  !- Time 103 {hh:mm}
  0.00686274509803921,                    !- Value Until Time 103
  22:15,                                  !- Time 104 {hh:mm}
  0.07,                                   !- Value Until Time 104
  22:30,                                  !- Time 105 {hh:mm}
  0.075,                                  !- Value Until Time 105
  22:45,                                  !- Time 106 {hh:mm}
  0.08,                                   !- Value Until Time 106
  23:00,                                  !- Time 107 {hh:mm}
  0.085,                                  !- Value Until Time 107
  23:15,                                  !- Time 108 {hh:mm}
  0.09,                                   !- Value Until Time 108
  23:30,                                  !- Time 109 {hh:mm}
  0.00392156862745098,                    !- Value Until Time 109
  23:45,                                  !- Time 110 {hh:mm}
  0.0034313725490196,                     !- Value Until Time 110
  24:00,                                  !- Time 111 {hh:mm}
  0.00294117647058823;                    !- Value Until Time 111

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  1 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 1 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 1 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 1 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 10 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 10 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 10 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 10 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 10 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 10 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 10 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 10 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 10 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 10 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 10 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 11 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 11 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 11 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 11 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 11 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 11 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 11 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 11 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 11 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 11 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 11 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 12 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 12 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 12 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 12 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 12 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 12 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 12 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 12 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 12 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 12 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 12 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 13 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 13 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 13 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 13 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 13 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 13 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 13 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 13 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 13 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 13 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 13 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 14 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 14 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 14 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 14 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 14 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 14 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 14 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 14 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 14 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 14 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 14 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 15 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 15 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 15 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 15 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 15 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 15 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 15 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 15 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 15 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 15 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 15 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 16 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 16 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 16 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 16 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 16 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 16 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 16 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 16 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 16 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 16 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 16 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 17 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 17 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 17 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 17 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 17 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 17 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 17 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 17 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 17 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 17 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 17 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 18 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 18 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 18 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 18 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 18 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 18 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 18 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 18 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 18 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 18 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 18 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 19 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 19 Occ Sch Default,          !- Sunday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 19 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 19 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 19 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Monday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Tuesday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Wednesday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Thursday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Friday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- Holiday Schedule:Day Name
  1 Zone VAV 19 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 19 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  1 Zone VAV 19 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 19 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 19 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 19 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 2 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 2 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 3 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 3 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 3 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 4 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 4 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 4 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 5 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 5 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 5 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 6 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 6 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 6 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 6 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 6 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 6 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 6 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 6 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 6 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 6 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 6 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 7 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 7 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 7 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 7 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 7 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 7 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 7 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 7 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 7 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 7 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 7 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 8 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 8 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 8 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 8 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 8 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 8 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 8 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 8 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 8 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 8 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 8 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV 9 Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV 9 Occ Sch Default,           !- Sunday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 9 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV 9 Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV 9 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Monday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Tuesday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Wednesday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Thursday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Friday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- Holiday Schedule:Day Name
  1 Zone VAV 9 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  1 Zone VAV 9 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  1 Zone VAV 9 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV 9 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV 9 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV 9 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  1 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Name
  1 Zone VAV Occ Sch Default,             !- Sunday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  1 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  1 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  1 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  1 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Name
  1 Zone VAV Occ Sch Sunday,              !- Sunday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  1 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  1 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  1 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  1 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  1 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  1 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Name
  Building Hours of Operation NonResidential Default, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan6, !- Name
  20 space(s) Occ Sch Default,            !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan7-Dec31, !- Name
  20 space(s) Occ Sch Sunday,             !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday,           !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default,            !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default,            !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Name
  20 space(s) Occ Sch Default 2,          !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Name
  20 space(s) Occ Sch Sunday 2,           !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 2,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 2,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 2;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Name
  20 space(s) Occ Sch Default 3,          !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Name
  20 space(s) Occ Sch Sunday 3,           !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 3,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 3,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 3;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Name
  Large Office Infil Quarter On Default,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Name
  Large Office Infil Quarter On Sun Day,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Name
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  1 Zone VAV,                             !- Name
  1 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  1 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  1 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  1 Zone VAV Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV Supply Outlet Nodes,         !- Name
  1 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  1 Zone VAV Demand Inlet Nodes,          !- Name
  1 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  1 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  1 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV Supply Branches,             !- Name
  1 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  1 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV OA System,                   !- Component Name 1
  1 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  1 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV Clg Coil,                    !- Component Name 2
  1 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  1 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV Main Htg Coil,               !- Component Name 3
  1 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV Fan,                         !- Component Name 4
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV OA System,                   !- Name
  1 Zone VAV OA System Controller List,   !- Controller List Name
  1 Zone VAV OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV OA Controller,               !- Name
  1 Zone VAV Relief Air Node,             !- Relief Air Outlet Node Name
  1 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  1 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  1 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV_night_ventcycle_schedule,    !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV OA System Outdoor Air Mixer, !- Name
  1 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  1 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  1 Zone VAV Relief Air Node,             !- Relief Air Stream Node Name
  1 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  1 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  1 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  1 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV Fan,                         !- Name
  1 Zone VAV_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV Supply Outlet Node,          !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 1 Zone VAV Demand Inlet Node Supply Path, !- Name
  1 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  1 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV Return Path,                 !- Name
  1 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  1 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 1,                           !- Name
  1 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 1 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 1 Supply Outlet Nodes,       !- Name
  1 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 1 Demand Inlet Nodes,        !- Name
  1 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 1_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 1 Supply Branches,           !- Name
  1 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 1 OA System,                 !- Component Name 1
  1 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 1 Clg Coil,                  !- Component Name 2
  1 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 1 Fan,                       !- Component Name 4
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 1 OA System,                 !- Name
  1 Zone VAV 1 OA System Controller List, !- Controller List Name
  1 Zone VAV 1 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 1 OA Controller,             !- Name
  1 Zone VAV 1 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 1_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 1 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 1 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 1 Fan,                       !- Name
  1 Zone VAV 1_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 1 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 1 1 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  1 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 1 Return Path,               !- Name
  1 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  1 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 10,                          !- Name
  1 Zone VAV 10 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 10 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 10 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 10 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 10 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 10 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 10 Supply Outlet Nodes,      !- Name
  1 Zone VAV 10 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 10 Demand Inlet Nodes,       !- Name
  1 Zone VAV 10 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 10,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 10 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 10 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 10 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 10 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 10 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 10 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 10 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 10_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 10 Supply Branches,          !- Name
  1 Zone VAV 10 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 10 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 10 OA System,                !- Component Name 1
  1 Zone VAV 10 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 10 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 10 Clg Coil,                 !- Component Name 2
  1 Zone VAV 10 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 10 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 10 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 10 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 10 Fan,                      !- Component Name 4
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 10 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 10 OA System,                !- Name
  1 Zone VAV 10 OA System Controller List, !- Controller List Name
  1 Zone VAV 10 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 10 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 10 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 10 OA Controller,            !- Name
  1 Zone VAV 10 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 10 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 10 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 10 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 10_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 10 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 10 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 10 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 10 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 10 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 10 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 10 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 10 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 10 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 10 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 10 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 10 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 10 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 10 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 10 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 10 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 10 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 10 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 10 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 10 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 10 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 10 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 10 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 10 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 10 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 10 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 10 Fan,                      !- Name
  1 Zone VAV 10_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 10 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 10 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 10 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 10 1 Zone VAV 10 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 10 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  1 Zone VAV 10 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 10 Return Path,              !- Name
  1 Zone VAV 10 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  1 Zone VAV 10 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 11,                          !- Name
  1 Zone VAV 11 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 11 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 11 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 11 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 11 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 11 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 11 Supply Outlet Nodes,      !- Name
  1 Zone VAV 11 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 11 Demand Inlet Nodes,       !- Name
  1 Zone VAV 11 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 11,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 11 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 11 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 11 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 11 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 11 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 11 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 11 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 11_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 11 Supply Branches,          !- Name
  1 Zone VAV 11 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 11 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 11 OA System,                !- Component Name 1
  1 Zone VAV 11 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 11 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 11 Clg Coil,                 !- Component Name 2
  1 Zone VAV 11 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 11 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 11 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 11 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 11 Fan,                      !- Component Name 4
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 11 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 11 OA System,                !- Name
  1 Zone VAV 11 OA System Controller List, !- Controller List Name
  1 Zone VAV 11 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 11 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 11 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 11 OA Controller,            !- Name
  1 Zone VAV 11 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 11 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 11 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 11 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 11_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 11 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 11 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 11 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 11 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 11 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 11 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 11 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 11 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 11 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 11 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 11 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 11 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 11 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 11 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 11 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 11 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 11 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 11 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 11 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 11 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 11 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 11 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 11 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 11 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 11 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 11 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 11 Fan,                      !- Name
  1 Zone VAV 11_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 11 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 11 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 11 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 11 1 Zone VAV 11 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 11 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  1 Zone VAV 11 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 11 Return Path,              !- Name
  1 Zone VAV 11 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  1 Zone VAV 11 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 12,                          !- Name
  1 Zone VAV 12 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 12 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 12 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 12 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 12 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 12 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 12 Supply Outlet Nodes,      !- Name
  1 Zone VAV 12 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 12 Demand Inlet Nodes,       !- Name
  1 Zone VAV 12 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 12,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 12 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 12 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 12 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 12 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 12 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 12 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 12 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 12 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 12_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 12 Supply Branches,          !- Name
  1 Zone VAV 12 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 12 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 12 OA System,                !- Component Name 1
  1 Zone VAV 12 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 12 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 12 Clg Coil,                 !- Component Name 2
  1 Zone VAV 12 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 12 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 12 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 12 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 12 Fan,                      !- Component Name 4
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 12 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 12 OA System,                !- Name
  1 Zone VAV 12 OA System Controller List, !- Controller List Name
  1 Zone VAV 12 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 12 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 12 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 12 OA Controller,            !- Name
  1 Zone VAV 12 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 12 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 12 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 12 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 12_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 12 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 12 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 12 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 12 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 12 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 12 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 12 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 12 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 12 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 12 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 12 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 12 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 12 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 12 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 12 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 12 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 12 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 12 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 12 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 12 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 12 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 12 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 12 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 12 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 12 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 12 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 12 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 12 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 12 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 12 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 12 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 12 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 12 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 12 Fan,                      !- Name
  1 Zone VAV 12_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 12 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 12 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 12 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 12 1 Zone VAV 12 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 12 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  1 Zone VAV 12 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 12 Return Path,              !- Name
  1 Zone VAV 12 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  1 Zone VAV 12 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 13,                          !- Name
  1 Zone VAV 13 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 13 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 13 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 13 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 13 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 13 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 13 Supply Outlet Nodes,      !- Name
  1 Zone VAV 13 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 13 Demand Inlet Nodes,       !- Name
  1 Zone VAV 13 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 13,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 13 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 13 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 13 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 13 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 13 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 13 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 13 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 13 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 13_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 13 Supply Branches,          !- Name
  1 Zone VAV 13 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 13 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 13 OA System,                !- Component Name 1
  1 Zone VAV 13 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 13 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 13 Clg Coil,                 !- Component Name 2
  1 Zone VAV 13 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 13 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 13 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 13 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 13 Fan,                      !- Component Name 4
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 13 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 13 OA System,                !- Name
  1 Zone VAV 13 OA System Controller List, !- Controller List Name
  1 Zone VAV 13 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 13 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 13 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 13 OA Controller,            !- Name
  1 Zone VAV 13 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 13 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 13 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 13 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 13_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 13 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 13 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 13 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 13 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 13 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 13 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 13 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 13 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 13 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 13 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 13 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 13 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 13 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 13 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 13 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 13 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 13 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 13 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 13 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 13 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 13 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 13 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 13 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 13 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 13 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 13 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 13 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 13 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 13 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 13 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 13 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 13 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 13 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 13 Fan,                      !- Name
  1 Zone VAV 13_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 13 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 13 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 13 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 13 1 Zone VAV 13 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 13 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 14;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 14,         !- Name
  1 Zone VAV 13 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 13 Return Path,              !- Name
  1 Zone VAV 13 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 14;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 14,            !- Name
  1 Zone VAV 13 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 14,                          !- Name
  1 Zone VAV 14 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 14 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 14 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 14 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 14 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 14 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 14 Supply Outlet Nodes,      !- Name
  1 Zone VAV 14 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 14 Demand Inlet Nodes,       !- Name
  1 Zone VAV 14 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 14,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 14 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 14 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 14 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 14 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 14 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 14 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 14 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 14 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 15;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 15,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 14_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 14 Supply Branches,          !- Name
  1 Zone VAV 14 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 14 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 14 OA System,                !- Component Name 1
  1 Zone VAV 14 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 14 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 14 Clg Coil,                 !- Component Name 2
  1 Zone VAV 14 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 14 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 14 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 14 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 14 Fan,                      !- Component Name 4
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 14 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 14 OA System,                !- Name
  1 Zone VAV 14 OA System Controller List, !- Controller List Name
  1 Zone VAV 14 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 14 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 14 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 14 OA Controller,            !- Name
  1 Zone VAV 14 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 14 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 14 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 14 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 14_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 14 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 14 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 14 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 14 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 14 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 14 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 14 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 14 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 14 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 14 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 14 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 14 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 14 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 14 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 14 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 14 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 14 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 14 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 14 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 14 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 14 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 14 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 14 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 14 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 14 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 14 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 14 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 14 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 14 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 14 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 14 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 14 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 14 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 14 Fan,                      !- Name
  1 Zone VAV 14_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 14 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 14 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 14 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 14 1 Zone VAV 14 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 14 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 15;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 15,         !- Name
  1 Zone VAV 14 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 14 Return Path,              !- Name
  1 Zone VAV 14 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 15;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 15,            !- Name
  1 Zone VAV 14 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 15,                          !- Name
  1 Zone VAV 15 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 15 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 15 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 15 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 15 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 15 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 15 Supply Outlet Nodes,      !- Name
  1 Zone VAV 15 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 15 Demand Inlet Nodes,       !- Name
  1 Zone VAV 15 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 15,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 15 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 15 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 15 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 15 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 15 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 15 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 15 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 15 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 16;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 16,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 15_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 15 Supply Branches,          !- Name
  1 Zone VAV 15 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 15 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 15 OA System,                !- Component Name 1
  1 Zone VAV 15 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 15 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 15 Clg Coil,                 !- Component Name 2
  1 Zone VAV 15 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 15 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 15 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 15 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 15 Fan,                      !- Component Name 4
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 15 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 15 OA System,                !- Name
  1 Zone VAV 15 OA System Controller List, !- Controller List Name
  1 Zone VAV 15 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 15 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 15 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 15 OA Controller,            !- Name
  1 Zone VAV 15 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 15 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 15 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 15 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 15_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 15 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 15 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 15 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 15 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 15 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 15 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 15 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 15 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 15 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 15 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 15 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 15 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 15 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 15 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 15 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 15 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 15 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 15 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 15 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 15 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 15 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 15 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 15 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 15 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 15 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 15 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 15 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 15 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 15 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 15 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 15 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 15 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 15 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 15 Fan,                      !- Name
  1 Zone VAV 15_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 15 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 15 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 15 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 15 1 Zone VAV 15 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 15 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 16;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 16,         !- Name
  1 Zone VAV 15 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 15 Return Path,              !- Name
  1 Zone VAV 15 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 16;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 16,            !- Name
  1 Zone VAV 15 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 16,                          !- Name
  1 Zone VAV 16 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 16 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 16 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 16 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 16 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 16 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 16 Supply Outlet Nodes,      !- Name
  1 Zone VAV 16 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 16 Demand Inlet Nodes,       !- Name
  1 Zone VAV 16 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 16,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 16 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 16 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 16 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 16 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 16 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 16 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 16 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 16 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 17;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 17,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 16_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 16 Supply Branches,          !- Name
  1 Zone VAV 16 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 16 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 16 OA System,                !- Component Name 1
  1 Zone VAV 16 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 16 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 16 Clg Coil,                 !- Component Name 2
  1 Zone VAV 16 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 16 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 16 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 16 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 16 Fan,                      !- Component Name 4
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 16 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 16 OA System,                !- Name
  1 Zone VAV 16 OA System Controller List, !- Controller List Name
  1 Zone VAV 16 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 16 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 16 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 16 OA Controller,            !- Name
  1 Zone VAV 16 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 16 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 16 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 16 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 16_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 16 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 16 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 16 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 16 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 16 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 16 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 16 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 16 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 16 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 16 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 16 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 16 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 16 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 16 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 16 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 16 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 16 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 16 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 16 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 16 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 16 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 16 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 16 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 16 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 16 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 16 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 16 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 16 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 16 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 16 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 16 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 16 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 16 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 16 Fan,                      !- Name
  1 Zone VAV 16_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 16 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 16 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 16 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 16 1 Zone VAV 16 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 16 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 17;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 17,         !- Name
  1 Zone VAV 16 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 16 Return Path,              !- Name
  1 Zone VAV 16 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 17;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 17,            !- Name
  1 Zone VAV 16 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 17,                          !- Name
  1 Zone VAV 17 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 17 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 17 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 17 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 17 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 17 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 17 Supply Outlet Nodes,      !- Name
  1 Zone VAV 17 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 17 Demand Inlet Nodes,       !- Name
  1 Zone VAV 17 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 17,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 17 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 17 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 17 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 17 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 17 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 17 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 17 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 17 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 18;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 18,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 17_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 17 Supply Branches,          !- Name
  1 Zone VAV 17 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 17 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 17 OA System,                !- Component Name 1
  1 Zone VAV 17 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 17 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 17 Clg Coil,                 !- Component Name 2
  1 Zone VAV 17 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 17 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 17 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 17 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 17 Fan,                      !- Component Name 4
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 17 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 17 OA System,                !- Name
  1 Zone VAV 17 OA System Controller List, !- Controller List Name
  1 Zone VAV 17 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 17 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 17 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 17 OA Controller,            !- Name
  1 Zone VAV 17 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 17 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 17 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 17 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 17_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 17 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 17 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 17 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 17 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 17 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 17 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 17 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 17 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 17 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 17 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 17 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 17 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 17 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 17 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 17 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 17 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 17 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 17 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 17 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 17 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 17 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 17 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 17 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 17 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 17 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 17 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 17 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 17 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 17 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 17 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 17 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 17 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 17 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 17 Fan,                      !- Name
  1 Zone VAV 17_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 17 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 17 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 17 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 17 1 Zone VAV 17 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 17 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 18;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 18,         !- Name
  1 Zone VAV 17 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 17 Return Path,              !- Name
  1 Zone VAV 17 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 18;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 18,            !- Name
  1 Zone VAV 17 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 18,                          !- Name
  1 Zone VAV 18 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 18 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 18 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 18 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 18 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 18 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 18 Supply Outlet Nodes,      !- Name
  1 Zone VAV 18 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 18 Demand Inlet Nodes,       !- Name
  1 Zone VAV 18 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 18,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 18 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 18 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 18 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 18 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 18 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 18 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 18 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 18 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 19;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 19,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 18_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 18 Supply Branches,          !- Name
  1 Zone VAV 18 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 18 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 18 OA System,                !- Component Name 1
  1 Zone VAV 18 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 18 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 18 Clg Coil,                 !- Component Name 2
  1 Zone VAV 18 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 18 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 18 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 18 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 18 Fan,                      !- Component Name 4
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 18 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 18 OA System,                !- Name
  1 Zone VAV 18 OA System Controller List, !- Controller List Name
  1 Zone VAV 18 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 18 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 18 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 18 OA Controller,            !- Name
  1 Zone VAV 18 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 18 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 18 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 18 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 18_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 18 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 18 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 18 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 18 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 18 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 18 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 18 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 18 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 18 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 18 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 18 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 18 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 18 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 18 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 18 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 18 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 18 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 18 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 18 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 18 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 18 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 18 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 18 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 18 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 18 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 18 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 18 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 18 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 18 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 18 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 18 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 18 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 18 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 18 Fan,                      !- Name
  1 Zone VAV 18_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 18 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 18 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 18 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 18 1 Zone VAV 18 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 18 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 19;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 19,         !- Name
  1 Zone VAV 18 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 18 Return Path,              !- Name
  1 Zone VAV 18 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 19;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 19,            !- Name
  1 Zone VAV 18 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 19,                          !- Name
  1 Zone VAV 19 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 19 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 19 Supply Inlet Node,        !- Supply Side Inlet Node Name
  1 Zone VAV 19 Demand Outlet Node,       !- Demand Side Outlet Node Name
  1 Zone VAV 19 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  1 Zone VAV 19 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 19 Supply Outlet Nodes,      !- Name
  1 Zone VAV 19 Supply Outlet Node;       !- Node Name 1

NodeList,
  1 Zone VAV 19 Demand Inlet Nodes,       !- Name
  1 Zone VAV 19 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  1 Zone VAV 19,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 19 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 19 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 19 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 19 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 19 Clg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 19 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 19 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 19 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 20;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 20,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 19_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 19 Supply Branches,          !- Name
  1 Zone VAV 19 Main Branch;              !- Branch Name 1

Branch,
  1 Zone VAV 19 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 19 OA System,                !- Component Name 1
  1 Zone VAV 19 Supply Inlet Node,        !- Component Inlet Node Name 1
  1 Zone VAV 19 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 19 Clg Coil,                 !- Component Name 2
  1 Zone VAV 19 Mixed Air Node,           !- Component Inlet Node Name 2
  1 Zone VAV 19 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 19 Main Htg Coil,            !- Component Name 3
  1 Zone VAV 19 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 19 Fan,                      !- Component Name 4
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 19 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 19 OA System,                !- Name
  1 Zone VAV 19 OA System Controller List, !- Controller List Name
  1 Zone VAV 19 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 19 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 19 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 19 OA Controller,            !- Name
  1 Zone VAV 19 Relief Air Node,          !- Relief Air Outlet Node Name
  1 Zone VAV 19 Supply Inlet Node,        !- Return Air Node Name
  1 Zone VAV 19 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 19 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 19_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 19 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 19 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 19 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 19 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 19 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 19 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 19 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 19 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 19 Mixed Air Node,           !- Mixed Air Node Name
  1 Zone VAV 19 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  1 Zone VAV 19 Relief Air Node,          !- Relief Air Stream Node Name
  1 Zone VAV 19 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 19 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 19 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 19 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 19 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 19 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 19 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 19 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 19 Mixed Air Node,           !- Air Inlet Node Name
  1 Zone VAV 19 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 19 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 19 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 19 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 19 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 19 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 19 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 19 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 19 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 19 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 19 Supply Outlet Node,       !- Reference Setpoint Node Name
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 19 Supply Outlet Node,       !- Fan Outlet Node Name
  1 Zone VAV 19 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 19 Fan,                      !- Name
  1 Zone VAV 19_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 19 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 19 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 19 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 19 1 Zone VAV 19 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 19 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 20;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 20,         !- Name
  1 Zone VAV 19 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 19 Return Path,              !- Name
  1 Zone VAV 19 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 20;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 20,            !- Name
  1 Zone VAV 19 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Top Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 2,                           !- Name
  1 Zone VAV 2 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 2 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 2 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 2 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 2 Supply Outlet Nodes,       !- Name
  1 Zone VAV 2 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 2 Demand Inlet Nodes,        !- Name
  1 Zone VAV 2 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 2 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 2 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 2 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 2 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 2 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 2_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 2 Supply Branches,           !- Name
  1 Zone VAV 2 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 2 OA System,                 !- Component Name 1
  1 Zone VAV 2 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 2 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 2 Clg Coil,                  !- Component Name 2
  1 Zone VAV 2 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 2 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 2 Fan,                       !- Component Name 4
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 2 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 2 OA System,                 !- Name
  1 Zone VAV 2 OA System Controller List, !- Controller List Name
  1 Zone VAV 2 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 2 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 2 OA Controller,             !- Name
  1 Zone VAV 2 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 2 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 2 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 2_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 2 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 2 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 2 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 2 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 2 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 2 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 2 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 2 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 2 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 2 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 2 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 2 Fan,                       !- Name
  1 Zone VAV 2_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 2 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 2 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 2 1 Zone VAV 2 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 2 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  1 Zone VAV 2 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 2 Return Path,               !- Name
  1 Zone VAV 2 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  1 Zone VAV 2 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 3,                           !- Name
  1 Zone VAV 3 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 3 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 3 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 3 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 3 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 3 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 3 Supply Outlet Nodes,       !- Name
  1 Zone VAV 3 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 3 Demand Inlet Nodes,        !- Name
  1 Zone VAV 3 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 3,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  1 Zone VAV 3 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  1 Zone VAV 3 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  1 Zone VAV 3 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  1 Zone VAV 3 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Sensor Node Name
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  1 Zone VAV 3 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  1 Zone VAV 3_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  1 Zone VAV 3 Supply Branches,           !- Name
  1 Zone VAV 3 Main Branch;               !- Branch Name 1

Branch,
  1 Zone VAV 3 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  1 Zone VAV 3 OA System,                 !- Component Name 1
  1 Zone VAV 3 Supply Inlet Node,         !- Component Inlet Node Name 1
  1 Zone VAV 3 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  1 Zone VAV 3 Clg Coil,                  !- Component Name 2
  1 Zone VAV 3 Mixed Air Node,            !- Component Inlet Node Name 2
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  1 Zone VAV 3 Main Htg Coil,             !- Component Name 3
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  1 Zone VAV 3 Fan,                       !- Component Name 4
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  1 Zone VAV 3 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  1 Zone VAV 3 OA System,                 !- Name
  1 Zone VAV 3 OA System Controller List, !- Controller List Name
  1 Zone VAV 3 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  1 Zone VAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  1 Zone VAV 3 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  1 Zone VAV 3 OA Controller,             !- Name
  1 Zone VAV 3 Relief Air Node,           !- Relief Air Outlet Node Name
  1 Zone VAV 3 Supply Inlet Node,         !- Return Air Node Name
  1 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 3 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  1 Zone VAV 3_night_ventcycle_schedule,  !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  1 Zone VAV 3 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  1 Zone VAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  1 Zone VAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  1 Zone VAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  1 Zone VAV 3 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  1 Zone VAV 3 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  1 Zone VAV 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  1 Zone VAV 3 OA System Outdoor Air Mixer, !- Name
  1 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  1 Zone VAV 3 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  1 Zone VAV 3 Relief Air Node,           !- Relief Air Stream Node Name
  1 Zone VAV 3 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  1 Zone VAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  1 Zone VAV 3 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  1 Zone VAV 3 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 3 Mixed Air Node,            !- Air Inlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  1 Zone VAV 3 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  1 Zone VAV 3 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  1 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  1 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  1 Zone VAV 3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  1 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  1 Zone VAV 3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  1 Zone VAV 3 Fan,                       !- Name
  1 Zone VAV 3_constant_night_fan_schedule, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  1 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  1 Zone VAV 3 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  1 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  1 Zone VAV 3 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  1 Zone VAV 3 1 Zone VAV 3 Demand Inlet Node Supply Path, !- Name
  1 Zone VAV 3 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  1 Zone VAV 3 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  1 Zone VAV 3 Return Path,               !- Name
  1 Zone VAV 3 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  1 Zone VAV 3 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  1 Zone VAV 4,                           !- Name
  1 Zone VAV 4 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1 Zone VAV 4 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  1 Zone VAV 4 Supply Inlet Node,         !- Supply Side Inlet Node Name
  1 Zone VAV 4 Demand Outlet Node,        !- Demand Side Outlet Node Name
  1 Zone VAV 4 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  1 Zone VAV 4 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  1 Zone VAV 4 Supply Outlet Nodes,       !- Name
  1 Zone VAV 4 Supply Outlet Node;        !- Node Name 1

NodeList,
  1 Zone VAV 4 Demand Inlet Nodes,        !- Name
  1 Zone VAV 4 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  1 Zone VAV 4,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
