  2024-01-19 21:15:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b4a3ee2-8329-4bfa-b78c-bdfccbd0c118}, !- Handle
  1 Zone VAV 12 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9f24761-5b67-455c-9312-a19affa86fd1}, !- Handle
  1 Zone VAV 12 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc878c70-ad0d-439d-8bd0-7ba38c52454a}, !- Handle
  1 Zone VAV 12 Occ Sch Saturday Rule,    !- Name
  {dc19f6c0-9cfc-4e29-bf92-e6c90a71d038}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {661ccd2e-e801-49f2-b090-cd824549fb01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {661ccd2e-e801-49f2-b090-cd824549fb01}, !- Handle
  1 Zone VAV 12 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30807518-be8f-4508-9bdf-2323b7a11390}, !- Handle
  1 Zone VAV 12 Occ Sch Sunday Rule,      !- Name
  {dc19f6c0-9cfc-4e29-bf92-e6c90a71d038}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0001f0e4-3c82-4e8c-96ee-f0eae985b7d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0001f0e4-3c82-4e8c-96ee-f0eae985b7d2}, !- Handle
  1 Zone VAV 12 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Handle
  1 Zone VAV 13 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {9ca4a260-3bd1-410b-8a37-510827d6716a}, !- Default Day Schedule Name
  {69efe8cf-c4f4-40ee-b1bd-6b953b46bd2c}, !- Summer Design Day Schedule Name
  {b8d2c8ab-db5a-4c9c-860d-c24681c5a5be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ca4a260-3bd1-410b-8a37-510827d6716a}, !- Handle
  1 Zone VAV 13 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {af1979a0-ff06-4f70-bd28-d6de9856a756}, !- Handle
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8d2c8ab-db5a-4c9c-860d-c24681c5a5be}, !- Handle
  1 Zone VAV 13 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69efe8cf-c4f4-40ee-b1bd-6b953b46bd2c}, !- Handle
  1 Zone VAV 13 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {606cff57-ec71-4cb8-85db-45a97ad07978}, !- Handle
  1 Zone VAV 13 Occ Sch Saturday Rule,    !- Name
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78400ed7-e69a-4b4a-bf6e-e7e8609a0e3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78400ed7-e69a-4b4a-bf6e-e7e8609a0e3e}, !- Handle
  1 Zone VAV 13 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {774a10fe-89ed-4469-90e9-c0b874824103}, !- Handle
  1 Zone VAV 13 Occ Sch Sunday Rule,      !- Name
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df9c4342-e6f9-4082-bfe3-f9255b9a235d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df9c4342-e6f9-4082-bfe3-f9255b9a235d}, !- Handle
  1 Zone VAV 13 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Handle
  1 Zone VAV 14 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {2b14e845-600a-4063-ac97-51b121a3b411}, !- Default Day Schedule Name
  {9ff6b8c2-7096-4458-b5a7-23f58b432f6d}, !- Summer Design Day Schedule Name
  {d26c3de6-1151-455b-ac36-ab0ba2e1879b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b14e845-600a-4063-ac97-51b121a3b411}, !- Handle
  1 Zone VAV 14 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7f991694-3c5b-4f8d-a3e2-cccaff059cb1}, !- Handle
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d26c3de6-1151-455b-ac36-ab0ba2e1879b}, !- Handle
  1 Zone VAV 14 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ff6b8c2-7096-4458-b5a7-23f58b432f6d}, !- Handle
  1 Zone VAV 14 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25197930-48d0-4acd-a1ad-694fcd870fe7}, !- Handle
  1 Zone VAV 14 Occ Sch Saturday Rule,    !- Name
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {074c4862-6346-4348-bf94-6b5af9f0ed84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {074c4862-6346-4348-bf94-6b5af9f0ed84}, !- Handle
  1 Zone VAV 14 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d91fbf2-6bcc-4a8a-b19a-bd9e8ef360e0}, !- Handle
  1 Zone VAV 14 Occ Sch Sunday Rule,      !- Name
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00c29224-20a6-4efb-a619-5e01fc4a855a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00c29224-20a6-4efb-a619-5e01fc4a855a}, !- Handle
  1 Zone VAV 14 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Handle
  1 Zone VAV 15 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {37d424f2-6be3-420e-b629-da2afffc2397}, !- Default Day Schedule Name
  {75306983-6acd-4eb0-a2f4-c397246e8652}, !- Summer Design Day Schedule Name
  {576e5902-36d1-4dbc-bb2c-a17aafe7faa9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37d424f2-6be3-420e-b629-da2afffc2397}, !- Handle
  1 Zone VAV 15 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09671c14-0eec-4eff-af4a-3a457b20b370}, !- Handle
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {576e5902-36d1-4dbc-bb2c-a17aafe7faa9}, !- Handle
  1 Zone VAV 15 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75306983-6acd-4eb0-a2f4-c397246e8652}, !- Handle
  1 Zone VAV 15 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e87a9f7-42d9-4374-8e88-89eeafb85e88}, !- Handle
  1 Zone VAV 15 Occ Sch Saturday Rule,    !- Name
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aeea2aca-65cf-47b9-8563-f1eef1cdec42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeea2aca-65cf-47b9-8563-f1eef1cdec42}, !- Handle
  1 Zone VAV 15 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {640fa2d0-da82-45ea-9c64-cd6db25ce155}, !- Handle
  1 Zone VAV 15 Occ Sch Sunday Rule,      !- Name
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98e36815-4bad-4430-8888-52f647762172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98e36815-4bad-4430-8888-52f647762172}, !- Handle
  1 Zone VAV 15 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Handle
  1 Zone VAV 16 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {e2eb2d24-6084-45aa-873b-49ae66b34249}, !- Default Day Schedule Name
  {38f83a15-aac4-49f2-9b3b-1549049a4a6a}, !- Summer Design Day Schedule Name
  {e3d95748-b9aa-4f06-b5c7-fc070d2897ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2eb2d24-6084-45aa-873b-49ae66b34249}, !- Handle
  1 Zone VAV 16 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a5e01f48-77b9-4ba6-8535-9071796076b6}, !- Handle
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3d95748-b9aa-4f06-b5c7-fc070d2897ce}, !- Handle
  1 Zone VAV 16 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38f83a15-aac4-49f2-9b3b-1549049a4a6a}, !- Handle
  1 Zone VAV 16 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {384cd91f-def9-43c3-95bd-16be876ceb85}, !- Handle
  1 Zone VAV 16 Occ Sch Saturday Rule,    !- Name
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0caecdd-1e66-4cd0-806c-d6caacd358bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0caecdd-1e66-4cd0-806c-d6caacd358bd}, !- Handle
  1 Zone VAV 16 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91f1f900-2a40-47a0-b70e-c549fc1aa943}, !- Handle
  1 Zone VAV 16 Occ Sch Sunday Rule,      !- Name
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a540925b-ff54-43f9-b6c3-7c41d5b5603b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a540925b-ff54-43f9-b6c3-7c41d5b5603b}, !- Handle
  1 Zone VAV 16 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Handle
  1 Zone VAV 17 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {aac5039a-d69d-46e3-8746-eb3d8508647b}, !- Default Day Schedule Name
  {bb601490-1c86-401d-a54a-8c4011e2da9b}, !- Summer Design Day Schedule Name
  {e3b22ade-b16a-4129-a72a-a8409797929e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aac5039a-d69d-46e3-8746-eb3d8508647b}, !- Handle
  1 Zone VAV 17 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b2d807e0-38a4-4df5-9811-dfb938a456b5}, !- Handle
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3b22ade-b16a-4129-a72a-a8409797929e}, !- Handle
  1 Zone VAV 17 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb601490-1c86-401d-a54a-8c4011e2da9b}, !- Handle
  1 Zone VAV 17 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94595140-ba4c-4f73-b489-14e0fbaed413}, !- Handle
  1 Zone VAV 17 Occ Sch Saturday Rule,    !- Name
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {936da547-ee4a-48bd-a021-9d6ed02620d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {936da547-ee4a-48bd-a021-9d6ed02620d9}, !- Handle
  1 Zone VAV 17 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71e7d081-db06-4b44-9799-c3da85164678}, !- Handle
  1 Zone VAV 17 Occ Sch Sunday Rule,      !- Name
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e334bb5-1e94-4ff1-827a-6efe381c9fda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e334bb5-1e94-4ff1-827a-6efe381c9fda}, !- Handle
  1 Zone VAV 17 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Handle
  1 Zone VAV 18 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {f354e67c-90de-4c74-a633-583d15210a96}, !- Default Day Schedule Name
  {629fd357-c082-4a17-aad5-ec03ecfd032e}, !- Summer Design Day Schedule Name
  {f6cb41a6-0a43-4d57-9517-64996953f6f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f354e67c-90de-4c74-a633-583d15210a96}, !- Handle
  1 Zone VAV 18 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2b80b7c2-54bb-47ea-94ca-672f91a509e7}, !- Handle
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6cb41a6-0a43-4d57-9517-64996953f6f1}, !- Handle
  1 Zone VAV 18 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {629fd357-c082-4a17-aad5-ec03ecfd032e}, !- Handle
  1 Zone VAV 18 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9d1fdbc-0fda-4f39-b060-6055f41f7ea8}, !- Handle
  1 Zone VAV 18 Occ Sch Saturday Rule,    !- Name
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cbc9365-66df-4a69-8434-e4829c38701a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cbc9365-66df-4a69-8434-e4829c38701a}, !- Handle
  1 Zone VAV 18 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1400fd1d-5b97-4833-8326-14847757c8eb}, !- Handle
  1 Zone VAV 18 Occ Sch Sunday Rule,      !- Name
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {678a684c-1714-4961-bb25-cf2b6533efd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {678a684c-1714-4961-bb25-cf2b6533efd9}, !- Handle
  1 Zone VAV 18 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Handle
  1 Zone VAV 19 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {d12beb23-eed9-4fbc-9397-fb9e0592827a}, !- Default Day Schedule Name
  {0d763a61-f9d5-4740-8f31-cb22a3971dfb}, !- Summer Design Day Schedule Name
  {815aee49-f2e1-43e7-a2e8-6a94ab078c4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d12beb23-eed9-4fbc-9397-fb9e0592827a}, !- Handle
  1 Zone VAV 19 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e4d8b80b-5ab1-487c-abb3-724064813e82}, !- Handle
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {815aee49-f2e1-43e7-a2e8-6a94ab078c4d}, !- Handle
  1 Zone VAV 19 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d763a61-f9d5-4740-8f31-cb22a3971dfb}, !- Handle
  1 Zone VAV 19 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {062adbcf-d582-4997-99d9-980e6bbcf66a}, !- Handle
  1 Zone VAV 19 Occ Sch Saturday Rule,    !- Name
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c61ea378-3f61-4001-9dff-1daddb70a404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c61ea378-3f61-4001-9dff-1daddb70a404}, !- Handle
  1 Zone VAV 19 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8613ff76-5354-4435-8579-927e3608fdb2}, !- Handle
  1 Zone VAV 19 Occ Sch Sunday Rule,      !- Name
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b0c117c-ec11-4b99-91b4-4d2285fb67db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b0c117c-ec11-4b99-91b4-4d2285fb67db}, !- Handle
  1 Zone VAV 19 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Handle
  1 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {930ebff3-9ade-4ca6-a175-d8b3b3012677}, !- Default Day Schedule Name
  {f830dd37-69aa-4a54-8f03-d1abaf966f11}, !- Summer Design Day Schedule Name
  {b344c555-1817-4e0d-bf8f-06582dcf55c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {930ebff3-9ade-4ca6-a175-d8b3b3012677}, !- Handle
  1 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {27c78c9d-07d0-48cd-a343-1a09d49afbb7}, !- Handle
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b344c555-1817-4e0d-bf8f-06582dcf55c1}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f830dd37-69aa-4a54-8f03-d1abaf966f11}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ecae63e-bb1c-4bcd-8500-df3cb1145e5a}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday Rule,     !- Name
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a12efcf-eaf6-4d20-93b1-784789f9062b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a12efcf-eaf6-4d20-93b1-784789f9062b}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bf08fac-745f-440d-9560-6b149cfc448f}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a624da49-b82a-437f-8b6f-9c1b7a6e1bb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a624da49-b82a-437f-8b6f-9c1b7a6e1bb6}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Handle
  1 Zone VAV 3 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d031b5ea-f10b-42c4-a32d-e3087db6594e}, !- Default Day Schedule Name
  {443c415f-19a3-4e1a-90a1-8bad2871bf25}, !- Summer Design Day Schedule Name
  {9b6b6537-8417-4a73-b1f6-e0b9c85cb286}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d031b5ea-f10b-42c4-a32d-e3087db6594e}, !- Handle
  1 Zone VAV 3 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c28bbb8a-69ca-4fc6-be84-fd78c6aed941}, !- Handle
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b6b6537-8417-4a73-b1f6-e0b9c85cb286}, !- Handle
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {443c415f-19a3-4e1a-90a1-8bad2871bf25}, !- Handle
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb8b0773-f15d-4d13-b0c2-fd2f3e6db7f5}, !- Handle
  1 Zone VAV 3 Occ Sch Saturday Rule,     !- Name
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f89a03e-cf41-417e-aaf3-b4eb1f10ec12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f89a03e-cf41-417e-aaf3-b4eb1f10ec12}, !- Handle
  1 Zone VAV 3 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b085fc7-bec6-4dd5-b4ef-1291adfbf79e}, !- Handle
  1 Zone VAV 3 Occ Sch Sunday Rule,       !- Name
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f79c5ba-b4d3-4eb7-aaf4-688e11f275bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f79c5ba-b4d3-4eb7-aaf4-688e11f275bc}, !- Handle
  1 Zone VAV 3 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Handle
  1 Zone VAV 4 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9d915fe-3193-41fe-8972-cc33a08326a3}, !- Default Day Schedule Name
  {758fb32d-591d-4ae7-aaa8-72e3dbf4ca31}, !- Summer Design Day Schedule Name
  {fb1dcfa2-5c0a-43fe-b26b-9f3d019b5690}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9d915fe-3193-41fe-8972-cc33a08326a3}, !- Handle
  1 Zone VAV 4 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8399387a-e5fb-45d4-bf78-b3e4ba0a5556}, !- Handle
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fb1dcfa2-5c0a-43fe-b26b-9f3d019b5690}, !- Handle
  1 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {758fb32d-591d-4ae7-aaa8-72e3dbf4ca31}, !- Handle
  1 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c817f744-a718-4bed-87ba-4502a94310a4}, !- Handle
  1 Zone VAV 4 Occ Sch Saturday Rule,     !- Name
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51094330-f9aa-4f5f-9ba9-6ec369713626}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51094330-f9aa-4f5f-9ba9-6ec369713626}, !- Handle
  1 Zone VAV 4 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab9ee6f7-da25-4b38-aca3-c23dad7588c8}, !- Handle
  1 Zone VAV 4 Occ Sch Sunday Rule,       !- Name
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {288cb9b4-dfd1-47f3-aa3b-f2be20d117a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {288cb9b4-dfd1-47f3-aa3b-f2be20d117a1}, !- Handle
  1 Zone VAV 4 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Handle
  1 Zone VAV 5 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ff19fe6-1ad5-416d-9a0c-224bd320db1c}, !- Default Day Schedule Name
  {2eea1288-47cf-4943-b11b-7e224baa04c6}, !- Summer Design Day Schedule Name
  {5004b990-12c6-49e1-8fb1-4314ad140306}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ff19fe6-1ad5-416d-9a0c-224bd320db1c}, !- Handle
  1 Zone VAV 5 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78b2ee18-900c-4815-bd3e-2e94ee62ea1e}, !- Handle
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5004b990-12c6-49e1-8fb1-4314ad140306}, !- Handle
  1 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2eea1288-47cf-4943-b11b-7e224baa04c6}, !- Handle
  1 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f81a7a5-fa6c-48d3-9d85-0058c897a2c6}, !- Handle
  1 Zone VAV 5 Occ Sch Saturday Rule,     !- Name
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a324946-3d37-47b1-a403-c908dff08243}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a324946-3d37-47b1-a403-c908dff08243}, !- Handle
  1 Zone VAV 5 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a07d7607-c3eb-42c7-a8cb-7522f43b2b12}, !- Handle
  1 Zone VAV 5 Occ Sch Sunday Rule,       !- Name
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62c5508b-01b8-4d40-98f3-dce9b2de9656}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62c5508b-01b8-4d40-98f3-dce9b2de9656}, !- Handle
  1 Zone VAV 5 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Handle
  1 Zone VAV 6 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d47319ea-5e69-4305-8c1c-e44b8bd28c30}, !- Default Day Schedule Name
  {4a764a31-5d88-4f93-9c71-94f09162f13d}, !- Summer Design Day Schedule Name
  {f8e09ade-65b4-4dd7-9b85-c2e506ba3b09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d47319ea-5e69-4305-8c1c-e44b8bd28c30}, !- Handle
  1 Zone VAV 6 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dcd05f03-c2ca-49ed-bc56-72d9d5cf88ed}, !- Handle
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f8e09ade-65b4-4dd7-9b85-c2e506ba3b09}, !- Handle
  1 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a764a31-5d88-4f93-9c71-94f09162f13d}, !- Handle
  1 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a57d545-5c5e-45fd-8cfd-7bd3559ad6b2}, !- Handle
  1 Zone VAV 6 Occ Sch Saturday Rule,     !- Name
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f38581bc-cae0-40bd-b6f9-bfed5ab9525c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f38581bc-cae0-40bd-b6f9-bfed5ab9525c}, !- Handle
  1 Zone VAV 6 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15174b1b-8045-4191-954f-482a05e0e3fb}, !- Handle
  1 Zone VAV 6 Occ Sch Sunday Rule,       !- Name
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cf4000b-2aa4-463a-a92e-c8718d418c7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cf4000b-2aa4-463a-a92e-c8718d418c7d}, !- Handle
  1 Zone VAV 6 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Handle
  1 Zone VAV 7 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e4b271b-a743-4e03-93d1-a80a76d54dcd}, !- Default Day Schedule Name
  {07c88a34-34f2-4671-bf12-57058e56b567}, !- Summer Design Day Schedule Name
  {7e252464-3a5c-4efa-b9dc-80a53b6946c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e4b271b-a743-4e03-93d1-a80a76d54dcd}, !- Handle
  1 Zone VAV 7 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a5625498-6cc1-4dd5-9117-318239ac4149}, !- Handle
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e252464-3a5c-4efa-b9dc-80a53b6946c1}, !- Handle
  1 Zone VAV 7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07c88a34-34f2-4671-bf12-57058e56b567}, !- Handle
  1 Zone VAV 7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de3dcf5b-ba95-4605-81a7-2fa7a1b04139}, !- Handle
  1 Zone VAV 7 Occ Sch Saturday Rule,     !- Name
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f407ffb7-8e68-4ff3-8b72-473f7db2de17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f407ffb7-8e68-4ff3-8b72-473f7db2de17}, !- Handle
  1 Zone VAV 7 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1880b3ce-4ac2-46be-8822-689b5df0e302}, !- Handle
  1 Zone VAV 7 Occ Sch Sunday Rule,       !- Name
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f69c16e9-5d43-4962-a65e-224aa253d912}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f69c16e9-5d43-4962-a65e-224aa253d912}, !- Handle
  1 Zone VAV 7 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Handle
  1 Zone VAV 8 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2155540e-3c85-4377-9649-2d983c2bb077}, !- Default Day Schedule Name
  {7b026a05-bf2f-47aa-8cc2-b8acb3b2f248}, !- Summer Design Day Schedule Name
  {cbe2a514-20ea-4291-bbb4-3578d64903e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2155540e-3c85-4377-9649-2d983c2bb077}, !- Handle
  1 Zone VAV 8 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d5cf0a7-461a-4c67-a919-36049cb4d3ce}, !- Handle
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbe2a514-20ea-4291-bbb4-3578d64903e2}, !- Handle
  1 Zone VAV 8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b026a05-bf2f-47aa-8cc2-b8acb3b2f248}, !- Handle
  1 Zone VAV 8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8147802d-8d39-465b-af6d-4b6ef5d54958}, !- Handle
  1 Zone VAV 8 Occ Sch Saturday Rule,     !- Name
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56f98ff6-a660-4215-aa47-63c8cd7e3d18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56f98ff6-a660-4215-aa47-63c8cd7e3d18}, !- Handle
  1 Zone VAV 8 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {becce445-52a0-4e93-b7f1-9dcf35e482d0}, !- Handle
  1 Zone VAV 8 Occ Sch Sunday Rule,       !- Name
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6c22297-d225-4212-91bb-80771b1719bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6c22297-d225-4212-91bb-80771b1719bc}, !- Handle
  1 Zone VAV 8 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Handle
  1 Zone VAV 9 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1760f9c-6cce-4825-bd40-1dea0bee23c0}, !- Default Day Schedule Name
  {028f5708-1bbf-46f3-a820-74877a2b8c4b}, !- Summer Design Day Schedule Name
  {1364195e-d4ef-42bb-a26f-05ba911e34fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1760f9c-6cce-4825-bd40-1dea0bee23c0}, !- Handle
  1 Zone VAV 9 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a956ed1c-69fe-41e7-b1fd-c17c25202dfe}, !- Handle
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1364195e-d4ef-42bb-a26f-05ba911e34fb}, !- Handle
  1 Zone VAV 9 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {028f5708-1bbf-46f3-a820-74877a2b8c4b}, !- Handle
  1 Zone VAV 9 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f17a0f58-7b61-4278-ab92-63272d310889}, !- Handle
  1 Zone VAV 9 Occ Sch Saturday Rule,     !- Name
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0395fb8-5159-4e9d-8a31-34d1f3299741}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0395fb8-5159-4e9d-8a31-34d1f3299741}, !- Handle
  1 Zone VAV 9 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1312190f-2057-4461-ac31-dbcac76faccf}, !- Handle
  1 Zone VAV 9 Occ Sch Sunday Rule,       !- Name
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef27e5be-f339-4b92-b2c6-20a431b4c52b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef27e5be-f339-4b92-b2c6-20a431b4c52b}, !- Handle
  1 Zone VAV 9 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0dc9bffa-cbb8-4bdd-b27a-075dff0acfd4}, !- Handle
  {d62fe340-f26a-44b6-b533-9ded6d6aa322}; !- Object Name

OS:Curve:Biquadratic,
  {d142852f-4b2b-482a-b2ff-9637237a6a8c}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {4814b446-750b-40bf-902f-cc795f84a222}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {7060e124-13df-4b14-bf9a-c5ba8ff06e95}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Material,
  {da323ee6-ae3b-4432-a799-41735dcc66ee}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ffd3dfe8-3dda-473b-80a3-71e50b458372}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {da323ee6-ae3b-4432-a799-41735dcc66ee}; !- Layer 1

OS:InternalMass:Definition,
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Handle
  Internal Mass Definition 2,             !- Name
  {ffd3dfe8-3dda-473b-80a3-71e50b458372}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {da532d02-228c-4b37-9923-16ba8dc0e1e0}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid17 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {3bd08fd4-b6df-4e39-904b-f4d8f96d5c13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8844a38b-5e0d-43bc-bf7c-e784ae6f9fd2}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid16 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {3c9f9f32-36ba-47a7-aad2-c2c663657e4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {852badd1-e5c2-4b30-8c80-65febec22f62}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid15 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {3761937d-32f6-4b2d-8fa8-215b76e2835f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {747c74a3-ad6c-4ad0-a17b-0f5c73ab180f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid14 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {8ff4f917-108a-4ad0-ae07-dbe486a6f41b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7f0d715-3d2f-4d26-98c3-a7cb355ff936}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid13 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {cd2a3df1-0a95-49f9-aa0c-c8dfc31dc2da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {939c4db4-2ee4-48e0-a5d6-4e9d81538d60}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid18 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {695aad54-d406-4291-a4b2-bf5a2b64491b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7a4ce37-42de-457d-a4d5-de2236f6bed8}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {1a0c8f40-6b96-4481-9668-58325c0388ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e1fbf75-9c53-4cce-9350-6d0a76aabfba}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {a4679c70-3b2d-418b-9eed-7f4175f7a218}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d53e2c3e-1cb0-4417-8097-11d3275dcc8d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid12 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {14c46c53-5520-42f3-9935-02622a707c0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8ff664e-2779-4e66-8227-758dd69a98a9}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {0d89b46c-6cb5-4b03-98ad-4bbb0726701e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8e47ede-8465-4020-82b8-1021956d136a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {b6730982-90ad-4fce-a388-c08db3948925}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {098a3ad2-1c88-46c8-ad66-f209384157e3}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {ec64a58d-3842-490a-9db0-266edec7a8ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab504725-ddb8-461e-89ec-117aea1c6e6f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {edc7d1bd-e3ca-49bc-9a15-3cde6d4e84b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {979f6c17-1ac1-4500-9e53-c20480418709}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {1e1f8e3a-6103-40ee-a262-df2642ca541d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {463c1230-4d1e-4daf-a388-876db56d56b1}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {910778fd-9543-4f1b-b5eb-b88a2e593ce7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17e6e60d-67d4-4bfc-8bb1-9f4d9510f63e}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {1b873c92-559f-4bd6-b3dc-c7455bfda531}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {147f7fed-8079-41b9-811c-7889b8585646}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {ba4ad97f-7269-403a-85a3-bbb93a09f5be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27a02b5e-726b-4e74-846a-e9460b1d1e81}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {5a597fb0-9780-4173-b907-9d993f88ea81}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af9f2e4c-7025-424a-9094-06fb031c111a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {47ff895b-c622-4786-98ed-20e6036d1636}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8d65ae2-bfa4-4919-861e-cb60c5e71f8d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {d702bce1-e330-4479-a131-a5b0a083bc39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {108a5c61-8045-4221-a72c-5554f2023715}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {5709341c-dde1-4199-a5ae-a979644a6ef7}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {41a48b94-02f0-440a-92f3-fe6419fb190c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a48b94-02f0-440a-92f3-fe6419fb190c}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {bb595353-e462-4a73-b6b7-4c3ad1dbb950}, !- Handle
  {612efc98-9876-41fb-9328-0a4c9d6b4a3b}, !- Object Name
  prototype_space_type,                   !- Feature Name 1
  String,                                 !- Feature Data Type 1
  whole_building_office,                  !- Feature Value 1
  prototype_lighting_space_type,          !- Feature Name 2
  String,                                 !- Feature Data Type 2
  office_open;                            !- Feature Value 2

OS:Lights:Definition,
  {94a9e86c-1f36-4c92-94de-ad15061ab6c8}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {46f51c99-3f24-4d12-a9c5-2b4a8f243468}, !- Handle
  {94a9e86c-1f36-4c92-94de-ad15061ab6c8}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED lamp linear,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  general;                                !- Feature Value 2

OS:Lights,
  {a61aedf2-8e2d-45ac-9943-b3faebca7488}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  {94a9e86c-1f36-4c92-94de-ad15061ab6c8}, !- Lights Definition Name
  {612efc98-9876-41fb-9328-0a4c9d6b4a3b}, !- Space or SpaceType Name
  {986f3587-9f0a-4f01-bc74-4d6b752c4854}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f788a383-66e9-4499-a80f-7288f81b9a94}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {b303c797-3d2d-47bf-9024-55463332cb59}, !- Handle
  {f788a383-66e9-4499-a80f-7288f81b9a94}, !- Object Name
  lighting_technology,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  LED directional,                        !- Feature Value 1
  lighting_system_type,                   !- Feature Name 2
  String,                                 !- Feature Data Type 2
  wall_wash;                              !- Feature Value 2

OS:Lights,
  {aadc7da2-e0e6-4374-8078-1fd750367c0f}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  {f788a383-66e9-4499-a80f-7288f81b9a94}, !- Lights Definition Name
  {612efc98-9876-41fb-9328-0a4c9d6b4a3b}, !- Space or SpaceType Name
  {986f3587-9f0a-4f01-bc74-4d6b752c4854}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {986f3587-9f0a-4f01-bc74-4d6b752c4854}, !- Handle
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {344c967e-85fe-4263-b7be-a9bb0de1ffe7}, !- Default Day Schedule Name
  {8185a299-7200-42ce-ab7c-ba391bd351c5}, !- Summer Design Day Schedule Name
  {ed529c75-6c49-44d7-8729-7753ff866f14}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {77df1cfe-86c9-459d-872e-b6a9dd43d3be}, !- Handle
  {986f3587-9f0a-4f01-bc74-4d6b752c4854}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:Schedule:Day,
  {344c967e-85fe-4263-b7be-a9bb0de1ffe7}, !- Handle
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.198452191674879,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.220366720239982,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.242281248805085,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.264195777370188,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.28611030593529,                       !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.308024834500393,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.329939363065496,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.351853891630598,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.373768420195701,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.395682948760804,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.417597477325906,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.439512005891009,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.461426534456112,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.483341063021214,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.505255591586317,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.52717012015142,                       !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.587714221310009,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.648258322468599,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.708802423627189,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.769346524785779,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.787731474343398,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.806116423901017,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.824501373458636,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.842886323016256,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.843455417174955,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.844024511333655,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.844593605492354,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.845162699651054,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.845731793809753,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.846300887968453,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.846869982127152,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.847439076285852,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.848008170444552,                      !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.848577264603251,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.849146358761951,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.84971545292065,                       !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.841596477605902,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.833192955211804,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.824789432817706,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.816385910423607,                      !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.803306600125566,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.790227289827525,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.777147979529484,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.764068669231443,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.770398373928585,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.776728078625727,                      !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.783057783322869,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.789387488020012,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.782314176041997,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.775240864063982,                      !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.768167552085967,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.761094240107953,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.73004568738922,                       !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.698997134670487,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.667948581951754,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.636900029233022,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.607806862235993,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.578713695238964,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.549620528241936,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.520527361244907,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.491434194247879,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.46234102725085,                       !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.433247860253822,                      !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.404154693256793,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.375061526259764,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.345968359262736,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.316875192265707,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.287782025268679,                      !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.273235441770164,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.230116966007053,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.186998490243942,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.14388001448083,                       !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.100761538717719,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.0892420475696504,                     !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.0777225564215821,                     !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.0662030652735138,                     !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.0546835741254454,                     !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.0533384234150337,                     !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.0519932727046219,                     !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.0506481219942101,                     !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.0493029712837984,                     !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.0495805462257949,                     !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0498581211677914,                     !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.0501356961097879,                     !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.0504132710517844,                     !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0502667513231951,                     !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0501202315946058,                     !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0499737118660165,                     !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.0498271921374273,                     !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.0412171267269993,                     !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0326070613165714,                     !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.0239969959061435,                     !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.0153869304957156,                     !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.0141772908759669,                     !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0129676512562182;                     !- Value Until Time 97

OS:AdditionalProperties,
  {084bfc48-aa5f-4260-bc85-891cfc640397}, !- Handle
  {344c967e-85fe-4263-b7be-a9bb0de1ffe7}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {8185a299-7200-42ce-ab7c-ba391bd351c5}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed529c75-6c49-44d7-8729-7753ff866f14}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cd3c31c0-cc8b-43e7-8e4b-79307dd6dde9}, !- Handle
  Schedule Rule 18,                       !- Name
  {986f3587-9f0a-4f01-bc74-4d6b752c4854}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a979fc7-fb04-4e03-8205-b0ef8e5fd4dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9558af2a-56b7-43e0-a2a1-f2147fde1760}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0619438565,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.062536383,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0631289095,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.063721436,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06096290575,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0582043755,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05544584525,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.052687315,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0538330195,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.054978724,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0561244285,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.057270133,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.058789785,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.060309437,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.061829089,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.063348741,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.063436227,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063523713,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063611199,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.063698685,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.06373419075,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0637696965,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.06380520225,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.063840708,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.063842595,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.063844482,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.063846369,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063848256,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0590494665,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.054250677,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0494518875,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.044653098,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04469310975,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0447331215,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04477313325,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.044813145,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04444637075,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0440795965,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04371282225,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.043346048,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04329536695,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0433247089,                           !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.04335405085,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0433833928,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.04341273475,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0434420767,                           !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.04347141865,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0435007606,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.04353010255,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0435594445,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.04358878645,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0436181284,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.04364747035,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0436768123,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.04370615425,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0437354962,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.04376483815,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0437941801,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.04382352205,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.043852864,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0441262775,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.044399691,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0446731045,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.044946518,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.04427965575,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0436127935,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04294593125,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.042279069,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.04245912175,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0426391745,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.04281922725,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.04299928,                             !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.043686148,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.044373016,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.045059884,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.045746752,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.05031659275,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0548864335,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.05945627425,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.064026115,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0638375595,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063649004,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0634604485,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.063271893,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.063275465,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063279037,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.063282609,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063286181,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0634493245,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.063612468,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0637756115,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063938755,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.06329189875,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0626450425,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.06199818625,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.06135133;                             !- Value Until Time 96

OS:AdditionalProperties,
  {db78782f-2195-4e04-8f88-f3c0d40cf5d1}, !- Handle
  {9558af2a-56b7-43e0-a2a1-f2147fde1760}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {0d9365fc-6fc0-4ade-9834-60ac8c29f6db}, !- Handle
  Schedule Rule 19,                       !- Name
  {986f3587-9f0a-4f01-bc74-4d6b752c4854}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0173e615-357d-45ae-8abd-6406e9151d97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19863f4f-bd56-4828-ac66-c65494881f42}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.051284421,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.048878367,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.046472313,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.044066259,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04415961975,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0442529805,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04434634125,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044439702,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.043593125,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.042746548,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.041899971,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.041053394,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04171324975,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0423731055,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04303296125,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.043692817,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0432046775,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.042716538,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0422283985,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.041740259,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04189496725,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0420496755,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04220438375,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.042359092,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04443273675,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0465063815,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04858002625,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.050653671,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04934024925,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0480268275,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04671340575,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.045399984,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04721578575,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0490315875,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.05084738925,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.052663191,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.05654853575,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0604338805,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.06431922525,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.06820457,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0715128589230769,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0748211478461538,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0781294367692308,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0814377256923077,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0847460146153846,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0880543035384615,                     !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.089708448,                            !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.089708448,                            !- Value Until Time 48
  13,                                     !- Hour 49
  52,                                     !- Minute 49
  0.0889041546153846,                     !- Value Until Time 49
  14,                                     !- Hour 50
  7,                                      !- Minute 50
  0.0880998612307692,                     !- Value Until Time 50
  14,                                     !- Hour 51
  22,                                     !- Minute 51
  0.0872955678461538,                     !- Value Until Time 51
  14,                                     !- Hour 52
  37,                                     !- Minute 52
  0.0864912744615385,                     !- Value Until Time 52
  14,                                     !- Hour 53
  52,                                     !- Minute 53
  0.0856869810769231,                     !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.0848826876923077,                     !- Value Until Time 54
  15,                                     !- Hour 55
  15,                                     !- Minute 55
  0.084480541,                            !- Value Until Time 55
  15,                                     !- Hour 56
  30,                                     !- Minute 56
  0.08097738075,                          !- Value Until Time 56
  15,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0774742205,                           !- Value Until Time 57
  16,                                     !- Hour 58
  0,                                      !- Minute 58
  0.07397106025,                          !- Value Until Time 58
  16,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0704679,                              !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.069858542,                            !- Value Until Time 60
  16,                                     !- Hour 61
  45,                                     !- Minute 61
  0.069249184,                            !- Value Until Time 61
  17,                                     !- Hour 62
  0,                                      !- Minute 62
  0.068639826,                            !- Value Until Time 62
  17,                                     !- Hour 63
  15,                                     !- Minute 63
  0.068030468,                            !- Value Until Time 63
  17,                                     !- Hour 64
  30,                                     !- Minute 64
  0.06799782375,                          !- Value Until Time 64
  17,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0679651795,                           !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.06793253525,                          !- Value Until Time 66
  18,                                     !- Hour 67
  15,                                     !- Minute 67
  0.067899891,                            !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0668676805,                           !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.06583547,                             !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0648032595,                           !- Value Until Time 70
  19,                                     !- Hour 71
  15,                                     !- Minute 71
  0.063771049,                            !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0639980365,                           !- Value Until Time 72
  19,                                     !- Hour 73
  45,                                     !- Minute 73
  0.064225024,                            !- Value Until Time 73
  20,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0644520115,                           !- Value Until Time 74
  20,                                     !- Hour 75
  15,                                     !- Minute 75
  0.064678999,                            !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.06447320025,                          !- Value Until Time 76
  20,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0642674015,                           !- Value Until Time 77
  21,                                     !- Hour 78
  0,                                      !- Minute 78
  0.06406160275,                          !- Value Until Time 78
  21,                                     !- Hour 79
  15,                                     !- Minute 79
  0.063855804,                            !- Value Until Time 79
  21,                                     !- Hour 80
  30,                                     !- Minute 80
  0.06383316,                             !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.063810516,                            !- Value Until Time 81
  22,                                     !- Hour 82
  0,                                      !- Minute 82
  0.063787872,                            !- Value Until Time 82
  22,                                     !- Hour 83
  15,                                     !- Minute 83
  0.063765228,                            !- Value Until Time 83
  22,                                     !- Hour 84
  30,                                     !- Minute 84
  0.063768598,                            !- Value Until Time 84
  22,                                     !- Hour 85
  45,                                     !- Minute 85
  0.063771968,                            !- Value Until Time 85
  23,                                     !- Hour 86
  0,                                      !- Minute 86
  0.063775338,                            !- Value Until Time 86
  23,                                     !- Hour 87
  15,                                     !- Minute 87
  0.063778708,                            !- Value Until Time 87
  23,                                     !- Hour 88
  30,                                     !- Minute 88
  0.06401876,                             !- Value Until Time 88
  23,                                     !- Hour 89
  45,                                     !- Minute 89
  0.064258812,                            !- Value Until Time 89
  24,                                     !- Hour 90
  0,                                      !- Minute 90
  0.064498864;                            !- Value Until Time 90

OS:AdditionalProperties,
  {eba7e60a-aaee-4557-9e89-d506be774c42}, !- Handle
  {19863f4f-bd56-4828-ac66-c65494881f42}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Ruleset,
  {df273c0d-3f41-46d7-8335-8f3663a5847e}, !- Handle
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {6bf374ec-80e0-49ff-be2c-644cc158423c}, !- Default Day Schedule Name
  {f6990745-e97e-4ede-b9db-a1230d845f9f}, !- Summer Design Day Schedule Name
  {82347317-8c1c-4125-8d18-02c3142b387e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {7c269fcf-720a-4691-aa88-b5008e179269}, !- Handle
  {df273c0d-3f41-46d7-8335-8f3663a5847e}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:Schedule:Day,
  {6bf374ec-80e0-49ff-be2c-644cc158423c}, !- Handle
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.26601,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.377940347884812,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.38731266047897,                       !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.396684973073128,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.406057285667285,                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.415429598261443,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.424801910855599,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.434174223449757,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.443546536043914,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.452918848638072,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.46229116123223,                       !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.471663473826387,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.481035786420545,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.490408099014701,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.499780411608859,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.509152724203016,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.518525036797174,                      !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.562194424492199,                      !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.605863812187224,                      !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.649533199882249,                      !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.693202587577274,                      !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.731847254930821,                      !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.770491922284369,                      !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.809136589637916,                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.847781256991463,                      !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.850894756432146,                      !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.854008255872829,                      !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.857121755313512,                      !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.860235254754195,                      !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.863348754194878,                      !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.866462253635561,                      !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.869575753076244,                      !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.872689252516927,                      !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.87580275195761,                       !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.878916251398293,                      !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.882029750838976,                      !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.885143250279658,                      !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.8867,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.884507394760082,                      !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.882314789520165,                      !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.880122184280247,                      !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.87792957904033,                       !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.849973862231381,                      !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.822018145422431,                      !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.794062428613482,                      !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.766106711804533,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.747835001471887,                      !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.72956329113924,                       !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.711291580806594,                      !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.693019870473947,                      !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.672281479246394,                      !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.65154308801884,                       !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.630804696791286,                      !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.610066305563733,                      !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.580329096997351,                      !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.550591888430968,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.520854679864586,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.491117471298204,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.481557712452164,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.471997953606123,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.462438194760082,                      !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.452878435914042,                      !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.443318677068001,                      !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.433758918221961,                      !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.42419915937592,                       !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.414639400529879,                      !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.405079641683839,                      !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.395519882837798,                      !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.385960123991757,                      !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.376400365145717,                      !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.371620485722696,                      !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.353896926700029,                      !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.336173367677362,                      !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.318449808654695,                      !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.300726249632028,                      !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.304426270974389,                      !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.30812629231675,                       !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.311826313659111,                      !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.315526335001472,                      !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.333158535472476,                      !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.35079073594348,                       !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.368422936414483,                      !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.386055136885487,                      !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.406884886664704,                      !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.427714636443921,                      !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.448544386223138,                      !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.469374136002355,                      !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.476271706652929,                      !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.483169277303503,                      !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.490066847954077,                      !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.496964418604651,                      !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.472110324624669,                      !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.447256230644686,                      !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.422402136664704,                      !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.397548042684722,                      !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.361328944877833,                      !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.325109847070945;                      !- Value Until Time 97

OS:AdditionalProperties,
  {e65a889b-67ed-4b95-880e-3d35a69d5025}, !- Handle
  {6bf374ec-80e0-49ff-be2c-644cc158423c}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Day,
  {f6990745-e97e-4ede-b9db-a1230d845f9f}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82347317-8c1c-4125-8d18-02c3142b387e}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab25c868-03e8-42e5-b44c-9e9b2b00f3fe}, !- Handle
  Schedule Rule 20,                       !- Name
  {df273c0d-3f41-46d7-8335-8f3663a5847e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba16fdc2-1369-46b9-ae38-0aa2484fc8db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71bce274-c6a3-44c8-b6be-1c887e8b6dcb}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4594,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4591,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4588,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4585,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4617,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4649,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4681,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4713,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.478225,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.48515,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.492075,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.499,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5109,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5228,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5347,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5466,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.55975,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5729,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.58605,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5992,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.608975,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.61875,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.628525,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6383,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6381,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6379,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6377,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6375,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6189825,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.600465,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5819475,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.56343,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5664975,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.569565,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5726325,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5757,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.57,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5643,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5586,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5529,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.557028333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.55659,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.556151666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.555713333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.555275,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.554836666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.554398333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.55396,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.553521666666666,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.553083333333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.552645,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.552206666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.551768333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55133,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.550891666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.550453333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.550015,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.549576666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.549138333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5487,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.539075,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.52945,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.519825,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5102,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.504575,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.49895,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.493325,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4877,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.479925,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.47215,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.464375,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.4566,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.454675,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.45275,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.450825,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4489,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.449725,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.45055,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.451375,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4522,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.457725,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.46325,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.468775,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4743,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.473275,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.47225,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.471225,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4702,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4708,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4714,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.472,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4726,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.469375,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.46615,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.462925,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4597;                                 !- Value Until Time 96

OS:AdditionalProperties,
  {ceb36626-fd21-41b3-bfee-9225dfd239ff}, !- Handle
  {71bce274-c6a3-44c8-b6be-1c887e8b6dcb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {c7c175f7-0b95-4d63-9c68-711a1eaf7b44}, !- Handle
  Schedule Rule 21,                       !- Name
  {df273c0d-3f41-46d7-8335-8f3663a5847e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {894753b2-8fc2-40e9-ac4a-d1fa9ff44a27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {113ae34a-71b5-4042-98a6-f3f74526af2e}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6011,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6026,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6041,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6056,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5966,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5876,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5786,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5696,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.565375,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.56115,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.556925,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5527,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.551325,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.54995,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.548575,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5472,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.54705,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5469,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.54675,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5466,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.546325,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.54605,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.545775,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5455,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.544575,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.54365,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.542725,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5418,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.53935,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5369,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.53445,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.532,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.52255,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5131,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.50365,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4942,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.483575,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.47295,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.462325,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4517,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.450069230769231,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.448438461538462,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.446807692307692,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.445176923076923,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.443546153846154,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.441915384615385,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.4411,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.44325,                                !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.4454,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.44755,                                !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.4497,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.453,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.4563,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.4596,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.4629,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.464530769230769,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.466161538461538,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.467792307692308,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.469423076923077,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.471053846153846,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.472684615384615,                      !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.4735,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.478725,                               !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.48395,                                !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.489175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4944,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4945,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.4946,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.4947,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.4948,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.49405,                                !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.4933,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.49255,                                !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.4918,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.494575,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.49735,                                !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.500125,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.5029,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.508875,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.51485,                                !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.520825,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.5268,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.535025,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.54325,                                !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.551475,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.5597,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.5684,                                 !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.5771,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.5858,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.5945,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.6013,                                 !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.6081,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.6149,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.6217,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.623475,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.62525,                                !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.627025;                               !- Value Until Time 97

OS:AdditionalProperties,
  {4aa17fd6-c801-4843-9fd0-30dfb2ea3c21}, !- Handle
  {113ae34a-71b5-4042-98a6-f3f74526af2e}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:Schedule:Constant,
  {13eceaad-fe21-4e28-aced-fa3334c9bf0f}, !- Handle
  1 Zone VAV_night_ventcycle_schedule,    !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {00f6e8f1-8b74-4519-a57d-a0f7ff157c72}, !- Handle
  1 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7053a53c-be94-4836-a7a8-5bc003d76e71}, !- Handle
  1 Zone VAV 1_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {90fea0d4-0b53-4662-9891-a7db5a538372}, !- Handle
  1 Zone VAV 1_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {65b2d5e9-660c-4a29-ba60-ad1f1c6ebb33}, !- Handle
  1 Zone VAV 10_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6be3fbc4-e4e6-4809-9a3e-be6c1eb4820c}, !- Handle
  1 Zone VAV 10_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {93d67e27-c787-4e12-b38a-1fa79ac84492}, !- Handle
  1 Zone VAV 11_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fcc1a242-e8f6-460b-9b7d-90669bd5c0cd}, !- Handle
  1 Zone VAV 11_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {322211b3-5887-4eaa-aaf4-7f7da5f09985}, !- Handle
  1 Zone VAV 12_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d466d2b8-eb59-4fbb-adcf-d9f7e3dbb6f1}, !- Handle
  1 Zone VAV 12_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {aa2ffa6f-4670-437a-a28d-a2581f676a31}, !- Handle
  1 Zone VAV 13_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b5170af1-d910-4831-b0b5-ce6d9a04d3d1}, !- Handle
  1 Zone VAV 13_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f8777b7d-5930-4d35-85e0-ca4dad90752e}, !- Handle
  1 Zone VAV 14_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {22810a1c-09bd-42a9-ae51-fab609ae1449}, !- Handle
  1 Zone VAV 14_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f94cc12a-141b-405f-9f63-bd8289dca75e}, !- Handle
  1 Zone VAV 15_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7d7f80d5-8983-4e57-85a2-7e6e352cb52b}, !- Handle
  1 Zone VAV 15_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {4b8e7dad-72da-448f-b190-797bf0ce41c3}, !- Handle
  1 Zone VAV 16_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {7498819a-c470-4cfc-9601-2de03d817a45}, !- Handle
  1 Zone VAV 16_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {999d4882-73c9-4547-9208-9c02d89af0a0}, !- Handle
  1 Zone VAV 17_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {8232a800-6ead-4df6-b38a-4ed3a588c8f8}, !- Handle
  1 Zone VAV 17_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a2ce5927-f574-415b-9ee3-093400daf0b1}, !- Handle
  1 Zone VAV 18_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cb983cb2-11ee-4bfd-b047-c0441fc79f96}, !- Handle
  1 Zone VAV 18_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d33ddc49-148b-4b30-9115-62d04e4379cb}, !- Handle
  1 Zone VAV 19_night_ventcycle_schedule, !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {86073e34-75d3-49b0-a7f2-274dedd13ce2}, !- Handle
  1 Zone VAV 19_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {694e7f68-04d4-4081-b626-6c86b7797caa}, !- Handle
  1 Zone VAV 2_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {f8f975fd-7fc5-4afe-95de-9d38a8190e63}, !- Handle
  1 Zone VAV 2_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {cdd8f507-579e-41b7-96e1-3bc99064a5be}, !- Handle
  1 Zone VAV 3_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6b961c77-91a9-40dc-946e-1ea2dc107eb3}, !- Handle
  1 Zone VAV 3_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {26eb2068-b4f7-4d38-bad8-6d31a680da82}, !- Handle
  1 Zone VAV 4_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {2a9b2a49-e995-4caf-b026-3d2ee18cf93b}, !- Handle
  1 Zone VAV 4_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {860edbe9-1451-4711-b762-05aa3b3e62ee}, !- Handle
  1 Zone VAV 5_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {64dd79b5-edba-49cb-a463-9ad23d409873}, !- Handle
  1 Zone VAV 5_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e7e75200-cfc4-4913-a813-1e98dd9b1a9d}, !- Handle
  1 Zone VAV 6_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {212a1438-072a-4acf-82d7-b87c036db25f}, !- Handle
  1 Zone VAV 6_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {89fa45b4-d2f3-460a-823e-825c2ce3fe7a}, !- Handle
  1 Zone VAV 7_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c4bd9e07-624b-4f87-b748-b7a74a641837}, !- Handle
  1 Zone VAV 7_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a6d8884e-f738-4282-8adc-e6afb9793f8e}, !- Handle
  1 Zone VAV 8_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {a2ef7620-4114-4fce-b2f1-be19f1b9fac7}, !- Handle
  1 Zone VAV 8_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {b4fc6f45-505c-4db5-b454-d521af07bb4a}, !- Handle
  1 Zone VAV 9_night_ventcycle_schedule,  !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {6b3d86c7-6077-4d5e-888f-f8769eb6aae8}, !- Handle
  1 Zone VAV 9_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:SpaceInfiltration:DesignFlowRate,
  {c0e3ac95-7395-4bde-b902-944fc6f7793e}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid17 HVAC On Infiltration, !- Name
  {3bd08fd4-b6df-4e39-904b-f4d8f96d5c13}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c84c8db4-ec98-4553-9613-63bb442e2ca7}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid17 HVAC Off Infiltration, !- Name
  {3bd08fd4-b6df-4e39-904b-f4d8f96d5c13}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08bf551d-eca5-4dea-942a-2685d509aa89}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid16 HVAC On Infiltration, !- Name
  {3c9f9f32-36ba-47a7-aad2-c2c663657e4d}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6389369-0809-4157-a808-bfd0a34ca9c2}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid16 HVAC Off Infiltration, !- Name
  {3c9f9f32-36ba-47a7-aad2-c2c663657e4d}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e056964a-98ea-490a-832f-e838908efaf8}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid15 HVAC On Infiltration, !- Name
  {3761937d-32f6-4b2d-8fa8-215b76e2835f}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b87a00ba-62a2-4552-b607-69d1e55d228b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid15 HVAC Off Infiltration, !- Name
  {3761937d-32f6-4b2d-8fa8-215b76e2835f}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0864ef6a-47da-410a-98d8-04961bcee4e3}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid14 HVAC On Infiltration, !- Name
  {8ff4f917-108a-4ad0-ae07-dbe486a6f41b}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04cb09c8-46a6-4f9d-8107-8892be89da17}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid14 HVAC Off Infiltration, !- Name
  {8ff4f917-108a-4ad0-ae07-dbe486a6f41b}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b6f0a9d7-d3c4-4db1-9562-bba330368a97}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid13 HVAC On Infiltration, !- Name
  {cd2a3df1-0a95-49f9-aa0c-c8dfc31dc2da}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c724fb25-9873-43fc-91aa-dc4d514eb7ab}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid13 HVAC Off Infiltration, !- Name
  {cd2a3df1-0a95-49f9-aa0c-c8dfc31dc2da}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3da17f19-8523-4a57-983a-cb0924650999}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid18 HVAC On Infiltration, !- Name
  {695aad54-d406-4291-a4b2-bf5a2b64491b}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12cf050a-f53e-410d-bb9c-57b019925c9a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid18 HVAC Off Infiltration, !- Name
  {695aad54-d406-4291-a4b2-bf5a2b64491b}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe3b313c-699e-4db6-bb6d-d7080baf7487}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground HVAC On Infiltration, !- Name
  {1a0c8f40-6b96-4481-9668-58325c0388ad}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7a280c4-4bfb-4852-900d-bbea6b6bfca1}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground HVAC Off Infiltration, !- Name
  {1a0c8f40-6b96-4481-9668-58325c0388ad}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5cee414-770c-4f37-aa0a-0cf55aca38a7}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid HVAC On Infiltration, !- Name
  {a4679c70-3b2d-418b-9eed-7f4175f7a218}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9782c488-f788-4fb5-8be8-ffa7b76494a8}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid HVAC Off Infiltration, !- Name
  {a4679c70-3b2d-418b-9eed-7f4175f7a218}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a25b9cc-6ba4-435a-aba8-dd5015261623}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid12 HVAC On Infiltration, !- Name
  {14c46c53-5520-42f3-9935-02622a707c0a}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29205bbf-d897-497f-b079-96342d05d57e}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid12 HVAC Off Infiltration, !- Name
  {14c46c53-5520-42f3-9935-02622a707c0a}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f24f7eb-6541-46e7-90e3-ac287ea08807}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 HVAC On Infiltration, !- Name
  {0d89b46c-6cb5-4b03-98ad-4bbb0726701e}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78b7d792-1ee2-4129-9a35-bcaab677fa5b}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 HVAC Off Infiltration, !- Name
  {0d89b46c-6cb5-4b03-98ad-4bbb0726701e}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3b40def-25f2-49a2-8def-918e9654f14f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 HVAC On Infiltration, !- Name
  {b6730982-90ad-4fce-a388-c08db3948925}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8477c55-2570-4918-b2a7-0fe436ab0313}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 HVAC Off Infiltration, !- Name
  {b6730982-90ad-4fce-a388-c08db3948925}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3279ae2b-e594-4542-8604-c12dff0eb50f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 HVAC On Infiltration, !- Name
  {ec64a58d-3842-490a-9db0-266edec7a8ff}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1119ba00-b6f4-425d-96ca-0a2b7a9ff600}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 HVAC Off Infiltration, !- Name
  {ec64a58d-3842-490a-9db0-266edec7a8ff}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9803f5db-7fad-4896-bb21-915fe22e998f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 HVAC On Infiltration, !- Name
  {edc7d1bd-e3ca-49bc-9a15-3cde6d4e84b8}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5db33d2-3e66-4c3f-b996-07b8a0977dbb}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 HVAC Off Infiltration, !- Name
  {edc7d1bd-e3ca-49bc-9a15-3cde6d4e84b8}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a60641b-43a4-4ae8-bd67-e2f8deafad6a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top HVAC On Infiltration, !- Name
  {1e1f8e3a-6103-40ee-a262-df2642ca541d}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7ed8078a-e92e-4b2a-98e6-ad7bfd55fb1d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top HVAC Off Infiltration, !- Name
  {1e1f8e3a-6103-40ee-a262-df2642ca541d}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b824776-6e79-43c2-8525-0b3371f9ba42}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 HVAC On Infiltration, !- Name
  {910778fd-9543-4f1b-b5eb-b88a2e593ce7}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2a936084-0f29-4c78-97ed-c163ce641d72}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 HVAC Off Infiltration, !- Name
  {910778fd-9543-4f1b-b5eb-b88a2e593ce7}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1a9987a-36a7-4c45-99c8-219541164894}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 HVAC On Infiltration, !- Name
  {1b873c92-559f-4bd6-b3dc-c7455bfda531}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea96fef8-4b25-4aaf-b829-8040352a3c9a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 HVAC Off Infiltration, !- Name
  {1b873c92-559f-4bd6-b3dc-c7455bfda531}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fbaac23b-4c0a-489f-8aa4-cf0442085e9a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 HVAC On Infiltration, !- Name
  {ba4ad97f-7269-403a-85a3-bbb93a09f5be}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb42347d-b95d-4183-8243-0917df404475}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 HVAC Off Infiltration, !- Name
  {ba4ad97f-7269-403a-85a3-bbb93a09f5be}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9ff58c7-354f-42ce-95e9-f93bb1c709af}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 HVAC On Infiltration, !- Name
  {5a597fb0-9780-4173-b907-9d993f88ea81}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24d75978-4458-4c1d-bc36-109134927ba0}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 HVAC Off Infiltration, !- Name
  {5a597fb0-9780-4173-b907-9d993f88ea81}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {515c99db-27c3-4d55-91bf-0abfa1a8df4e}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 HVAC On Infiltration, !- Name
  {47ff895b-c622-4786-98ed-20e6036d1636}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab3cf554-f541-4a9b-b5ec-836cb17dde37}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 HVAC Off Infiltration, !- Name
  {47ff895b-c622-4786-98ed-20e6036d1636}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8688ea52-4415-42f5-b742-aeca96392e13}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 HVAC On Infiltration, !- Name
  {d702bce1-e330-4479-a131-a5b0a083bc39}, !- Space or SpaceType Name
  {c6d661c1-ba9f-41b4-aeda-85d513f4e1bf}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40990673-72c2-4e86-b8c1-0a63b99a914d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 HVAC Off Infiltration, !- Name
  {d702bce1-e330-4479-a131-a5b0a083bc39}, !- Space or SpaceType Name
  {89e86a11-21fb-4d92-aef4-b44ad5696fc3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

OS:Schedule:Day,
  {6ffeb7df-d0ad-47ab-88a3-5ce4f5340f75}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {af36afd2-8662-4a34-be4d-8a47e94d30d9}, !- Handle
  Schedule Day 2,                         !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {6a1ce919-16ce-4bd4-b845-193d838d6990}, !- Handle
  Schedule Day 3,                         !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3333333333334;                       !- Value Until Time 1

OS:Schedule:Day,
  {1d322e55-2495-4028-948e-2c5bfffe6371}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {e3afb2ed-30d1-4297-9802-a735392c884b}, !- Handle
  Schedule Day 5,                         !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:Schedule:Day,
  {b6370d95-cff9-4085-8fb3-52ac19fa4213}, !- Handle
  Schedule Day 6,                         !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20.5555555555556;                       !- Value Until Time 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9c9e3d6c-22d1-451a-b9ff-2387115f8e1d}, !- Handle
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

OS:Construction,
  {0a5b64c6-a9ac-4b89-8df8-a68965632b1a}, !- Handle
  Window U-0.91 SHGC 0.68,                !- Name
  ,                                       !- Surface Rendering Name
  {9c9e3d6c-22d1-451a-b9ff-2387115f8e1d}; !- Layer 1

