  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a9bf54d-7132-433f-b3b3-e98201850feb}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e276bd8-e6c2-4687-90da-b601fd9090e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d06bc405-5fa5-4ee8-a998-ff75c64a6c45}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4d6a9e4-659d-4965-af77-4ae11ffbdbaa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13c7ef96-858c-4001-9cd1-6ea39a95e616}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21456c83-c8ed-4b16-97f2-7d50278dcfd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6551f87-2a62-4e29-a32c-5c6e7aef66d3}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8daae40f-fa23-44d2-a1b1-c2d2af4cd42a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf90badb-6a91-4250-aff5-a8f026fc5fd2}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b373d68f-d5d3-4931-9d53-3bcf3890725d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b7146f6-9c37-47c0-a93c-e7dc80e6561a}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ee5714f-7b45-4112-b636-412e9ee74956}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af382a4d-3560-464b-86a8-cb1549f7ab99}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {57477a32-59a7-4086-b43b-7a1213ece42a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16123616-3ff2-4951-82b5-27fd2694c71a}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {feb446fb-9d8b-45e3-a1fd-8258baa1f545}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55d928f8-3fe2-4949-b0bc-7e5c79354adf}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9a7cad3-e141-45d0-a098-95289223bf03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67fc436a-7af5-4f92-94de-7d2aacf28495}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {497957cc-c7f2-4993-b8db-a2f45b1fc093}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fe1cdcb-350a-4827-adbc-b4636899619f}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {640860d4-0a82-40ac-9118-416eb9df556c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {628f81d5-146f-4eec-ae6e-1ca8cde941d8}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {957d6721-f513-4241-b416-bbc3d21a3e45}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c4e4b4f-1bb1-4e40-ad2e-a13ed9447344}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb364a5e-db79-4bed-87d0-5607a5ef0913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0ecff54-62af-4695-bcf1-2ab396cd0459}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6cc804e-86fe-4c85-bb89-3d7f6d6e81ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f49a7d9f-db1f-4039-ac0c-061c97ddffee}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e457ab83-c060-440f-b875-89d1d9ae163b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {4f27afa7-a383-46d4-b21a-76a0d22df3d0}, !- Handle
  Office WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {776b400e-8e4c-4b33-8ff1-c7f2b93ead25}, !- Handle
  Office WholeBuilding - Lg Office People, !- Name
  {4f27afa7-a383-46d4-b21a-76a0d22df3d0}, !- People Definition Name
  {612efc98-9876-41fb-9328-0a4c9d6b4a3b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {2c8cd0a1-d376-4986-a96b-826aeb658e68}, !- Work Efficiency Schedule Name
  {967a9bea-8739-4a1a-a858-ff8f2c8ab8fe}, !- Clothing Insulation Schedule Name
  {95c284a1-b134-4f14-a5d5-f994edf248f5}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {967a9bea-8739-4a1a-a858-ff8f2c8ab8fe}, !- Handle
  Clothing Schedule,                      !- Name
  {c071c33d-dbd9-48bb-b7f2-0b4b2d33b38f}, !- Schedule Type Limits Name
  {3d7c864c-3421-49a4-89f6-2905cae01ac3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d7c864c-3421-49a4-89f6-2905cae01ac3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c071c33d-dbd9-48bb-b7f2-0b4b2d33b38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {771a6b97-cbc5-44ab-8096-e65cf0e3396b}, !- Handle
  Schedule Rule 1,                        !- Name
  {967a9bea-8739-4a1a-a858-ff8f2c8ab8fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d3c0864-184f-4c9b-b9d5-bfc3d3e159e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9d3c0864-184f-4c9b-b9d5-bfc3d3e159e0}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c071c33d-dbd9-48bb-b7f2-0b4b2d33b38f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c071c33d-dbd9-48bb-b7f2-0b4b2d33b38f}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {95c284a1-b134-4f14-a5d5-f994edf248f5}, !- Handle
  Air Velocity Schedule,                  !- Name
  {7efb1f6c-6972-45bc-bb8f-83354bb0c367}, !- Schedule Type Limits Name
  {c1bd16a7-160e-4644-abdd-d25801026052}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1bd16a7-160e-4644-abdd-d25801026052}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {7efb1f6c-6972-45bc-bb8f-83354bb0c367}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7efb1f6c-6972-45bc-bb8f-83354bb0c367}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {2c8cd0a1-d376-4986-a96b-826aeb658e68}, !- Handle
  Work Efficiency Schedule,               !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {c4a03e3e-113c-45f0-8493-ab5ce286189f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4a03e3e-113c-45f0-8493-ab5ce286189f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {7b842bb4-29b4-41fd-ba23-732f5c37aae8}, !- Handle
  Office WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {776b6f66-f61a-402b-9763-f82507367b23}, !- Handle
  Office WholeBuilding - Lg Office Lights, !- Name
  {7b842bb4-29b4-41fd-ba23-732f5c37aae8}, !- Lights Definition Name
  {612efc98-9876-41fb-9328-0a4c9d6b4a3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {aa5e9d87-ea8d-4840-92f4-82d8bb6c5e35}, !- Handle
  {7b842bb4-29b4-41fd-ba23-732f5c37aae8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.89910000000000001,                    !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.071900000000000006,                   !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  0.023199999999999998,                   !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0.0057999999999999996;                  !- Feature Value 5

OS:ElectricEquipment:Definition,
  {7653d737-f358-4b7e-852a-704f16a3f345}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9f74e606-2963-4e3d-8773-bb9e8e70b21c}, !- Handle
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  {7653d737-f358-4b7e-852a-704f16a3f345}, !- Electric Equipment Definition Name
  {612efc98-9876-41fb-9328-0a4c9d6b4a3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e39c7c7c-401e-431e-b0fc-c836709f5460}, !- Handle
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {58fa19cc-ae8f-4417-a22f-494f6ecbc97a}, !- Handle
  Office WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4765b8c2-19df-4d8d-b547-6632332af285}, !- Number of People Schedule Name
  {c60bb366-2287-4c78-833b-a543676ee1fd}, !- People Activity Level Schedule Name
  {96011844-c9f8-4ce4-9289-aadf8584c7c9}, !- Lighting Schedule Name
  {b229adf3-64b6-4797-b07c-a717a4442324}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fc906f39-882e-4693-8fed-e2d1ce170b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4765b8c2-19df-4d8d-b547-6632332af285}, !- Handle
  Large Office Bldg Occ,                  !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {d984c68b-0dea-4dbb-a34b-b9935622bb7f}, !- Default Day Schedule Name
  {b1ab51db-157a-4903-8ccd-c35c9655a542}, !- Summer Design Day Schedule Name
  {c9b1e76e-75d4-4360-af8f-9836bbf7ca04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d984c68b-0dea-4dbb-a34b-b9935622bb7f}, !- Handle
  Large Office Bldg Occ Default,          !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.025,                                  !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05,                                   !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.075,                                  !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.125,                                  !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.15,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.175,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.2,                                    !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.3875,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.575,                                  !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.7625,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.95,                                   !- Value Until Time 17
  9,                                      !- Hour 18
  22,                                     !- Minute 18
  0.95,                                   !- Value Until Time 18
  9,                                      !- Hour 19
  37,                                     !- Minute 19
  0.8375,                                 !- Value Until Time 19
  9,                                      !- Hour 20
  52,                                     !- Minute 20
  0.725,                                  !- Value Until Time 20
  10,                                     !- Hour 21
  7,                                      !- Minute 21
  0.6125,                                 !- Value Until Time 21
  10,                                     !- Hour 22
  22,                                     !- Minute 22
  0.5,                                    !- Value Until Time 22
  10,                                     !- Hour 23
  37,                                     !- Minute 23
  0.6125,                                 !- Value Until Time 23
  10,                                     !- Hour 24
  52,                                     !- Minute 24
  0.725,                                  !- Value Until Time 24
  11,                                     !- Hour 25
  7,                                      !- Minute 25
  0.8375,                                 !- Value Until Time 25
  11,                                     !- Hour 26
  22,                                     !- Minute 26
  0.95,                                   !- Value Until Time 26
  14,                                     !- Hour 27
  22,                                     !- Minute 27
  0.95,                                   !- Value Until Time 27
  14,                                     !- Hour 28
  37,                                     !- Minute 28
  0.93,                                   !- Value Until Time 28
  14,                                     !- Hour 29
  52,                                     !- Minute 29
  0.91,                                   !- Value Until Time 29
  15,                                     !- Hour 30
  7,                                      !- Minute 30
  0.89,                                   !- Value Until Time 30
  15,                                     !- Hour 31
  22,                                     !- Minute 31
  0.87,                                   !- Value Until Time 31
  15,                                     !- Hour 32
  37,                                     !- Minute 32
  0.85,                                   !- Value Until Time 32
  15,                                     !- Hour 33
  52,                                     !- Minute 33
  0.83,                                   !- Value Until Time 33
  16,                                     !- Hour 34
  7,                                      !- Minute 34
  0.81,                                   !- Value Until Time 34
  16,                                     !- Hour 35
  22,                                     !- Minute 35
  0.79,                                   !- Value Until Time 35
  16,                                     !- Hour 36
  37,                                     !- Minute 36
  0.77,                                   !- Value Until Time 36
  16,                                     !- Hour 37
  52,                                     !- Minute 37
  0.75,                                   !- Value Until Time 37
  17,                                     !- Hour 38
  7,                                      !- Minute 38
  0.73,                                   !- Value Until Time 38
  17,                                     !- Hour 39
  22,                                     !- Minute 39
  0.71,                                   !- Value Until Time 39
  17,                                     !- Hour 40
  30,                                     !- Minute 40
  0.7,                                    !- Value Until Time 40
  17,                                     !- Hour 41
  45,                                     !- Minute 41
  0.625,                                  !- Value Until Time 41
  18,                                     !- Hour 42
  0,                                      !- Minute 42
  0.55,                                   !- Value Until Time 42
  18,                                     !- Hour 43
  15,                                     !- Minute 43
  0.475,                                  !- Value Until Time 43
  18,                                     !- Hour 44
  30,                                     !- Minute 44
  0.4,                                    !- Value Until Time 44
  19,                                     !- Hour 45
  0,                                      !- Minute 45
  0.4,                                    !- Value Until Time 45
  19,                                     !- Hour 46
  15,                                     !- Minute 46
  0.3625,                                 !- Value Until Time 46
  19,                                     !- Hour 47
  30,                                     !- Minute 47
  0.325,                                  !- Value Until Time 47
  19,                                     !- Hour 48
  45,                                     !- Minute 48
  0.2875,                                 !- Value Until Time 48
  20,                                     !- Hour 49
  0,                                      !- Minute 49
  0.25,                                   !- Value Until Time 49
  20,                                     !- Hour 50
  15,                                     !- Minute 50
  0.2125,                                 !- Value Until Time 50
  20,                                     !- Hour 51
  30,                                     !- Minute 51
  0.175,                                  !- Value Until Time 51
  20,                                     !- Hour 52
  45,                                     !- Minute 52
  0.1375,                                 !- Value Until Time 52
  21,                                     !- Hour 53
  0,                                      !- Minute 53
  0.1,                                    !- Value Until Time 53
  21,                                     !- Hour 54
  15,                                     !- Minute 54
  0.09375,                                !- Value Until Time 54
  21,                                     !- Hour 55
  30,                                     !- Minute 55
  0.0875,                                 !- Value Until Time 55
  21,                                     !- Hour 56
  45,                                     !- Minute 56
  0.08125,                                !- Value Until Time 56
  22,                                     !- Hour 57
  0,                                      !- Minute 57
  0.075,                                  !- Value Until Time 57
  22,                                     !- Hour 58
  15,                                     !- Minute 58
  0.06875,                                !- Value Until Time 58
  22,                                     !- Hour 59
  30,                                     !- Minute 59
  0.0625,                                 !- Value Until Time 59
  22,                                     !- Hour 60
  45,                                     !- Minute 60
  0.05625,                                !- Value Until Time 60
  23,                                     !- Hour 61
  0,                                      !- Minute 61
  0.05,                                   !- Value Until Time 61
  23,                                     !- Hour 62
  15,                                     !- Minute 62
  0.04375,                                !- Value Until Time 62
  23,                                     !- Hour 63
  30,                                     !- Minute 63
  0.0375,                                 !- Value Until Time 63
  23,                                     !- Hour 64
  45,                                     !- Minute 64
  0.03125,                                !- Value Until Time 64
  24,                                     !- Hour 65
  0,                                      !- Minute 65
  0.025;                                  !- Value Until Time 65

OS:Schedule:Rule,
  {6947d335-5daa-4b52-b716-1047e2c44800}, !- Handle
  Schedule Rule 2,                        !- Name
  {4765b8c2-19df-4d8d-b547-6632332af285}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd5d944b-c485-439b-acd4-00c6db131bac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd5d944b-c485-439b-acd4-00c6db131bac}, !- Handle
  Large Office Bldg Occ Sat Day,          !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  45,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.025,                                  !- Value Until Time 3
  6,                                      !- Hour 4
  15,                                     !- Minute 4
  0.0375,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  30,                                     !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  45,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.075,                                  !- Value Until Time 7
  7,                                      !- Hour 8
  15,                                     !- Minute 8
  0.0875,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  30,                                     !- Minute 9
  0.1,                                    !- Value Until Time 9
  7,                                      !- Hour 10
  45,                                     !- Minute 10
  0.15,                                   !- Value Until Time 10
  8,                                      !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  8,                                      !- Hour 12
  15,                                     !- Minute 12
  0.25,                                   !- Value Until Time 12
  8,                                      !- Hour 13
  30,                                     !- Minute 13
  0.3,                                    !- Value Until Time 13
  8,                                      !- Hour 14
  45,                                     !- Minute 14
  0.35,                                   !- Value Until Time 14
  9,                                      !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  9,                                      !- Hour 16
  15,                                     !- Minute 16
  0.45,                                   !- Value Until Time 16
  9,                                      !- Hour 17
  30,                                     !- Minute 17
  0.5,                                    !- Value Until Time 17
  13,                                     !- Hour 18
  37,                                     !- Minute 18
  0.5,                                    !- Value Until Time 18
  13,                                     !- Hour 19
  52,                                     !- Minute 19
  0.472413793103448,                      !- Value Until Time 19
  14,                                     !- Hour 20
  7,                                      !- Minute 20
  0.444827586206897,                      !- Value Until Time 20
  14,                                     !- Hour 21
  22,                                     !- Minute 21
  0.417241379310345,                      !- Value Until Time 21
  14,                                     !- Hour 22
  37,                                     !- Minute 22
  0.389655172413793,                      !- Value Until Time 22
  14,                                     !- Hour 23
  52,                                     !- Minute 23
  0.362068965517241,                      !- Value Until Time 23
  15,                                     !- Hour 24
  7,                                      !- Minute 24
  0.33448275862069,                       !- Value Until Time 24
  15,                                     !- Hour 25
  22,                                     !- Minute 25
  0.306896551724138,                      !- Value Until Time 25
  15,                                     !- Hour 26
  37,                                     !- Minute 26
  0.279310344827586,                      !- Value Until Time 26
  15,                                     !- Hour 27
  52,                                     !- Minute 27
  0.251724137931034,                      !- Value Until Time 27
  16,                                     !- Hour 28
  7,                                      !- Minute 28
  0.224137931034483,                      !- Value Until Time 28
  16,                                     !- Hour 29
  22,                                     !- Minute 29
  0.196551724137931,                      !- Value Until Time 29
  16,                                     !- Hour 30
  37,                                     !- Minute 30
  0.168965517241379,                      !- Value Until Time 30
  16,                                     !- Hour 31
  52,                                     !- Minute 31
  0.141379310344828,                      !- Value Until Time 31
  17,                                     !- Hour 32
  7,                                      !- Minute 32
  0.113793103448276,                      !- Value Until Time 32
  17,                                     !- Hour 33
  15,                                     !- Minute 33
  0.1,                                    !- Value Until Time 33
  17,                                     !- Hour 34
  30,                                     !- Minute 34
  0.0916666666666667,                     !- Value Until Time 34
  17,                                     !- Hour 35
  45,                                     !- Minute 35
  0.0833333333333333,                     !- Value Until Time 35
  18,                                     !- Hour 36
  0,                                      !- Minute 36
  0.075,                                  !- Value Until Time 36
  18,                                     !- Hour 37
  15,                                     !- Minute 37
  0.0666666666666667,                     !- Value Until Time 37
  18,                                     !- Hour 38
  30,                                     !- Minute 38
  0.0583333333333333,                     !- Value Until Time 38
  18,                                     !- Hour 39
  45,                                     !- Minute 39
  0.05,                                   !- Value Until Time 39
  19,                                     !- Hour 40
  0,                                      !- Minute 40
  0.0416666666666667,                     !- Value Until Time 40
  19,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0333333333333333,                     !- Value Until Time 41
  19,                                     !- Hour 42
  30,                                     !- Minute 42
  0.025,                                  !- Value Until Time 42
  19,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0166666666666667,                     !- Value Until Time 43
  20,                                     !- Hour 44
  0,                                      !- Minute 44
  0.00833333333333333,                    !- Value Until Time 44
  20,                                     !- Hour 45
  15,                                     !- Minute 45
  0,                                      !- Value Until Time 45
  24,                                     !- Hour 46
  0,                                      !- Minute 46
  0;                                      !- Value Until Time 46

OS:Schedule:Day,
  {b1ab51db-157a-4903-8ccd-c35c9655a542}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c9b1e76e-75d4-4360-af8f-9836bbf7ca04}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7e734eb-b285-42f2-a417-8cc35f00b048}, !- Handle
  Schedule Rule 3,                        !- Name
  {4765b8c2-19df-4d8d-b547-6632332af285}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5ebb2a0b-434d-49eb-b09d-df04b4f896d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ebb2a0b-434d-49eb-b09d-df04b4f896d3}, !- Handle
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c60bb366-2287-4c78-833b-a543676ee1fd}, !- Handle
  Large Office Activity,                  !- Name
  {2f9fe23d-6f5e-4841-aafd-155f67b8b21c}, !- Schedule Type Limits Name
  {885ab944-59e6-4637-9f0c-688bfdfaa7bb}, !- Default Day Schedule Name
  {315fdfe7-4b07-43c0-8acc-e187c17e0530}, !- Summer Design Day Schedule Name
  {41af1841-dcb4-4a33-a891-d25468fae64a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {885ab944-59e6-4637-9f0c-688bfdfaa7bb}, !- Handle
  Large Office Activity Default,          !- Name
  {2f9fe23d-6f5e-4841-aafd-155f67b8b21c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {41af1841-dcb4-4a33-a891-d25468fae64a}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {2f9fe23d-6f5e-4841-aafd-155f67b8b21c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {315fdfe7-4b07-43c0-8acc-e187c17e0530}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {2f9fe23d-6f5e-4841-aafd-155f67b8b21c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2f9fe23d-6f5e-4841-aafd-155f67b8b21c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {96011844-c9f8-4ce4-9289-aadf8584c7c9}, !- Handle
  Office BLDG_LIGHT_EndUseData,           !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {41d50afe-b1bb-46f0-8be6-1fe4d8cc7219}, !- Default Day Schedule Name
  {19f1a2ae-66d2-4b94-a976-5ea66cdc8b6c}, !- Summer Design Day Schedule Name
  {a76957b1-e89f-4f8a-90cf-549ba1c963ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41d50afe-b1bb-46f0-8be6-1fe4d8cc7219}, !- Handle
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.039273,                               !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.228556,                               !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.249458,                               !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.27036,                                !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.291262,                               !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.312164,                               !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.333066,                               !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.353968,                               !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.37487,                                !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.395772,                               !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.416674,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.437576,                               !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.458478,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.47938,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.500282,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.521184,                               !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.542086,                               !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.59983275,                             !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.6575795,                              !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.71532625,                             !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.773073,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.7906085,                              !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.808144,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.8256795,                              !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.843215,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.8437578,                              !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.8443006,                              !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.8448434,                              !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.8453862,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.845929,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.8464718,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.8470146,                              !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.8475574,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.8481002,                              !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.848643,                               !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.8491858,                              !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.8497286,                              !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.85,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.84198475,                             !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8339695,                              !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.82595425,                             !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.817939,                               !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.805464,                               !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.792989,                               !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.780514,                               !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.768039,                               !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.77407625,                             !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.7801135,                              !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.78615075,                             !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.792188,                               !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.7854415,                              !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.778695,                               !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.7719485,                              !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.765202,                               !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.735588,                               !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.705974,                               !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.67636,                                !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.646746,                               !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.61899704,                             !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.59124808,                             !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.56349912,                             !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.53575016,                             !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.5080012,                              !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.48025224,                             !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.45250328,                             !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.42475432,                             !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.39700536,                             !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.3692564,                              !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.34150744,                             !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.31375848,                             !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.299884,                               !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.25875775,                             !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.2176315,                              !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.17650525,                             !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.135379,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.12439175,                             !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.1134045,                              !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.10241725,                             !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.09143,                                !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.090147,                               !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.088864,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.087581,                               !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.086298,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.08656275,                             !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.0868275,                              !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.08709225,                             !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.087357,                               !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.08721725,                             !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.0870775,                              !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.08693775,                             !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.086798,                               !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.07858575,                             !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.0703735,                              !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.06216125,                             !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.053949,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.05279525,                             !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.0516415;                              !- Value Until Time 97

OS:Schedule:Rule,
  {ab6075a7-80b3-49e6-8904-599f4f9385d6}, !- Handle
  Schedule Rule 5,                        !- Name
  {96011844-c9f8-4ce4-9289-aadf8584c7c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0173e615-357d-45ae-8abd-6406e9151d97}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0173e615-357d-45ae-8abd-6406e9151d97}, !- Handle
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.051284421,                            !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.048878367,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.046472313,                            !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.044066259,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.04415961975,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0442529805,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.04434634125,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.044439702,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.043593125,                            !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.042746548,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.041899971,                            !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.041053394,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.04171324975,                          !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0423731055,                           !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.04303296125,                          !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.043692817,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0432046775,                           !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.042716538,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0422283985,                           !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.041740259,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.04189496725,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0420496755,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.04220438375,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.042359092,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.04443273675,                          !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.0465063815,                           !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.04858002625,                          !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.050653671,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.04934024925,                          !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.0480268275,                           !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.04671340575,                          !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.045399984,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04721578575,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0490315875,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.05084738925,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.052663191,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.05654853575,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0604338805,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.06431922525,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.06820457,                             !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.0715128589230769,                     !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0748211478461538,                     !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.0781294367692308,                     !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0814377256923077,                     !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.0847460146153846,                     !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0880543035384615,                     !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.089708448,                            !- Value Until Time 47
  13,                                     !- Hour 48
  37,                                     !- Minute 48
  0.089708448,                            !- Value Until Time 48
  13,                                     !- Hour 49
  52,                                     !- Minute 49
  0.0889041546153846,                     !- Value Until Time 49
  14,                                     !- Hour 50
  7,                                      !- Minute 50
  0.0880998612307692,                     !- Value Until Time 50
  14,                                     !- Hour 51
  22,                                     !- Minute 51
  0.0872955678461538,                     !- Value Until Time 51
  14,                                     !- Hour 52
  37,                                     !- Minute 52
  0.0864912744615385,                     !- Value Until Time 52
  14,                                     !- Hour 53
  52,                                     !- Minute 53
  0.0856869810769231,                     !- Value Until Time 53
  15,                                     !- Hour 54
  7,                                      !- Minute 54
  0.0848826876923077,                     !- Value Until Time 54
  15,                                     !- Hour 55
  15,                                     !- Minute 55
  0.084480541,                            !- Value Until Time 55
  15,                                     !- Hour 56
  30,                                     !- Minute 56
  0.08097738075,                          !- Value Until Time 56
  15,                                     !- Hour 57
  45,                                     !- Minute 57
  0.0774742205,                           !- Value Until Time 57
  16,                                     !- Hour 58
  0,                                      !- Minute 58
  0.07397106025,                          !- Value Until Time 58
  16,                                     !- Hour 59
  15,                                     !- Minute 59
  0.0704679,                              !- Value Until Time 59
  16,                                     !- Hour 60
  30,                                     !- Minute 60
  0.069858542,                            !- Value Until Time 60
  16,                                     !- Hour 61
  45,                                     !- Minute 61
  0.069249184,                            !- Value Until Time 61
  17,                                     !- Hour 62
  0,                                      !- Minute 62
  0.068639826,                            !- Value Until Time 62
  17,                                     !- Hour 63
  15,                                     !- Minute 63
  0.068030468,                            !- Value Until Time 63
  17,                                     !- Hour 64
  30,                                     !- Minute 64
  0.06799782375,                          !- Value Until Time 64
  17,                                     !- Hour 65
  45,                                     !- Minute 65
  0.0679651795,                           !- Value Until Time 65
  18,                                     !- Hour 66
  0,                                      !- Minute 66
  0.06793253525,                          !- Value Until Time 66
  18,                                     !- Hour 67
  15,                                     !- Minute 67
  0.067899891,                            !- Value Until Time 67
  18,                                     !- Hour 68
  30,                                     !- Minute 68
  0.0668676805,                           !- Value Until Time 68
  18,                                     !- Hour 69
  45,                                     !- Minute 69
  0.06583547,                             !- Value Until Time 69
  19,                                     !- Hour 70
  0,                                      !- Minute 70
  0.0648032595,                           !- Value Until Time 70
  19,                                     !- Hour 71
  15,                                     !- Minute 71
  0.063771049,                            !- Value Until Time 71
  19,                                     !- Hour 72
  30,                                     !- Minute 72
  0.0639980365,                           !- Value Until Time 72
  19,                                     !- Hour 73
  45,                                     !- Minute 73
  0.064225024,                            !- Value Until Time 73
  20,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0644520115,                           !- Value Until Time 74
  20,                                     !- Hour 75
  15,                                     !- Minute 75
  0.064678999,                            !- Value Until Time 75
  20,                                     !- Hour 76
  30,                                     !- Minute 76
  0.06447320025,                          !- Value Until Time 76
  20,                                     !- Hour 77
  45,                                     !- Minute 77
  0.0642674015,                           !- Value Until Time 77
  21,                                     !- Hour 78
  0,                                      !- Minute 78
  0.06406160275,                          !- Value Until Time 78
  21,                                     !- Hour 79
  15,                                     !- Minute 79
  0.063855804,                            !- Value Until Time 79
  21,                                     !- Hour 80
  30,                                     !- Minute 80
  0.06383316,                             !- Value Until Time 80
  21,                                     !- Hour 81
  45,                                     !- Minute 81
  0.063810516,                            !- Value Until Time 81
  22,                                     !- Hour 82
  0,                                      !- Minute 82
  0.063787872,                            !- Value Until Time 82
  22,                                     !- Hour 83
  15,                                     !- Minute 83
  0.063765228,                            !- Value Until Time 83
  22,                                     !- Hour 84
  30,                                     !- Minute 84
  0.063768598,                            !- Value Until Time 84
  22,                                     !- Hour 85
  45,                                     !- Minute 85
  0.063771968,                            !- Value Until Time 85
  23,                                     !- Hour 86
  0,                                      !- Minute 86
  0.063775338,                            !- Value Until Time 86
  23,                                     !- Hour 87
  15,                                     !- Minute 87
  0.063778708,                            !- Value Until Time 87
  23,                                     !- Hour 88
  30,                                     !- Minute 88
  0.06401876,                             !- Value Until Time 88
  23,                                     !- Hour 89
  45,                                     !- Minute 89
  0.064258812,                            !- Value Until Time 89
  24,                                     !- Hour 90
  0,                                      !- Minute 90
  0.064498864;                            !- Value Until Time 90

OS:Schedule:Day,
  {19f1a2ae-66d2-4b94-a976-5ea66cdc8b6c}, !- Handle
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffc6458a-0b22-4e53-bdd7-7f19932da01e}, !- Handle
  Schedule Rule 6,                        !- Name
  {96011844-c9f8-4ce4-9289-aadf8584c7c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a979fc7-fb04-4e03-8205-b0ef8e5fd4dd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a979fc7-fb04-4e03-8205-b0ef8e5fd4dd}, !- Handle
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0619438565,                           !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.062536383,                            !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0631289095,                           !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.063721436,                            !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.06096290575,                          !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0582043755,                           !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.05544584525,                          !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.052687315,                            !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0538330195,                           !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.054978724,                            !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0561244285,                           !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.057270133,                            !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.058789785,                            !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.060309437,                            !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.061829089,                            !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.063348741,                            !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.063436227,                            !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.063523713,                            !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.063611199,                            !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.063698685,                            !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.06373419075,                          !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0637696965,                           !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.06380520225,                          !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.063840708,                            !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.063842595,                            !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.063844482,                            !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.063846369,                            !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.063848256,                            !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.0590494665,                           !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.054250677,                            !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.0494518875,                           !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.044653098,                            !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.04469310975,                          !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.0447331215,                           !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.04477313325,                          !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.044813145,                            !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.04444637075,                          !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.0440795965,                           !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.04371282225,                          !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.043346048,                            !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.04329536695,                          !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.0433247089,                           !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.04335405085,                          !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.0433833928,                           !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.04341273475,                          !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.0434420767,                           !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.04347141865,                          !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.0435007606,                           !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.04353010255,                          !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.0435594445,                           !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.04358878645,                          !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.0436181284,                           !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.04364747035,                          !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0436768123,                           !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.04370615425,                          !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.0437354962,                           !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.04376483815,                          !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.0437941801,                           !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.04382352205,                          !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.043852864,                            !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.0441262775,                           !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.044399691,                            !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.0446731045,                           !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.044946518,                            !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.04427965575,                          !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.0436127935,                           !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.04294593125,                          !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.042279069,                            !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.04245912175,                          !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0426391745,                           !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.04281922725,                          !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.04299928,                             !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.043686148,                            !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.044373016,                            !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.045059884,                            !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.045746752,                            !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.05031659275,                          !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.0548864335,                           !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.05945627425,                          !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.064026115,                            !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.0638375595,                           !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.063649004,                            !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.0634604485,                           !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.063271893,                            !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.063275465,                            !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.063279037,                            !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.063282609,                            !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.063286181,                            !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.0634493245,                           !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.063612468,                            !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.0637756115,                           !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.063938755,                            !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.06329189875,                          !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0626450425,                           !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.06199818625,                          !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.06135133;                             !- Value Until Time 96

OS:Schedule:Day,
  {a76957b1-e89f-4f8a-90cf-549ba1c963ba}, !- Handle
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b229adf3-64b6-4797-b07c-a717a4442324}, !- Handle
  Office BLDG_EQUIP_EndUseData,           !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {8265be8f-1a00-4239-b4ab-025f72bbb479}, !- Default Day Schedule Name
  {47ca2648-4473-4a9c-88da-103532fdf0ee}, !- Summer Design Day Schedule Name
  {36058862-fbbd-4cc1-b9de-2b6d835cd04a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8265be8f-1a00-4239-b4ab-025f72bbb479}, !- Handle
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.547,                                  !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.608258823529412,                      !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.613388235294118,                      !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.618517647058824,                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.62364705882353,                       !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.628776470588236,                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.633905882352941,                      !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.639035294117647,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.644164705882353,                      !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.649294117647059,                      !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.654423529411765,                      !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.659552941176471,                      !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.664682352941177,                      !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.669811764705882,                      !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.674941176470588,                      !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.680070588235294,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.6852,                                 !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.7091,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.733,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.7569,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.7808,                                 !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.80195,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.8231,                                 !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.84425,                                !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.8654,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.867104,                               !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.868808,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.870512,                               !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.872216,                               !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.87392,                                !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.875624,                               !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.877328,                               !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.879032,                               !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.880736,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.88244,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.884144,                               !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.885848,                               !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.8867,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.8855,                                 !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.8843,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.8831,                                 !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.8819,                                 !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.8666,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.8513,                                 !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.836,                                  !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.8207,                                 !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.8107,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.8007,                                 !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.7907,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.7807,                                 !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.76935,                                !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.758,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.74665,                                !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.7353,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.719025,                               !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.70275,                                !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.686475,                               !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.6702,                                 !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.664968,                               !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.659736,                               !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.654504,                               !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.649272,                               !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.64404,                                !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.638808,                               !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.633576,                               !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.628344,                               !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.623112,                               !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.61788,                                !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.612648,                               !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.607416,                               !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.6048,                                 !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.5951,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.5854,                                 !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.5757,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.566,                                  !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.568025,                               !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.57005,                                !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.572075,                               !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.5741,                                 !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.58375,                                !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.5934,                                 !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.60305,                                !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.6127,                                 !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.6241,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.6355,                                 !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.6469,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.6583,                                 !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.662075,                               !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.66585,                                !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.669625,                               !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.6734,                                 !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.6597975,                              !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.646195,                               !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.6325925,                              !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.61899,                                !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.5991675,                              !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.579345;                               !- Value Until Time 97

OS:Schedule:Rule,
  {28509751-30f1-41d9-84e9-33581c44d199}, !- Handle
  Schedule Rule 8,                        !- Name
  {b229adf3-64b6-4797-b07c-a717a4442324}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {894753b2-8fc2-40e9-ac4a-d1fa9ff44a27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {894753b2-8fc2-40e9-ac4a-d1fa9ff44a27}, !- Handle
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.6011,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.6026,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.6041,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.6056,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.5966,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.5876,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.5786,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5696,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.565375,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.56115,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.556925,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.5527,                                 !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.551325,                               !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.54995,                                !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.548575,                               !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5472,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.54705,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5469,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.54675,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5466,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.546325,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.54605,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.545775,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.5455,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.544575,                               !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.54365,                                !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.542725,                               !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.5418,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.53935,                                !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.5369,                                 !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.53445,                                !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.532,                                  !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.52255,                                !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.5131,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.50365,                                !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4942,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.483575,                               !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.47295,                                !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.462325,                               !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.4517,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.450069230769231,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.448438461538462,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.446807692307692,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.445176923076923,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.443546153846154,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.441915384615385,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.4411,                                 !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.44325,                                !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.4454,                                 !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.44755,                                !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.4497,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.453,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.4563,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.4596,                                 !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.4629,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.464530769230769,                      !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.466161538461538,                      !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.467792307692308,                      !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.469423076923077,                      !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.471053846153846,                      !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.472684615384615,                      !- Value Until Time 61
  15,                                     !- Hour 62
  15,                                     !- Minute 62
  0.4735,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  30,                                     !- Minute 63
  0.478725,                               !- Value Until Time 63
  15,                                     !- Hour 64
  45,                                     !- Minute 64
  0.48395,                                !- Value Until Time 64
  16,                                     !- Hour 65
  0,                                      !- Minute 65
  0.489175,                               !- Value Until Time 65
  16,                                     !- Hour 66
  15,                                     !- Minute 66
  0.4944,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  30,                                     !- Minute 67
  0.4945,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  45,                                     !- Minute 68
  0.4946,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  0,                                      !- Minute 69
  0.4947,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  15,                                     !- Minute 70
  0.4948,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.49405,                                !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.4933,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.49255,                                !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.4918,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.494575,                               !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.49735,                                !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.500125,                               !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.5029,                                 !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.508875,                               !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.51485,                                !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.520825,                               !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.5268,                                 !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.535025,                               !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.54325,                                !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.551475,                               !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.5597,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.5684,                                 !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.5771,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.5858,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.5945,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.6013,                                 !- Value Until Time 91
  22,                                     !- Hour 92
  45,                                     !- Minute 92
  0.6081,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  0,                                      !- Minute 93
  0.6149,                                 !- Value Until Time 93
  23,                                     !- Hour 94
  15,                                     !- Minute 94
  0.6217,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  30,                                     !- Minute 95
  0.623475,                               !- Value Until Time 95
  23,                                     !- Hour 96
  45,                                     !- Minute 96
  0.62525,                                !- Value Until Time 96
  24,                                     !- Hour 97
  0,                                      !- Minute 97
  0.627025;                               !- Value Until Time 97

OS:Schedule:Day,
  {47ca2648-4473-4a9c-88da-103532fdf0ee}, !- Handle
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {569447af-57e7-46e9-a8cc-04b5bef9a2c1}, !- Handle
  Schedule Rule 9,                        !- Name
  {b229adf3-64b6-4797-b07c-a717a4442324}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba16fdc2-1369-46b9-ae38-0aa2484fc8db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba16fdc2-1369-46b9-ae38-0aa2484fc8db}, !- Handle
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.4594,                                 !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.4591,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.4588,                                 !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4585,                                 !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.4617,                                 !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.4649,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.4681,                                 !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4713,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.478225,                               !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.48515,                                !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.492075,                               !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.499,                                  !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.5109,                                 !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.5228,                                 !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.5347,                                 !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.5466,                                 !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.55975,                                !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.5729,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.58605,                                !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.5992,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.608975,                               !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.61875,                                !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.628525,                               !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.6383,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.6381,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.6379,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.6377,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.6375,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.6189825,                              !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.600465,                               !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.5819475,                              !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.56343,                                !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.5664975,                              !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.569565,                               !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.5726325,                              !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.5757,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.57,                                   !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.5643,                                 !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.5586,                                 !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.5529,                                 !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.557028333333333,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.55659,                                !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.556151666666667,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.555713333333333,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.555275,                               !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.554836666666667,                      !- Value Until Time 46
  11,                                     !- Hour 47
  45,                                     !- Minute 47
  0.554398333333333,                      !- Value Until Time 47
  12,                                     !- Hour 48
  0,                                      !- Minute 48
  0.55396,                                !- Value Until Time 48
  12,                                     !- Hour 49
  15,                                     !- Minute 49
  0.553521666666666,                      !- Value Until Time 49
  12,                                     !- Hour 50
  30,                                     !- Minute 50
  0.553083333333333,                      !- Value Until Time 50
  12,                                     !- Hour 51
  45,                                     !- Minute 51
  0.552645,                               !- Value Until Time 51
  13,                                     !- Hour 52
  0,                                      !- Minute 52
  0.552206666666667,                      !- Value Until Time 52
  13,                                     !- Hour 53
  15,                                     !- Minute 53
  0.551768333333333,                      !- Value Until Time 53
  13,                                     !- Hour 54
  30,                                     !- Minute 54
  0.55133,                                !- Value Until Time 54
  13,                                     !- Hour 55
  45,                                     !- Minute 55
  0.550891666666667,                      !- Value Until Time 55
  14,                                     !- Hour 56
  0,                                      !- Minute 56
  0.550453333333333,                      !- Value Until Time 56
  14,                                     !- Hour 57
  15,                                     !- Minute 57
  0.550015,                               !- Value Until Time 57
  14,                                     !- Hour 58
  30,                                     !- Minute 58
  0.549576666666667,                      !- Value Until Time 58
  14,                                     !- Hour 59
  45,                                     !- Minute 59
  0.549138333333333,                      !- Value Until Time 59
  15,                                     !- Hour 60
  0,                                      !- Minute 60
  0.5487,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  15,                                     !- Minute 61
  0.539075,                               !- Value Until Time 61
  15,                                     !- Hour 62
  30,                                     !- Minute 62
  0.52945,                                !- Value Until Time 62
  15,                                     !- Hour 63
  45,                                     !- Minute 63
  0.519825,                               !- Value Until Time 63
  16,                                     !- Hour 64
  0,                                      !- Minute 64
  0.5102,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  15,                                     !- Minute 65
  0.504575,                               !- Value Until Time 65
  16,                                     !- Hour 66
  30,                                     !- Minute 66
  0.49895,                                !- Value Until Time 66
  16,                                     !- Hour 67
  45,                                     !- Minute 67
  0.493325,                               !- Value Until Time 67
  17,                                     !- Hour 68
  0,                                      !- Minute 68
  0.4877,                                 !- Value Until Time 68
  17,                                     !- Hour 69
  15,                                     !- Minute 69
  0.479925,                               !- Value Until Time 69
  17,                                     !- Hour 70
  30,                                     !- Minute 70
  0.47215,                                !- Value Until Time 70
  17,                                     !- Hour 71
  45,                                     !- Minute 71
  0.464375,                               !- Value Until Time 71
  18,                                     !- Hour 72
  0,                                      !- Minute 72
  0.4566,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  15,                                     !- Minute 73
  0.454675,                               !- Value Until Time 73
  18,                                     !- Hour 74
  30,                                     !- Minute 74
  0.45275,                                !- Value Until Time 74
  18,                                     !- Hour 75
  45,                                     !- Minute 75
  0.450825,                               !- Value Until Time 75
  19,                                     !- Hour 76
  0,                                      !- Minute 76
  0.4489,                                 !- Value Until Time 76
  19,                                     !- Hour 77
  15,                                     !- Minute 77
  0.449725,                               !- Value Until Time 77
  19,                                     !- Hour 78
  30,                                     !- Minute 78
  0.45055,                                !- Value Until Time 78
  19,                                     !- Hour 79
  45,                                     !- Minute 79
  0.451375,                               !- Value Until Time 79
  20,                                     !- Hour 80
  0,                                      !- Minute 80
  0.4522,                                 !- Value Until Time 80
  20,                                     !- Hour 81
  15,                                     !- Minute 81
  0.457725,                               !- Value Until Time 81
  20,                                     !- Hour 82
  30,                                     !- Minute 82
  0.46325,                                !- Value Until Time 82
  20,                                     !- Hour 83
  45,                                     !- Minute 83
  0.468775,                               !- Value Until Time 83
  21,                                     !- Hour 84
  0,                                      !- Minute 84
  0.4743,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  15,                                     !- Minute 85
  0.473275,                               !- Value Until Time 85
  21,                                     !- Hour 86
  30,                                     !- Minute 86
  0.47225,                                !- Value Until Time 86
  21,                                     !- Hour 87
  45,                                     !- Minute 87
  0.471225,                               !- Value Until Time 87
  22,                                     !- Hour 88
  0,                                      !- Minute 88
  0.4702,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  15,                                     !- Minute 89
  0.4708,                                 !- Value Until Time 89
  22,                                     !- Hour 90
  30,                                     !- Minute 90
  0.4714,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  45,                                     !- Minute 91
  0.472,                                  !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.4726,                                 !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.469375,                               !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.46615,                                !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.462925,                               !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.4597;                                 !- Value Until Time 96

OS:Schedule:Day,
  {36058862-fbbd-4cc1-b9de-2b6d835cd04a}, !- Handle
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc906f39-882e-4693-8fed-e2d1ce170b68}, !- Handle
  Large Office Infil Quarter On,          !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {c60c73c7-9d8e-439a-a766-4f2196057c4e}, !- Default Day Schedule Name
  {071c48cc-69e5-4890-9d6f-29f08cdd1b0a}, !- Summer Design Day Schedule Name
  {e17e815c-e97d-4605-8ebf-ac2fcff93770}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c60c73c7-9d8e-439a-a766-4f2196057c4e}, !- Handle
  Large Office Infil Quarter On Default,  !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {071c48cc-69e5-4890-9d6f-29f08cdd1b0a}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ce948682-f0b3-49e2-8ca7-2d47902385e4}, !- Handle
  Schedule Rule 10,                       !- Name
  {fc906f39-882e-4693-8fed-e2d1ce170b68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b65a79ff-4421-472f-ac71-e73aeba136b2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b65a79ff-4421-472f-ac71-e73aeba136b2}, !- Handle
  Large Office Infil Quarter On Sun Day,  !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e17e815c-e97d-4605-8ebf-ac2fcff93770}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3ed4e22d-6806-48e9-8425-c98c6e8afb75}, !- Handle
  Schedule Rule 11,                       !- Name
  {fc906f39-882e-4693-8fed-e2d1ce170b68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04118d52-65ba-49db-bf42-2ece290c5c11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {04118d52-65ba-49db-bf42-2ece290c5c11}, !- Handle
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {90e0d2d0-c7e0-42b2-900f-82507448b6b1}, !- Handle
  Foundation F 126 Perim 1584 Area 1394,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.9354559999999,                       !- Area {m2}
  15.8378725844098;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {1c875b4b-4a48-4bb2-8a73-f58e603564ff}, !- Handle
  ComStock DOE Ref Pre-1980 - Office - ASHRAE 169-2013-3A, !- Name
  {b026f786-ba2b-4c77-adef-35c58914289d}, !- Default Exterior Surface Constructions Name
  {5692b872-8374-4033-baa3-ddca6b3afdca}, !- Default Interior Surface Constructions Name
  {cc4eb461-d4c9-4a56-a193-659ca816ab63}, !- Default Ground Contact Surface Constructions Name
  {d30ff070-98aa-4322-9348-0ba17ff91b55}, !- Default Exterior SubSurface Constructions Name
  {438dbba1-54ab-4458-b0a4-de8d1f838657}, !- Default Interior SubSurface Constructions Name
  {97f8fbb4-0cc9-4a56-b39b-487e58d7a67c}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {b026f786-ba2b-4c77-adef-35c58914289d}, !- Handle
  Default Surface Constructions 1,        !- Name
  {bf355951-470c-4fa8-b455-d39095c770aa}, !- Floor Construction Name
  {a006c317-b34a-4fbf-b2cf-36ebea3df76b}, !- Wall Construction Name
  {c96925c1-a952-48d4-860f-a5c1bfa8dd43}; !- Roof Ceiling Construction Name

OS:Construction,
  {bf355951-470c-4fa8-b455-d39095c770aa}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {e5037e70-1923-456d-b471-de5df6cdd6e5}, !- Layer 1
  {7b60b8a2-0ce6-4414-802d-bfdbc5bbd51e}; !- Layer 2

OS:Material,
  {e5037e70-1923-456d-b471-de5df6cdd6e5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7b60b8a2-0ce6-4414-802d-bfdbc5bbd51e}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {af5bef39-7fdd-401a-aa33-ceca934c7df1}, !- Handle
  {bf355951-470c-4fa8-b455-d39095c770aa}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c96925c1-a952-48d4-860f-a5c1bfa8dd43}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {cc3726d8-c857-41bc-acbd-aea990a4b4ca}, !- Layer 1
  {1b4a2622-4641-453c-ad69-a182518744fd}, !- Layer 2
  {4f6c998e-3c7d-441d-946f-7c8019fc1eca}; !- Layer 3

OS:Material,
  {cc3726d8-c857-41bc-acbd-aea990a4b4ca}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1b4a2622-4641-453c-ad69-a182518744fd}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4f6c998e-3c7d-441d-946f-7c8019fc1eca}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2a85d9a8-1829-44f9-bd30-df7e0307677c}, !- Handle
  {c96925c1-a952-48d4-860f-a5c1bfa8dd43}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5692b872-8374-4033-baa3-ddca6b3afdca}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3b9a3b76-43ce-4fdc-88a0-7fbe2858471d}, !- Floor Construction Name
  {7a6f3363-e155-429f-956f-76e6d43e2fa8}, !- Wall Construction Name
  {a0fe1520-539d-4e73-add1-e60f4acdbcd2}; !- Roof Ceiling Construction Name

OS:Construction,
  {3b9a3b76-43ce-4fdc-88a0-7fbe2858471d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {cc94a031-b1ad-46aa-9ab0-0fb9099afc6a}, !- Layer 1
  {c80a3049-b41b-4fa6-bdb5-41d65930cf94}; !- Layer 2

OS:Material,
  {cc94a031-b1ad-46aa-9ab0-0fb9099afc6a}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c80a3049-b41b-4fa6-bdb5-41d65930cf94}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cbea2f91-f337-4b16-adfd-26a64618544d}, !- Handle
  {3b9a3b76-43ce-4fdc-88a0-7fbe2858471d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7a6f3363-e155-429f-956f-76e6d43e2fa8}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {845fc9a0-0a41-48b6-915d-8474bbed5479}, !- Layer 1
  {845fc9a0-0a41-48b6-915d-8474bbed5479}; !- Layer 2

OS:Material,
  {845fc9a0-0a41-48b6-915d-8474bbed5479}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {50c106da-39f2-4e47-9572-170b188ac10a}, !- Handle
  {7a6f3363-e155-429f-956f-76e6d43e2fa8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a0fe1520-539d-4e73-add1-e60f4acdbcd2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c80a3049-b41b-4fa6-bdb5-41d65930cf94}, !- Layer 1
  {cc94a031-b1ad-46aa-9ab0-0fb9099afc6a}; !- Layer 2

OS:StandardsInformation:Construction,
  {2e91fc78-ac84-47f4-a2d9-98912afa7b35}, !- Handle
  {a0fe1520-539d-4e73-add1-e60f4acdbcd2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {cc4eb461-d4c9-4a56-a193-659ca816ab63}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a6948fb7-2893-4b42-8b05-9fc335d36676}, !- Floor Construction Name
  {a0b4d1ca-f444-45e3-9199-e6f05308ee51}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a6948fb7-2893-4b42-8b05-9fc335d36676}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {572741c0-fff1-4302-8647-f92045e49755}, !- Layer 1
  {7b60b8a2-0ce6-4414-802d-bfdbc5bbd51e}; !- Layer 2

OS:Material:NoMass,
  {0ac1c29c-fa5d-47d2-8c99-b720eb253b15}, !- Handle
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {572741c0-fff1-4302-8647-f92045e49755}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b458782b-a4aa-4c67-9816-cc6cc446d48e}, !- Handle
  {a6948fb7-2893-4b42-8b05-9fc335d36676}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a0b4d1ca-f444-45e3-9199-e6f05308ee51}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {413401f4-3fa6-4c7f-8805-b0fbefec9529}; !- Layer 1

OS:Material,
  {413401f4-3fa6-4c7f-8805-b0fbefec9529}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {86592a76-ffa6-41da-9958-25100659ebbb}, !- Handle
  {a0b4d1ca-f444-45e3-9199-e6f05308ee51}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d30ff070-98aa-4322-9348-0ba17ff91b55}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {96594056-fb38-4d22-9851-2218bd0c4a06}, !- Fixed Window Construction Name
  {fba133e5-bde4-42a7-b8c8-1ea4794147b9}, !- Operable Window Construction Name
  {b37dfe43-da92-456f-8dfa-3e6cabddd6c6}, !- Door Construction Name
  {672f8ad2-233a-4abe-84cd-57952caf8fe7}, !- Glass Door Construction Name
  {2d9e460b-1233-4e9c-a5f2-12f9072fd7ae}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {1771d40b-b4e0-4f9b-aa01-27cfb6695f39}, !- Tubular Daylight Dome Construction Name
  {1771d40b-b4e0-4f9b-aa01-27cfb6695f39}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {96594056-fb38-4d22-9851-2218bd0c4a06}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {98e6e2f9-5728-4a44-be44-02ae57d2780d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {98e6e2f9-5728-4a44-be44-02ae57d2780d}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a324a7a5-43af-49b8-85e4-9134f278d302}, !- Handle
  {96594056-fb38-4d22-9851-2218bd0c4a06}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {fba133e5-bde4-42a7-b8c8-1ea4794147b9}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {91c7d2e7-2e43-4289-8ec9-afe2aa89a405}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {91c7d2e7-2e43-4289-8ec9-afe2aa89a405}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {19e170ab-f90c-412b-a4d1-0c72790f4ec5}, !- Handle
  {fba133e5-bde4-42a7-b8c8-1ea4794147b9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b37dfe43-da92-456f-8dfa-3e6cabddd6c6}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {16236c0e-83fb-494a-a802-935fdaeeb386}, !- Layer 1
  {0ac1c29c-fa5d-47d2-8c99-b720eb253b15}; !- Layer 2

OS:Material,
  {16236c0e-83fb-494a-a802-935fdaeeb386}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e628d4a4-6b93-4676-b59b-678af34c85f0}, !- Handle
  {b37dfe43-da92-456f-8dfa-3e6cabddd6c6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {672f8ad2-233a-4abe-84cd-57952caf8fe7}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {39c0a780-7847-472b-9d1f-f1d13b922f6d}; !- Layer 1

OS:WindowMaterial:Glazing,
  {39c0a780-7847-472b-9d1f-f1d13b922f6d}, !- Handle
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {caffa026-b523-4c08-a58a-10ccde659aa5}, !- Handle
  {672f8ad2-233a-4abe-84cd-57952caf8fe7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {2d9e460b-1233-4e9c-a5f2-12f9072fd7ae}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {0ac1c29c-fa5d-47d2-8c99-b720eb253b15}; !- Layer 1

OS:StandardsInformation:Construction,
  {c0c4107e-9056-4761-93e2-f53b26b3b2d4}, !- Handle
  {2d9e460b-1233-4e9c-a5f2-12f9072fd7ae}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {1771d40b-b4e0-4f9b-aa01-27cfb6695f39}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c0220a0b-1669-4abd-a38f-e2317e74e075}; !- Layer 1

OS:WindowMaterial:Glazing,
  {c0220a0b-1669-4abd-a38f-e2317e74e075}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {19a362d7-8448-408b-ad08-b4a97dcf0596}, !- Handle
  {1771d40b-b4e0-4f9b-aa01-27cfb6695f39}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {438dbba1-54ab-4458-b0a4-de8d1f838657}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1771d40b-b4e0-4f9b-aa01-27cfb6695f39}, !- Fixed Window Construction Name
  {1771d40b-b4e0-4f9b-aa01-27cfb6695f39}, !- Operable Window Construction Name
  {b6f95e25-462f-4cff-8e17-17639d153089}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {b6f95e25-462f-4cff-8e17-17639d153089}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {36b7a2eb-ae42-4eca-96bd-1c93315e770b}; !- Layer 1

OS:Material,
  {36b7a2eb-ae42-4eca-96bd-1c93315e770b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {02e62699-d7e9-4a2b-8eed-bb7dc29083ef}, !- Handle
  {b6f95e25-462f-4cff-8e17-17639d153089}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {97f8fbb4-0cc9-4a56-b39b-487e58d7a67c}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {36b7a2eb-ae42-4eca-96bd-1c93315e770b}; !- Layer 1

OS:StandardsInformation:Construction,
  {06cab339-cfc7-4e0b-9a07-08233c0fac98}, !- Handle
  {97f8fbb4-0cc9-4a56-b39b-487e58d7a67c}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a006c317-b34a-4fbf-b2cf-36ebea3df76b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  ,                                       !- Surface Rendering Name
  {c95434f8-e29b-4a2f-864c-cc030e2661ab}, !- Layer 1
  {8bcc9923-0156-4219-84d6-ff593f924f51}, !- Layer 2
  {0ac1c29c-fa5d-47d2-8c99-b720eb253b15}, !- Layer 3
  {8bcc9923-0156-4219-84d6-ff593f924f51}; !- Layer 4

OS:Material,
  {c95434f8-e29b-4a2f-864c-cc030e2661ab}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8bcc9923-0156-4219-84d6-ff593f924f51}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {74d60303-d8c8-4841-9aec-80ffe1626c18}, !- Handle
  {a006c317-b34a-4fbf-b2cf-36ebea3df76b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Schedule:Constant,
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Handle
  Always On Discrete,                     !- Name
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {21715f71-3f6d-48e5-96d0-6a2b9a421667}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground Infiltration, !- Name
  {1a0c8f40-6b96-4481-9668-58325c0388ad}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {77673fc5-134d-454c-abc1-d5b07376d629}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid Infiltration, !- Name
  {a4679c70-3b2d-418b-9eed-7f4175f7a218}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c291a29e-6c57-40ce-8b8e-4dea98884047}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 Infiltration, !- Name
  {d702bce1-e330-4479-a131-a5b0a083bc39}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ad7062e-19e5-416f-bc54-b6213ad92063}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 Infiltration, !- Name
  {5a597fb0-9780-4173-b907-9d993f88ea81}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b34a8ad9-72e2-4229-b89f-bdc6b8415b43}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid12 Infiltration, !- Name
  {14c46c53-5520-42f3-9935-02622a707c0a}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7748b602-dc4f-49bb-88bd-6864ad6043c3}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid13 Infiltration, !- Name
  {cd2a3df1-0a95-49f9-aa0c-c8dfc31dc2da}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {296aaa0d-31ee-4dda-ae1d-060d572d9557}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid14 Infiltration, !- Name
  {8ff4f917-108a-4ad0-ae07-dbe486a6f41b}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e8a41b5-b27a-40a3-83a5-87a80b143451}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid15 Infiltration, !- Name
  {3761937d-32f6-4b2d-8fa8-215b76e2835f}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b38f9c55-1027-4a13-a8a9-b7cc102f5be1}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid16 Infiltration, !- Name
  {3c9f9f32-36ba-47a7-aad2-c2c663657e4d}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9afe90d4-96c5-4e60-8e49-77f3ce6dc144}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid17 Infiltration, !- Name
  {3bd08fd4-b6df-4e39-904b-f4d8f96d5c13}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adf64f79-4496-4e9a-b121-fe2558fca7e4}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid18 Infiltration, !- Name
  {695aad54-d406-4291-a4b2-bf5a2b64491b}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a108585c-299e-46a3-8099-04f5d8051633}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 Infiltration, !- Name
  {ba4ad97f-7269-403a-85a3-bbb93a09f5be}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8698950-0166-4474-a5aa-12de1772a37c}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 Infiltration, !- Name
  {0d89b46c-6cb5-4b03-98ad-4bbb0726701e}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0d598c54-dd79-4c4a-af99-d06dce065604}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 Infiltration, !- Name
  {b6730982-90ad-4fce-a388-c08db3948925}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2162059e-2d4d-43d4-85f5-f8fbfdbd6c42}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 Infiltration, !- Name
  {edc7d1bd-e3ca-49bc-9a15-3cde6d4e84b8}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5da9fe29-b4b2-42d3-80f1-fdd19e4b05fb}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 Infiltration, !- Name
  {1b873c92-559f-4bd6-b3dc-c7455bfda531}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ca9235f0-98ea-483a-aaf2-81af7f7868dd}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 Infiltration, !- Name
  {910778fd-9543-4f1b-b5eb-b88a2e593ce7}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcfa3ef3-8977-4b28-b2b5-b6c9c26fc659}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 Infiltration, !- Name
  {ec64a58d-3842-490a-9db0-266edec7a8ff}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f5dbd633-3e88-4867-9cc8-51363fbc9631}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 Infiltration, !- Name
  {47ff895b-c622-4786-98ed-20e6036d1636}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea4c52ca-eccc-4ed2-b8d0-06cb5eec4cb2}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top Infiltration, !- Name
  {1e1f8e3a-6103-40ee-a262-df2642ca541d}, !- Space or SpaceType Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008389391277,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {78dfe13c-3858-4d57-885e-57944331a77a}, !- Handle
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {5d787ae3-6960-4a10-a8c7-4df3a4e4e754}, !- Handle
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {20ff9a67-e68d-4297-ba43-c87da43eed5a}, !- Default Day Schedule Name
  {2bb21abc-ff9d-49a7-b3b3-504f2df8722c}, !- Summer Design Day Schedule Name
  {2bd9c4be-9b90-4889-b684-11c432f75a62}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20ff9a67-e68d-4297-ba43-c87da43eed5a}, !- Handle
  20 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00237999999999999,                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0178499999999999,                     !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0107099999999999,                     !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.00594999999999997,                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00713999999999996,                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.00713999999999997,                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.00118999999999999,                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:AdditionalProperties,
  {2519098b-de51-4889-b229-8e453fee47d5}, !- Handle
  {5d787ae3-6960-4a10-a8c7-4df3a4e4e754}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.999999999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  20,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:14:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:14:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2bd9c4be-9b90-4889-b684-11c432f75a62}, !- Handle
  20 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bb21abc-ff9d-49a7-b3b3-504f2df8722c}, !- Handle
  20 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff45d7d3-2672-42ce-b6ef-d09fca17fa6e}, !- Handle
  20 space(s) Occ Sch Saturday Rule,      !- Name
  {5d787ae3-6960-4a10-a8c7-4df3a4e4e754}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6036b8ab-5dc4-457a-9831-c185af7dbad2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6036b8ab-5dc4-457a-9831-c185af7dbad2}, !- Handle
  20 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.00237999999999999,                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00951999999999995,                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00951999999999995,                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00237999999999999,                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {3bde51dc-6442-4966-8901-3a1ab70870a3}, !- Handle
  20 space(s) Occ Sch Sunday Rule,        !- Name
  {5d787ae3-6960-4a10-a8c7-4df3a4e4e754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a9fb475-5fa1-45d7-a751-14d36c1a34aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a9fb475-5fa1-45d7-a751-14d36c1a34aa}, !- Handle
  20 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {262c970c-2a8c-4b43-a8c3-f70f9adad4a1}, !- Handle
  Elevator Schedule 1,                    !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {8423b5e0-667a-4a51-8db1-f170f4769164}, !- Default Day Schedule Name
  {d397e4d6-6fba-4ada-906e-204642c129bb}, !- Summer Design Day Schedule Name
  {29528032-66e0-4358-9f1a-bad1e2218834}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {3f7157ea-d9cd-4c2a-ac5a-b5f7af2944bd}, !- Handle
  {262c970c-2a8c-4b43-a8c3-f70f9adad4a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.999999999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  20,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:14:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:14:27 UTC,                !- Feature Value 4
  param_sch_ver,                          !- Feature Name 5
  String,                                 !- Feature Data Type 5
  0.0.1,                                  !- Feature Value 5
  param_sch_floor,                        !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  param_sch_ceiling,                      !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0.017849999999999901;                   !- Feature Value 7

OS:Schedule:Day,
  {8423b5e0-667a-4a51-8db1-f170f4769164}, !- Handle
  20 space(s) Occ Sch Default 1,          !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.000594999999999998,                   !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.000892499999999996,                   !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00119,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.00148749999999999,                    !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.00178499999999999,                    !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.00208249999999999,                    !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.00237999999999999,                    !- Value Until Time 7
  2,                                      !- Hour 8
  15,                                     !- Minute 8
  0.00237999999999999,                    !- Value Until Time 8
  2,                                      !- Hour 9
  30,                                     !- Minute 9
  0.00624749999999997,                    !- Value Until Time 9
  2,                                      !- Hour 10
  45,                                     !- Minute 10
  0.0101149999999999,                     !- Value Until Time 10
  3,                                      !- Hour 11
  0,                                      !- Minute 11
  0.0139824999999999,                     !- Value Until Time 11
  3,                                      !- Hour 12
  15,                                     !- Minute 12
  0.0178499999999999,                     !- Value Until Time 12
  3,                                      !- Hour 13
  30,                                     !- Minute 13
  0.0133874999999999,                     !- Value Until Time 13
  3,                                      !- Hour 14
  45,                                     !- Minute 14
  0.00892499999999995,                    !- Value Until Time 14
  4,                                      !- Hour 15
  0,                                      !- Minute 15
  0.00446249999999998,                    !- Value Until Time 15
  4,                                      !- Hour 16
  15,                                     !- Minute 16
  0,                                      !- Value Until Time 16
  5,                                      !- Hour 17
  45,                                     !- Minute 17
  0,                                      !- Value Until Time 17
  6,                                      !- Hour 18
  0,                                      !- Minute 18
  0.000649090909090903,                   !- Value Until Time 18
  6,                                      !- Hour 19
  15,                                     !- Minute 19
  0.00129818181818181,                    !- Value Until Time 19
  6,                                      !- Hour 20
  30,                                     !- Minute 20
  0.00194727272727271,                    !- Value Until Time 20
  6,                                      !- Hour 21
  45,                                     !- Minute 21
  0.00259636363636361,                    !- Value Until Time 21
  7,                                      !- Hour 22
  0,                                      !- Minute 22
  0.00324545454545451,                    !- Value Until Time 22
  7,                                      !- Hour 23
  15,                                     !- Minute 23
  0.00389454545454542,                    !- Value Until Time 23
  7,                                      !- Hour 24
  30,                                     !- Minute 24
  0.00454363636363632,                    !- Value Until Time 24
  7,                                      !- Hour 25
  45,                                     !- Minute 25
  0.00519272727272722,                    !- Value Until Time 25
  8,                                      !- Hour 26
  0,                                      !- Minute 26
  0.00584181818181813,                    !- Value Until Time 26
  8,                                      !- Hour 27
  15,                                     !- Minute 27
  0.00649090909090903,                    !- Value Until Time 27
  8,                                      !- Hour 28
  30,                                     !- Minute 28
  0.00713999999999993,                    !- Value Until Time 28
  8,                                      !- Hour 29
  45,                                     !- Minute 29
  0.00778909090909084,                    !- Value Until Time 29
  9,                                      !- Hour 30
  0,                                      !- Minute 30
  0.00843818181818174,                    !- Value Until Time 30
  9,                                      !- Hour 31
  15,                                     !- Minute 31
  0.00908727272727264,                    !- Value Until Time 31
  9,                                      !- Hour 32
  30,                                     !- Minute 32
  0.00973636363636355,                    !- Value Until Time 32
  9,                                      !- Hour 33
  45,                                     !- Minute 33
  0.0103854545454544,                     !- Value Until Time 33
  9,                                      !- Hour 34
  52,                                     !- Minute 34
  0.0107099999999999,                     !- Value Until Time 34
  10,                                     !- Hour 35
  7,                                      !- Minute 35
  0.00937124999999991,                    !- Value Until Time 35
  10,                                     !- Hour 36
  22,                                     !- Minute 36
  0.00803249999999993,                    !- Value Until Time 36
  10,                                     !- Hour 37
  37,                                     !- Minute 37
  0.00669374999999994,                    !- Value Until Time 37
  10,                                     !- Hour 38
  52,                                     !- Minute 38
  0.00535499999999995,                    !- Value Until Time 38
  11,                                     !- Hour 39
  7,                                      !- Minute 39
  0.00401624999999996,                    !- Value Until Time 39
  11,                                     !- Hour 40
  22,                                     !- Minute 40
  0.00267749999999998,                    !- Value Until Time 40
  11,                                     !- Hour 41
  37,                                     !- Minute 41
  0.00133874999999999,                    !- Value Until Time 41
  11,                                     !- Hour 42
  52,                                     !- Minute 42
  0,                                      !- Value Until Time 42
  13,                                     !- Hour 43
  22,                                     !- Minute 43
  0,                                      !- Value Until Time 43
  13,                                     !- Hour 44
  37,                                     !- Minute 44
  0.00148749999999999,                    !- Value Until Time 44
  13,                                     !- Hour 45
  52,                                     !- Minute 45
  0.00297499999999999,                    !- Value Until Time 45
  14,                                     !- Hour 46
  7,                                      !- Minute 46
  0.00446249999999998,                    !- Value Until Time 46
  14,                                     !- Hour 47
  22,                                     !- Minute 47
  0.00594999999999997,                    !- Value Until Time 47
  14,                                     !- Hour 48
  37,                                     !- Minute 48
  0.00604519999999997,                    !- Value Until Time 48
  14,                                     !- Hour 49
  52,                                     !- Minute 49
  0.00614039999999997,                    !- Value Until Time 49
  15,                                     !- Hour 50
  7,                                      !- Minute 50
  0.00623559999999997,                    !- Value Until Time 50
  15,                                     !- Hour 51
  22,                                     !- Minute 51
  0.00633079999999997,                    !- Value Until Time 51
  15,                                     !- Hour 52
  37,                                     !- Minute 52
  0.00642599999999997,                    !- Value Until Time 52
  15,                                     !- Hour 53
  52,                                     !- Minute 53
  0.00652119999999996,                    !- Value Until Time 53
  16,                                     !- Hour 54
  7,                                      !- Minute 54
  0.00661639999999996,                    !- Value Until Time 54
  16,                                     !- Hour 55
  22,                                     !- Minute 55
  0.00671159999999996,                    !- Value Until Time 55
  16,                                     !- Hour 56
  37,                                     !- Minute 56
  0.00680679999999996,                    !- Value Until Time 56
  16,                                     !- Hour 57
  52,                                     !- Minute 57
  0.00690199999999996,                    !- Value Until Time 57
  17,                                     !- Hour 58
  7,                                      !- Minute 58
  0.00699719999999996,                    !- Value Until Time 58
  17,                                     !- Hour 59
  22,                                     !- Minute 59
  0.00709239999999996,                    !- Value Until Time 59
  17,                                     !- Hour 60
  30,                                     !- Minute 60
  0.00713999999999996,                    !- Value Until Time 60
  17,                                     !- Hour 61
  45,                                     !- Minute 61
  0.00535499999999997,                    !- Value Until Time 61
  18,                                     !- Hour 62
  0,                                      !- Minute 62
  0.00356999999999998,                    !- Value Until Time 62
  18,                                     !- Hour 63
  15,                                     !- Minute 63
  0.00178499999999999,                    !- Value Until Time 63
  18,                                     !- Hour 64
  30,                                     !- Minute 64
  0,                                      !- Value Until Time 64
  18,                                     !- Hour 65
  45,                                     !- Minute 65
  0.00178499999999999,                    !- Value Until Time 65
  19,                                     !- Hour 66
  0,                                      !- Minute 66
  0.00356999999999999,                    !- Value Until Time 66
  19,                                     !- Hour 67
  15,                                     !- Minute 67
  0.00535499999999998,                    !- Value Until Time 67
  19,                                     !- Hour 68
  30,                                     !- Minute 68
  0.00713999999999997,                    !- Value Until Time 68
  19,                                     !- Hour 69
  45,                                     !- Minute 69
  0.00535499999999998,                    !- Value Until Time 69
  20,                                     !- Hour 70
  0,                                      !- Minute 70
  0.00356999999999999,                    !- Value Until Time 70
  20,                                     !- Hour 71
  15,                                     !- Minute 71
  0.00178499999999999,                    !- Value Until Time 71
  20,                                     !- Hour 72
  30,                                     !- Minute 72
  0,                                      !- Value Until Time 72
  20,                                     !- Hour 73
  45,                                     !- Minute 73
  0.000297499999999997,                   !- Value Until Time 73
  21,                                     !- Hour 74
  0,                                      !- Minute 74
  0.000594999999999995,                   !- Value Until Time 74
  21,                                     !- Hour 75
  15,                                     !- Minute 75
  0.000892499999999992,                   !- Value Until Time 75
  21,                                     !- Hour 76
  30,                                     !- Minute 76
  0.00118999999999999,                    !- Value Until Time 76
  21,                                     !- Hour 77
  45,                                     !- Minute 77
  0.000892499999999992,                   !- Value Until Time 77
  22,                                     !- Hour 78
  0,                                      !- Minute 78
  0.000594999999999995,                   !- Value Until Time 78
  22,                                     !- Hour 79
  15,                                     !- Minute 79
  0.000297499999999997,                   !- Value Until Time 79
  22,                                     !- Hour 80
  30,                                     !- Minute 80
  0,                                      !- Value Until Time 80
  23,                                     !- Hour 81
  45,                                     !- Minute 81
  0,                                      !- Value Until Time 81
  24,                                     !- Hour 82
  0,                                      !- Minute 82
  0.000297499999999999;                   !- Value Until Time 82

OS:Schedule:Day,
  {d397e4d6-6fba-4ada-906e-204642c129bb}, !- Handle
  20 space(s) Occ Sch Summer Design Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29528032-66e0-4358-9f1a-bad1e2218834}, !- Handle
  20 space(s) Occ Sch Winter Design Day 1, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e502bb94-26dc-4047-93c1-a4276201dbbc}, !- Handle
  20 space(s) Occ Sch Sunday Rule 1,      !- Name
  {262c970c-2a8c-4b43-a8c3-f70f9adad4a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7295ef5a-bcc7-41b4-bf12-af183361b454}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7295ef5a-bcc7-41b4-bf12-af183361b454}, !- Handle
  20 space(s) Occ Sch Sunday 1,           !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {5fd725e3-b23b-4ed0-88c4-418dbf250765}, !- Handle
  20 space(s) Occ Sch Saturday Rule 1,    !- Name
  {262c970c-2a8c-4b43-a8c3-f70f9adad4a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc842cea-e3fa-416d-bdcf-ae9368dc7c2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc842cea-e3fa-416d-bdcf-ae9368dc7c2f}, !- Handle
  20 space(s) Occ Sch Saturday 1,         !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.000594999999999998,                   !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.00119,                                !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.00178499999999999,                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.00237999999999999,                    !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.00178499999999999,                    !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.00119,                                !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.000594999999999998,                   !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  7,                                      !- Hour 10
  15,                                     !- Minute 10
  0.00237999999999999,                    !- Value Until Time 10
  7,                                      !- Hour 11
  30,                                     !- Minute 11
  0.00475999999999998,                    !- Value Until Time 11
  7,                                      !- Hour 12
  45,                                     !- Minute 12
  0.00713999999999996,                    !- Value Until Time 12
  8,                                      !- Hour 13
  0,                                      !- Minute 13
  0.00951999999999995,                    !- Value Until Time 13
  8,                                      !- Hour 14
  15,                                     !- Minute 14
  0.00713999999999996,                    !- Value Until Time 14
  8,                                      !- Hour 15
  30,                                     !- Minute 15
  0.00475999999999998,                    !- Value Until Time 15
  8,                                      !- Hour 16
  45,                                     !- Minute 16
  0.00237999999999999,                    !- Value Until Time 16
  9,                                      !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  13,                                     !- Hour 18
  37,                                     !- Minute 18
  0,                                      !- Value Until Time 18
  13,                                     !- Hour 19
  52,                                     !- Minute 19
  0.00146461538461538,                    !- Value Until Time 19
  14,                                     !- Hour 20
  7,                                      !- Minute 20
  0.00292923076923075,                    !- Value Until Time 20
  14,                                     !- Hour 21
  22,                                     !- Minute 21
  0.00439384615384613,                    !- Value Until Time 21
  14,                                     !- Hour 22
  37,                                     !- Minute 22
  0.00585846153846151,                    !- Value Until Time 22
  14,                                     !- Hour 23
  52,                                     !- Minute 23
  0.00732307692307689,                    !- Value Until Time 23
  15,                                     !- Hour 24
  7,                                      !- Minute 24
  0.00878769230769226,                    !- Value Until Time 24
  15,                                     !- Hour 25
  15,                                     !- Minute 25
  0.00951999999999995,                    !- Value Until Time 25
  15,                                     !- Hour 26
  30,                                     !- Minute 26
  0.00713999999999996,                    !- Value Until Time 26
  15,                                     !- Hour 27
  45,                                     !- Minute 27
  0.00475999999999998,                    !- Value Until Time 27
  16,                                     !- Hour 28
  0,                                      !- Minute 28
  0.00237999999999999,                    !- Value Until Time 28
  16,                                     !- Hour 29
  15,                                     !- Minute 29
  0,                                      !- Value Until Time 29
  17,                                     !- Hour 30
  15,                                     !- Minute 30
  0,                                      !- Value Until Time 30
  17,                                     !- Hour 31
  30,                                     !- Minute 31
  0.000594999999999998,                   !- Value Until Time 31
  17,                                     !- Hour 32
  45,                                     !- Minute 32
  0.00119,                                !- Value Until Time 32
  18,                                     !- Hour 33
  0,                                      !- Minute 33
  0.00178499999999999,                    !- Value Until Time 33
  18,                                     !- Hour 34
  15,                                     !- Minute 34
  0.00237999999999999,                    !- Value Until Time 34
  18,                                     !- Hour 35
  30,                                     !- Minute 35
  0.00178499999999999,                    !- Value Until Time 35
  18,                                     !- Hour 36
  45,                                     !- Minute 36
  0.00119,                                !- Value Until Time 36
  19,                                     !- Hour 37
  0,                                      !- Minute 37
  0.000594999999999998,                   !- Value Until Time 37
  19,                                     !- Hour 38
  15,                                     !- Minute 38
  0,                                      !- Value Until Time 38
  24,                                     !- Hour 39
  0,                                      !- Minute 39
  0;                                      !- Value Until Time 39

OS:Schedule:Ruleset,
  {2177db81-9e7b-4e20-a8e7-02b464bae789}, !- Handle
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40ca67bd-d682-4755-b0fe-e6a32ea874ab}, !- Default Day Schedule Name
  {fc1c3148-ded7-4c97-910e-fa29a675c0d3}, !- Summer Design Day Schedule Name
  {9b0d77a4-ed44-4532-9a51-64d3dbffef21}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {b7b7dab6-1a67-4c72-ab18-d6e41efdf562}, !- Handle
  {2177db81-9e7b-4e20-a8e7-02b464bae789}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.999999999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  20,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:14:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:14:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {40ca67bd-d682-4755-b0fe-e6a32ea874ab}, !- Handle
  20 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {fc1c3148-ded7-4c97-910e-fa29a675c0d3}, !- Handle
  20 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b0d77a4-ed44-4532-9a51-64d3dbffef21}, !- Handle
  20 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3516e09-31b5-4bdc-b323-a2f6cf04cbbf}, !- Handle
  20 space(s) Occ Sch Sunday Rule 2,      !- Name
  {2177db81-9e7b-4e20-a8e7-02b464bae789}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7cd8e594-cda7-40bf-a0de-ef8296e166ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7cd8e594-cda7-40bf-a0de-ef8296e166ca}, !- Handle
  20 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5a9e63c-0ed4-4073-81a9-2044247828c2}, !- Handle
  20 space(s) Occ Sch Saturday Rule 2,    !- Name
  {2177db81-9e7b-4e20-a8e7-02b464bae789}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e9dbd1bd-1beb-4be3-9a62-07e59ee1f157}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e9dbd1bd-1beb-4be3-9a62-07e59ee1f157}, !- Handle
  20 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Ruleset,
  {1dc5f33b-1562-436f-89da-8971caf58204}, !- Handle
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f201dcb4-3972-4d0c-8ef2-fbd746548232}, !- Default Day Schedule Name
  {133411f9-457d-4a54-9898-1f5815b0df2a}, !- Summer Design Day Schedule Name
  {9134b286-fd4a-444a-9296-599edabd521e}; !- Winter Design Day Schedule Name

OS:AdditionalProperties,
  {95d96674-4ce2-4775-9c72-53c18f100639}, !- Handle
  {1dc5f33b-1562-436f-89da-8971caf58204}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.999999999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  20,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:14:27 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:14:27 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f201dcb4-3972-4d0c-8ef2-fbd746548232}, !- Handle
  20 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {133411f9-457d-4a54-9898-1f5815b0df2a}, !- Handle
  20 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9134b286-fd4a-444a-9296-599edabd521e}, !- Handle
  20 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8bbddded-aa27-40f2-b787-f1437d9de35a}, !- Handle
  20 space(s) Occ Sch Sunday Rule 3,      !- Name
  {1dc5f33b-1562-436f-89da-8971caf58204}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02c02620-18d2-4b95-bc0d-986e5c3bbeda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02c02620-18d2-4b95-bc0d-986e5c3bbeda}, !- Handle
  20 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2d2de00a-2d3a-4d48-87c6-61e3dd23888b}, !- Handle
  20 space(s) Occ Sch Saturday Rule 3,    !- Name
  {1dc5f33b-1562-436f-89da-8971caf58204}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a1525e0b-e28c-4669-8aa4-4f6aa99659c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1525e0b-e28c-4669-8aa4-4f6aa99659c0}, !- Handle
  20 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ElectricEquipment:Definition,
  {4cd67f7f-f05b-45de-9212-fd5fd69a30fd}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18537,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {260b8ffc-c53c-42d4-9163-406a97ebbb1f}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {4cd67f7f-f05b-45de-9212-fd5fd69a30fd}, !- Electric Equipment Definition Name
  {1a0c8f40-6b96-4481-9668-58325c0388ad}, !- Space or SpaceType Name
  {262c970c-2a8c-4b43-a8c3-f70f9adad4a1}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8d15f998-b62e-4bca-b4cb-7a1c5a99aa8f}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.049749436;                            !- Design Level {W}

OS:Exterior:Lights,
  {d78f2dfa-7262-4cfe-b389-2e476857264b}, !- Handle
  Parking Areas and Drives,               !- Name
  {8d15f998-b62e-4bca-b4cb-7a1c5a99aa8f}, !- Exterior Lights Definition Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4859.99999999998,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {07f6d04b-cafa-4266-a7eb-55b9f70af54b}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {ef2a2fa1-02a4-4dec-9373-adda1052ac9a}, !- Handle
  Building Facades,                       !- Name
  {07f6d04b-cafa-4266-a7eb-55b9f70af54b}, !- Exterior Lights Definition Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  675.499814951861,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0adeb592-8fec-4c95-8439-d50947ef39b0}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {06c68108-8d69-4e2c-ae89-8cd607c4aa03}, !- Handle
  Main Entries,                           !- Name
  {0adeb592-8fec-4c95-8439-d50947ef39b0}, !- Exterior Lights Definition Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e73a4875-50cf-4694-b8d7-237468e70b38}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {47b2a55a-e739-47f3-8c7a-10fdd35a655d}, !- Handle
  Other Doors,                            !- Name
  {e73a4875-50cf-4694-b8d7-237468e70b38}, !- Exterior Lights Definition Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  0.119999999999999,                      !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {80d2bfc1-6e01-442d-b654-7c20661462d0}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {605726b3-e6b7-42c8-aa41-64a1cf97614a}, !- Default Day Schedule Name
  {b73f9aa6-325e-4fa4-90f5-893a3fdfd158}, !- Summer Design Day Schedule Name
  {24fb4e52-5aa8-4108-918d-49f5572475dc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {605726b3-e6b7-42c8-aa41-64a1cf97614a}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  15,                                     !- Minute 2
  0.0475,                                 !- Value Until Time 2
  5,                                      !- Hour 3
  30,                                     !- Minute 3
  0.055,                                  !- Value Until Time 3
  5,                                      !- Hour 4
  45,                                     !- Minute 4
  0.0625,                                 !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.07,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  15,                                     !- Minute 6
  0.0625,                                 !- Value Until Time 6
  6,                                      !- Hour 7
  30,                                     !- Minute 7
  0.055,                                  !- Value Until Time 7
  6,                                      !- Hour 8
  45,                                     !- Minute 8
  0.0475,                                 !- Value Until Time 8
  7,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  30,                                     !- Minute 10
  0.04,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  45,                                     !- Minute 11
  0.0425,                                 !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.045,                                  !- Value Until Time 12
  19,                                     !- Hour 13
  15,                                     !- Minute 13
  0.0475,                                 !- Value Until Time 13
  19,                                     !- Hour 14
  30,                                     !- Minute 14
  0.05,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  45,                                     !- Minute 15
  0.0525,                                 !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.055,                                  !- Value Until Time 16
  20,                                     !- Hour 17
  15,                                     !- Minute 17
  0.0575,                                 !- Value Until Time 17
  20,                                     !- Hour 18
  30,                                     !- Minute 18
  0.06,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.06,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  15,                                     !- Minute 20
  0.0675,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  30,                                     !- Minute 21
  0.075,                                  !- Value Until Time 21
  21,                                     !- Hour 22
  45,                                     !- Minute 22
  0.0825,                                 !- Value Until Time 22
  22,                                     !- Hour 23
  0,                                      !- Minute 23
  0.09,                                   !- Value Until Time 23
  22,                                     !- Hour 24
  15,                                     !- Minute 24
  0.0825,                                 !- Value Until Time 24
  22,                                     !- Hour 25
  30,                                     !- Minute 25
  0.075,                                  !- Value Until Time 25
  22,                                     !- Hour 26
  45,                                     !- Minute 26
  0.0675,                                 !- Value Until Time 26
  23,                                     !- Hour 27
  0,                                      !- Minute 27
  0.06,                                   !- Value Until Time 27
  23,                                     !- Hour 28
  15,                                     !- Minute 28
  0.055,                                  !- Value Until Time 28
  23,                                     !- Hour 29
  30,                                     !- Minute 29
  0.05,                                   !- Value Until Time 29
  23,                                     !- Hour 30
  45,                                     !- Minute 30
  0.045,                                  !- Value Until Time 30
  24,                                     !- Hour 31
  0,                                      !- Minute 31
  0.04;                                   !- Value Until Time 31

OS:Schedule:Day,
  {b73f9aa6-325e-4fa4-90f5-893a3fdfd158}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {18dd589a-e560-46ee-9b1e-9e582c8bf0dc}, !- Handle
  Schedule Rule 12,                       !- Name
  {80d2bfc1-6e01-442d-b654-7c20661462d0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7e9f790-76df-498c-b058-11fa8f7662b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7e9f790-76df-498c-b058-11fa8f7662b0}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.01875,                                !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0125,                                 !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.00625,                                !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0,                                      !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0.0175,                                 !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.035,                                  !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0525,                                 !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.07,                                   !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.1,                                    !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.13,                                   !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.16,                                   !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.19,                                   !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.23,                                   !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.27,                                   !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.31,                                   !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.35,                                   !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.3575,                                 !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.365,                                  !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.3725,                                 !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.38,                                   !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.3825,                                 !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.385,                                  !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0.3875,                                 !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.39,                                   !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.3964,                                 !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.4028,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.4092,                                 !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.4156,                                 !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.422,                                  !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.4284,                                 !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.4348,                                 !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.4412,                                 !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.4476,                                 !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.454,                                  !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.4604,                                 !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.4668,                                 !- Value Until Time 37
  9,                                      !- Hour 38
  22,                                     !- Minute 38
  0.47,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  37,                                     !- Minute 39
  0.495,                                  !- Value Until Time 39
  9,                                      !- Hour 40
  52,                                     !- Minute 40
  0.52,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  7,                                      !- Minute 41
  0.545,                                  !- Value Until Time 41
  10,                                     !- Hour 42
  22,                                     !- Minute 42
  0.57,                                   !- Value Until Time 42
  10,                                     !- Hour 43
  37,                                     !- Minute 43
  0.5625,                                 !- Value Until Time 43
  10,                                     !- Hour 44
  52,                                     !- Minute 44
  0.555,                                  !- Value Until Time 44
  11,                                     !- Hour 45
  7,                                      !- Minute 45
  0.5475,                                 !- Value Until Time 45
  11,                                     !- Hour 46
  22,                                     !- Minute 46
  0.54,                                   !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.49,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  52,                                     !- Minute 48
  0.44,                                   !- Value Until Time 48
  12,                                     !- Hour 49
  7,                                      !- Minute 49
  0.39,                                   !- Value Until Time 49
  12,                                     !- Hour 50
  22,                                     !- Minute 50
  0.34,                                   !- Value Until Time 50
  12,                                     !- Hour 51
  37,                                     !- Minute 51
  0.3375,                                 !- Value Until Time 51
  12,                                     !- Hour 52
  52,                                     !- Minute 52
  0.335,                                  !- Value Until Time 52
  13,                                     !- Hour 53
  7,                                      !- Minute 53
  0.3325,                                 !- Value Until Time 53
  13,                                     !- Hour 54
  22,                                     !- Minute 54
  0.33,                                   !- Value Until Time 54
  13,                                     !- Hour 55
  37,                                     !- Minute 55
  0.3575,                                 !- Value Until Time 55
  13,                                     !- Hour 56
  52,                                     !- Minute 56
  0.385,                                  !- Value Until Time 56
  14,                                     !- Hour 57
  7,                                      !- Minute 57
  0.4125,                                 !- Value Until Time 57
  14,                                     !- Hour 58
  22,                                     !- Minute 58
  0.44,                                   !- Value Until Time 58
  14,                                     !- Hour 59
  37,                                     !- Minute 59
  0.4256,                                 !- Value Until Time 59
  14,                                     !- Hour 60
  52,                                     !- Minute 60
  0.4112,                                 !- Value Until Time 60
  15,                                     !- Hour 61
  7,                                      !- Minute 61
  0.3968,                                 !- Value Until Time 61
  15,                                     !- Hour 62
  22,                                     !- Minute 62
  0.3824,                                 !- Value Until Time 62
  15,                                     !- Hour 63
  37,                                     !- Minute 63
  0.368,                                  !- Value Until Time 63
  15,                                     !- Hour 64
  52,                                     !- Minute 64
  0.3536,                                 !- Value Until Time 64
  16,                                     !- Hour 65
  7,                                      !- Minute 65
  0.3392,                                 !- Value Until Time 65
  16,                                     !- Hour 66
  22,                                     !- Minute 66
  0.3248,                                 !- Value Until Time 66
  16,                                     !- Hour 67
  37,                                     !- Minute 67
  0.3104,                                 !- Value Until Time 67
  16,                                     !- Hour 68
  52,                                     !- Minute 68
  0.296,                                  !- Value Until Time 68
  17,                                     !- Hour 69
  7,                                      !- Minute 69
  0.2816,                                 !- Value Until Time 69
  17,                                     !- Hour 70
  22,                                     !- Minute 70
  0.2672,                                 !- Value Until Time 70
  17,                                     !- Hour 71
  30,                                     !- Minute 71
  0.26,                                   !- Value Until Time 71
  17,                                     !- Hour 72
  45,                                     !- Minute 72
  0.2475,                                 !- Value Until Time 72
  18,                                     !- Hour 73
  0,                                      !- Minute 73
  0.235,                                  !- Value Until Time 73
  18,                                     !- Hour 74
  15,                                     !- Minute 74
  0.2225,                                 !- Value Until Time 74
  18,                                     !- Hour 75
  30,                                     !- Minute 75
  0.21,                                   !- Value Until Time 75
  18,                                     !- Hour 76
  45,                                     !- Minute 76
  0.195,                                  !- Value Until Time 76
  19,                                     !- Hour 77
  0,                                      !- Minute 77
  0.18,                                   !- Value Until Time 77
  19,                                     !- Hour 78
  15,                                     !- Minute 78
  0.165,                                  !- Value Until Time 78
  19,                                     !- Hour 79
  30,                                     !- Minute 79
  0.15,                                   !- Value Until Time 79
  19,                                     !- Hour 80
  45,                                     !- Minute 80
  0.155,                                  !- Value Until Time 80
  20,                                     !- Hour 81
  0,                                      !- Minute 81
  0.16,                                   !- Value Until Time 81
  20,                                     !- Hour 82
  15,                                     !- Minute 82
  0.165,                                  !- Value Until Time 82
  20,                                     !- Hour 83
  30,                                     !- Minute 83
  0.17,                                   !- Value Until Time 83
  20,                                     !- Hour 84
  45,                                     !- Minute 84
  0.1475,                                 !- Value Until Time 84
  21,                                     !- Hour 85
  0,                                      !- Minute 85
  0.125,                                  !- Value Until Time 85
  21,                                     !- Hour 86
  15,                                     !- Minute 86
  0.1025,                                 !- Value Until Time 86
  21,                                     !- Hour 87
  30,                                     !- Minute 87
  0.08,                                   !- Value Until Time 87
  21,                                     !- Hour 88
  45,                                     !- Minute 88
  0.0725,                                 !- Value Until Time 88
  22,                                     !- Hour 89
  0,                                      !- Minute 89
  0.065,                                  !- Value Until Time 89
  22,                                     !- Hour 90
  15,                                     !- Minute 90
  0.0575,                                 !- Value Until Time 90
  22,                                     !- Hour 91
  30,                                     !- Minute 91
  0.05,                                   !- Value Until Time 91
  23,                                     !- Hour 92
  0,                                      !- Minute 92
  0.05,                                   !- Value Until Time 92
  23,                                     !- Hour 93
  15,                                     !- Minute 93
  0.04375,                                !- Value Until Time 93
  23,                                     !- Hour 94
  30,                                     !- Minute 94
  0.0375,                                 !- Value Until Time 94
  23,                                     !- Hour 95
  45,                                     !- Minute 95
  0.03125,                                !- Value Until Time 95
  24,                                     !- Hour 96
  0,                                      !- Minute 96
  0.025;                                  !- Value Until Time 96

OS:Schedule:Day,
  {24fb4e52-5aa8-4108-918d-49f5572475dc}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {bdf8564f-850d-4e2b-8613-bb0b33324463}, !- Handle
  Schedule Rule 13,                       !- Name
  {80d2bfc1-6e01-442d-b654-7c20661462d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8694f9c1-6afb-42a4-bf8f-2977e1758448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8694f9c1-6afb-42a4-bf8f-2977e1758448}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  0,                                      !- Hour 1
  15,                                     !- Minute 1
  0.0495098039215686,                     !- Value Until Time 1
  0,                                      !- Hour 2
  30,                                     !- Minute 2
  0.0490196078431373,                     !- Value Until Time 2
  0,                                      !- Hour 3
  45,                                     !- Minute 3
  0.0485294117647059,                     !- Value Until Time 3
  1,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0480392156862745,                     !- Value Until Time 4
  1,                                      !- Hour 5
  15,                                     !- Minute 5
  0.0475490196078431,                     !- Value Until Time 5
  1,                                      !- Hour 6
  30,                                     !- Minute 6
  0,                                      !- Value Until Time 6
  1,                                      !- Hour 7
  45,                                     !- Minute 7
  0.0465686274509804,                     !- Value Until Time 7
  2,                                      !- Hour 8
  0,                                      !- Minute 8
  0.046078431372549,                      !- Value Until Time 8
  2,                                      !- Hour 9
  15,                                     !- Minute 9
  0.0455882352941176,                     !- Value Until Time 9
  2,                                      !- Hour 10
  30,                                     !- Minute 10
  0.0450980392156862,                     !- Value Until Time 10
  2,                                      !- Hour 11
  45,                                     !- Minute 11
  0.0446078431372549,                     !- Value Until Time 11
  3,                                      !- Hour 12
  0,                                      !- Minute 12
  0.0441176470588235,                     !- Value Until Time 12
  3,                                      !- Hour 13
  15,                                     !- Minute 13
  0.0436274509803921,                     !- Value Until Time 13
  3,                                      !- Hour 14
  30,                                     !- Minute 14
  0.0431372549019608,                     !- Value Until Time 14
  3,                                      !- Hour 15
  45,                                     !- Minute 15
  0.0426470588235294,                     !- Value Until Time 15
  4,                                      !- Hour 16
  0,                                      !- Minute 16
  0.042156862745098,                      !- Value Until Time 16
  4,                                      !- Hour 17
  15,                                     !- Minute 17
  0.0416666666666666,                     !- Value Until Time 17
  4,                                      !- Hour 18
  30,                                     !- Minute 18
  0.0411764705882353,                     !- Value Until Time 18
  4,                                      !- Hour 19
  45,                                     !- Minute 19
  0.0406862745098039,                     !- Value Until Time 19
  5,                                      !- Hour 20
  0,                                      !- Minute 20
  0.0401960784313725,                     !- Value Until Time 20
  5,                                      !- Hour 21
  15,                                     !- Minute 21
  0.0397058823529412,                     !- Value Until Time 21
  5,                                      !- Hour 22
  30,                                     !- Minute 22
  0.0392156862745098,                     !- Value Until Time 22
  5,                                      !- Hour 23
  45,                                     !- Minute 23
  0.0387254901960784,                     !- Value Until Time 23
  6,                                      !- Hour 24
  0,                                      !- Minute 24
  0,                                      !- Value Until Time 24
  6,                                      !- Hour 25
  15,                                     !- Minute 25
  0.0175,                                 !- Value Until Time 25
  6,                                      !- Hour 26
  30,                                     !- Minute 26
  0.035,                                  !- Value Until Time 26
  6,                                      !- Hour 27
  45,                                     !- Minute 27
  0.0525,                                 !- Value Until Time 27
  7,                                      !- Hour 28
  0,                                      !- Minute 28
  0.07,                                   !- Value Until Time 28
  7,                                      !- Hour 29
  15,                                     !- Minute 29
  0.08,                                   !- Value Until Time 29
  7,                                      !- Hour 30
  30,                                     !- Minute 30
  0.09,                                   !- Value Until Time 30
  7,                                      !- Hour 31
  45,                                     !- Minute 31
  0.1,                                    !- Value Until Time 31
  8,                                      !- Hour 32
  0,                                      !- Minute 32
  0.11,                                   !- Value Until Time 32
  8,                                      !- Hour 33
  15,                                     !- Minute 33
  0.12,                                   !- Value Until Time 33
  8,                                      !- Hour 34
  30,                                     !- Minute 34
  0.13,                                   !- Value Until Time 34
  8,                                      !- Hour 35
  45,                                     !- Minute 35
  0.14,                                   !- Value Until Time 35
  9,                                      !- Hour 36
  0,                                      !- Minute 36
  0.15,                                   !- Value Until Time 36
  9,                                      !- Hour 37
  15,                                     !- Minute 37
  0.165,                                  !- Value Until Time 37
  9,                                      !- Hour 38
  30,                                     !- Minute 38
  0.18,                                   !- Value Until Time 38
  9,                                      !- Hour 39
  45,                                     !- Minute 39
  0.195,                                  !- Value Until Time 39
  10,                                     !- Hour 40
  0,                                      !- Minute 40
  0.21,                                   !- Value Until Time 40
  10,                                     !- Hour 41
  15,                                     !- Minute 41
  0.206923076923077,                      !- Value Until Time 41
  10,                                     !- Hour 42
  30,                                     !- Minute 42
  0.203846153846154,                      !- Value Until Time 42
  10,                                     !- Hour 43
  45,                                     !- Minute 43
  0.200769230769231,                      !- Value Until Time 43
  11,                                     !- Hour 44
  0,                                      !- Minute 44
  0.197692307692308,                      !- Value Until Time 44
  11,                                     !- Hour 45
  15,                                     !- Minute 45
  0.194615384615385,                      !- Value Until Time 45
  11,                                     !- Hour 46
  30,                                     !- Minute 46
  0.191538461538462,                      !- Value Until Time 46
  11,                                     !- Hour 47
  37,                                     !- Minute 47
  0.19,                                   !- Value Until Time 47
  11,                                     !- Hour 48
  45,                                     !- Minute 48
  0.0269607843137255,                     !- Value Until Time 48
  11,                                     !- Hour 49
  52,                                     !- Minute 49
  0.2,                                    !- Value Until Time 49
  12,                                     !- Hour 50
  0,                                      !- Minute 50
  0.0264705882352941,                     !- Value Until Time 50
  12,                                     !- Hour 51
  7,                                      !- Minute 51
  0.21,                                   !- Value Until Time 51
  12,                                     !- Hour 52
  15,                                     !- Minute 52
  0.0259803921568627,                     !- Value Until Time 52
  12,                                     !- Hour 53
  22,                                     !- Minute 53
  0.22,                                   !- Value Until Time 53
  12,                                     !- Hour 54
  30,                                     !- Minute 54
  0.0254901960784313,                     !- Value Until Time 54
  12,                                     !- Hour 55
  37,                                     !- Minute 55
  0.23,                                   !- Value Until Time 55
  12,                                     !- Hour 56
  45,                                     !- Minute 56
  0.025,                                  !- Value Until Time 56
  12,                                     !- Hour 57
  52,                                     !- Minute 57
  0.2225,                                 !- Value Until Time 57
  13,                                     !- Hour 58
  0,                                      !- Minute 58
  0.0245098039215686,                     !- Value Until Time 58
  13,                                     !- Hour 59
  7,                                      !- Minute 59
  0.215,                                  !- Value Until Time 59
  13,                                     !- Hour 60
  15,                                     !- Minute 60
  0.0240196078431372,                     !- Value Until Time 60
  13,                                     !- Hour 61
  22,                                     !- Minute 61
  0.2075,                                 !- Value Until Time 61
  13,                                     !- Hour 62
  30,                                     !- Minute 62
  0.0235294117647059,                     !- Value Until Time 62
  13,                                     !- Hour 63
  37,                                     !- Minute 63
  0.2,                                    !- Value Until Time 63
  13,                                     !- Hour 64
  45,                                     !- Minute 64
  0.0230392156862745,                     !- Value Until Time 64
  13,                                     !- Hour 65
  52,                                     !- Minute 65
  0.198461538461538,                      !- Value Until Time 65
  14,                                     !- Hour 66
  0,                                      !- Minute 66
  0.0225490196078431,                     !- Value Until Time 66
  14,                                     !- Hour 67
  7,                                      !- Minute 67
  0.196923076923077,                      !- Value Until Time 67
  14,                                     !- Hour 68
  15,                                     !- Minute 68
  0.0220588235294117,                     !- Value Until Time 68
  14,                                     !- Hour 69
  22,                                     !- Minute 69
  0.195384615384615,                      !- Value Until Time 69
  14,                                     !- Hour 70
  30,                                     !- Minute 70
  0.0215686274509804,                     !- Value Until Time 70
  14,                                     !- Hour 71
  37,                                     !- Minute 71
  0.193846153846154,                      !- Value Until Time 71
  14,                                     !- Hour 72
  45,                                     !- Minute 72
  0.021078431372549,                      !- Value Until Time 72
  14,                                     !- Hour 73
  52,                                     !- Minute 73
  0.192307692307692,                      !- Value Until Time 73
  15,                                     !- Hour 74
  0,                                      !- Minute 74
  0.0205882352941176,                     !- Value Until Time 74
  15,                                     !- Hour 75
  7,                                      !- Minute 75
  0.190769230769231,                      !- Value Until Time 75
  15,                                     !- Hour 76
  15,                                     !- Minute 76
  0.19,                                   !- Value Until Time 76
  15,                                     !- Hour 77
  30,                                     !- Minute 77
  0.18,                                   !- Value Until Time 77
  15,                                     !- Hour 78
  45,                                     !- Minute 78
  0.17,                                   !- Value Until Time 78
  16,                                     !- Hour 79
  0,                                      !- Minute 79
  0.16,                                   !- Value Until Time 79
  16,                                     !- Hour 80
  15,                                     !- Minute 80
  0.15,                                   !- Value Until Time 80
  16,                                     !- Hour 81
  30,                                     !- Minute 81
  0.145,                                  !- Value Until Time 81
  16,                                     !- Hour 82
  45,                                     !- Minute 82
  0.14,                                   !- Value Until Time 82
  17,                                     !- Hour 83
  0,                                      !- Minute 83
  0.135,                                  !- Value Until Time 83
  17,                                     !- Hour 84
  15,                                     !- Minute 84
  0.13,                                   !- Value Until Time 84
  17,                                     !- Hour 85
  30,                                     !- Minute 85
  0.1325,                                 !- Value Until Time 85
  17,                                     !- Hour 86
  45,                                     !- Minute 86
  0.135,                                  !- Value Until Time 86
  18,                                     !- Hour 87
  0,                                      !- Minute 87
  0.1375,                                 !- Value Until Time 87
  18,                                     !- Hour 88
  15,                                     !- Minute 88
  0.14,                                   !- Value Until Time 88
  18,                                     !- Hour 89
  30,                                     !- Minute 89
  0.1225,                                 !- Value Until Time 89
  18,                                     !- Hour 90
  45,                                     !- Minute 90
  0.105,                                  !- Value Until Time 90
  19,                                     !- Hour 91
  0,                                      !- Minute 91
  0.0875,                                 !- Value Until Time 91
  19,                                     !- Hour 92
  15,                                     !- Minute 92
  0.07,                                   !- Value Until Time 92
  19,                                     !- Hour 93
  30,                                     !- Minute 93
  0.0117647058823529,                     !- Value Until Time 93
  19,                                     !- Hour 94
  45,                                     !- Minute 94
  0.0112745098039216,                     !- Value Until Time 94
  20,                                     !- Hour 95
  0,                                      !- Minute 95
  0.0107843137254902,                     !- Value Until Time 95
  20,                                     !- Hour 96
  15,                                     !- Minute 96
  0.0102941176470588,                     !- Value Until Time 96
  20,                                     !- Hour 97
  30,                                     !- Minute 97
  0.00980392156862744,                    !- Value Until Time 97
  20,                                     !- Hour 98
  45,                                     !- Minute 98
  0.00931372549019607,                    !- Value Until Time 98
  21,                                     !- Hour 99
  0,                                      !- Minute 99
  0.0088235294117647,                     !- Value Until Time 99
  21,                                     !- Hour 100
  15,                                     !- Minute 100
  0.00833333333333332,                    !- Value Until Time 100
  21,                                     !- Hour 101
  30,                                     !- Minute 101
  0.00784313725490195,                    !- Value Until Time 101
  21,                                     !- Hour 102
  45,                                     !- Minute 102
  0.00735294117647058,                    !- Value Until Time 102
  22,                                     !- Hour 103
  0,                                      !- Minute 103
  0.00686274509803921,                    !- Value Until Time 103
  22,                                     !- Hour 104
  15,                                     !- Minute 104
  0.07,                                   !- Value Until Time 104
  22,                                     !- Hour 105
  30,                                     !- Minute 105
  0.075,                                  !- Value Until Time 105
  22,                                     !- Hour 106
  45,                                     !- Minute 106
  0.08,                                   !- Value Until Time 106
  23,                                     !- Hour 107
  0,                                      !- Minute 107
  0.085,                                  !- Value Until Time 107
  23,                                     !- Hour 108
  15,                                     !- Minute 108
  0.09,                                   !- Value Until Time 108
  23,                                     !- Hour 109
  30,                                     !- Minute 109
  0.00392156862745098,                    !- Value Until Time 109
  23,                                     !- Hour 110
  45,                                     !- Minute 110
  0.0034313725490196,                     !- Value Until Time 110
  24,                                     !- Hour 111
  0,                                      !- Minute 111
  0.00294117647058823;                    !- Value Until Time 111

OS:WaterUse:Connections,
  {e9900a75-0597-4cce-9bea-1096952329a2}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F, !- Name
  {08902e76-7c83-4a24-b687-26e5eeb33abb}, !- Inlet Node Name
  {52107c73-e743-4af0-8889-b816b5adcaf2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d5186b4-b714-4a4e-84ed-b3a0a0d67012}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffe6542d-4399-4655-8b0d-865a9af9a6e3}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Service Water Use Def 0.01gpm, !- Name
  ,                                       !- End-Use Subcategory
  4.04288064523774e-07,                   !- Peak Flow Rate {m3/s}
  {a5332a9d-f9f6-4e09-bde6-6e1af046041e}, !- Target Temperature Schedule Name
  {2bf6ecaa-053e-499e-830c-5938a957bb12}, !- Sensible Fraction Schedule Name
  {fdf8e947-a4bc-4e84-984c-24d32d8394cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2bf6ecaa-053e-499e-830c-5938a957bb12}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {fd240c7f-890d-4aa7-99aa-89f3ea39c840}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd240c7f-890d-4aa7-99aa-89f3ea39c840}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdf8e947-a4bc-4e84-984c-24d32d8394cf}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  {b2edd0c9-198c-4c4a-8dad-a28c28fa9de4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2edd0c9-198c-4c4a-8dad-a28c28fa9de4}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {29b5de6d-f7b2-46fd-9971-6ed0573c88af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5332a9d-f9f6-4e09-bde6-6e1af046041e}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  {747543d6-60f2-43a7-b781-ea781926b5be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {747543d6-60f2-43a7-b781-ea781926b5be}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {8d5186b4-b714-4a4e-84ed-b3a0a0d67012}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Service Water Use 0.01gpm at 140F, !- Name
  {ffe6542d-4399-4655-8b0d-865a9af9a6e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {80d2bfc1-6e01-442d-b654-7c20661462d0}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {d65f1102-5acb-4188-bce1-938043f2b4f8}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f782c264-6f7f-4c78-818f-7a944b47f1c0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7434a7d6-c468-45dc-9a11-fc4401601bcd}, !- Plant Side Inlet Node Name
  {0ef0d770-8eb3-4cd5-98da-eead7f44fc08}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {75065c2c-670b-4a3b-b781-057c1b218f6b}, !- Demand Side Inlet Node Name
  {cf362d83-08d0-4b26-a495-8c38984404da}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1985a5c1-9cf5-4883-9b26-bc1fa2d4b28e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {abfff0a4-caa8-44fd-8975-34d280ce7cb9}, !- Demand Mixer Name
  {be74f8ca-5146-4b22-857a-fc9d8afcf3fa}, !- Demand Splitter Name
  {9f166d42-f2da-4b15-8004-2316bd64b885}, !- Supply Mixer Name
  {13ff64c4-0b41-4c2b-80d1-1881f2831b9e}; !- Supply Splitter Name

OS:Node,
  {c1537c0d-c15e-4875-9046-37a86f6848f0}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {7434a7d6-c468-45dc-9a11-fc4401601bcd}, !- Inlet Port
  {931d3f79-64ce-4590-9352-6745007f2e70}; !- Outlet Port

OS:Node,
  {f782c264-6f7f-4c78-818f-7a944b47f1c0}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {8cc96afe-4b35-4314-9cda-b45ac4c96551}, !- Inlet Port
  {0ef0d770-8eb3-4cd5-98da-eead7f44fc08}; !- Outlet Port

OS:Node,
  {6ca7fc69-040d-478f-9617-53c2b3be510e}, !- Handle
  40gal Electricity Water Heater - 0kBtu/hr Supply Inlet Water Node, !- Name
  {b7768df9-5763-469f-96f2-49ebee736b76}, !- Inlet Port
  {a2bca023-04ea-4036-9988-e6d4fe637b6a}; !- Outlet Port

OS:Connector:Mixer,
  {9f166d42-f2da-4b15-8004-2316bd64b885}, !- Handle
  Connector Mixer 1,                      !- Name
  {7291f766-86ef-49ea-8656-5556bdbbde1e}, !- Outlet Branch Name
  {64442c5b-fe6c-460d-81a7-fcaac62eb83b}, !- Inlet Branch Name 1
  {be859e5e-dca5-4c99-9581-79b417fad92e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {13ff64c4-0b41-4c2b-80d1-1881f2831b9e}, !- Handle
  Connector Splitter 1,                   !- Name
  {2195698e-e9c1-498f-8c99-d7d0b3696ce6}, !- Inlet Branch Name
  {b7768df9-5763-469f-96f2-49ebee736b76}, !- Outlet Branch Name 1
  {0efc6808-fe39-485f-b1d1-a4629fd57db7}; !- Outlet Branch Name 2

OS:Connection,
  {7434a7d6-c468-45dc-9a11-fc4401601bcd}, !- Handle
  {d65f1102-5acb-4188-bce1-938043f2b4f8}, !- Source Object
  14,                                     !- Outlet Port
  {c1537c0d-c15e-4875-9046-37a86f6848f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7768df9-5763-469f-96f2-49ebee736b76}, !- Handle
  {13ff64c4-0b41-4c2b-80d1-1881f2831b9e}, !- Source Object
  3,                                      !- Outlet Port
  {6ca7fc69-040d-478f-9617-53c2b3be510e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef0d770-8eb3-4cd5-98da-eead7f44fc08}, !- Handle
  {f782c264-6f7f-4c78-818f-7a944b47f1c0}, !- Source Object
  3,                                      !- Outlet Port
  {d65f1102-5acb-4188-bce1-938043f2b4f8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8459267d-f9db-4b25-9b22-61bea5a916e8}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {75065c2c-670b-4a3b-b781-057c1b218f6b}, !- Inlet Port
  {ddb7627d-658c-417e-aa7c-a41320ed9e41}; !- Outlet Port

OS:Node,
  {2f41b2c8-3574-45c1-9ced-c7a650900d0c}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {11df67e8-1527-4471-9322-f9d4ed884e75}, !- Inlet Port
  {cf362d83-08d0-4b26-a495-8c38984404da}; !- Outlet Port

OS:Node,
  {1ed43a3a-9e8a-4fa8-a655-470846f2eeff}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {af455877-777e-4704-b02f-841e638c12cd}, !- Inlet Port
  {1da2d2f7-b14f-471c-88ad-b104d9044ee3}; !- Outlet Port

OS:Connector:Mixer,
  {abfff0a4-caa8-44fd-8975-34d280ce7cb9}, !- Handle
  Connector Mixer 2,                      !- Name
  {4b0ce193-b054-41e3-8416-ce54ba537abd}, !- Outlet Branch Name
  {79cab1b3-141d-407b-b0cd-57957c9975fd}, !- Inlet Branch Name 1
  {0ef0f6b6-fcfc-4fa1-9eb6-67527b37680d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {be74f8ca-5146-4b22-857a-fc9d8afcf3fa}, !- Handle
  Connector Splitter 2,                   !- Name
  {a69fc425-b694-42fc-98c9-64dce46713ee}, !- Inlet Branch Name
  {af455877-777e-4704-b02f-841e638c12cd}, !- Outlet Branch Name 1
  {c314aecc-eb44-4881-a2f8-69838f7b1d90}; !- Outlet Branch Name 2

OS:Connection,
  {75065c2c-670b-4a3b-b781-057c1b218f6b}, !- Handle
  {d65f1102-5acb-4188-bce1-938043f2b4f8}, !- Source Object
  17,                                     !- Outlet Port
  {8459267d-f9db-4b25-9b22-61bea5a916e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af455877-777e-4704-b02f-841e638c12cd}, !- Handle
  {be74f8ca-5146-4b22-857a-fc9d8afcf3fa}, !- Source Object
  3,                                      !- Outlet Port
  {1ed43a3a-9e8a-4fa8-a655-470846f2eeff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf362d83-08d0-4b26-a495-8c38984404da}, !- Handle
  {2f41b2c8-3574-45c1-9ced-c7a650900d0c}, !- Source Object
  3,                                      !- Outlet Port
  {d65f1102-5acb-4188-bce1-938043f2b4f8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8aba5ce7-caea-46e1-b7a8-33bc2a4d6fdc}, !- Handle
  {d65f1102-5acb-4188-bce1-938043f2b4f8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1985a5c1-9cf5-4883-9b26-bc1fa2d4b28e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {aec3f51c-98e3-4b72-8056-6f0969043a89}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {2c3e84b0-8991-4ab5-a228-674802260edc}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {aec3f51c-98e3-4b72-8056-6f0969043a89}, !- Schedule Type Limits Name
  {e8f5a2fd-dd43-43d3-bc8c-154ee37187f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8f5a2fd-dd43-43d3-bc8c-154ee37187f3}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {aec3f51c-98e3-4b72-8056-6f0969043a89}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {90eec917-1b9e-432d-b7dd-1ea45993c3c4}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2c3e84b0-8991-4ab5-a228-674802260edc}, !- Schedule Name
  {f782c264-6f7f-4c78-818f-7a944b47f1c0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b3402ff7-a686-4469-b2fc-3d7c33f5ae02}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {931d3f79-64ce-4590-9352-6745007f2e70}, !- Inlet Node Name
  {a7378e54-d87b-4338-b588-a62690aada2b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {89b0fdbb-26bd-45d8-869b-76cef797f748}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {a7378e54-d87b-4338-b588-a62690aada2b}, !- Inlet Port
  {2195698e-e9c1-498f-8c99-d7d0b3696ce6}; !- Outlet Port

OS:Connection,
  {931d3f79-64ce-4590-9352-6745007f2e70}, !- Handle
  {c1537c0d-c15e-4875-9046-37a86f6848f0}, !- Source Object
  3,                                      !- Outlet Port
  {b3402ff7-a686-4469-b2fc-3d7c33f5ae02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7378e54-d87b-4338-b588-a62690aada2b}, !- Handle
  {b3402ff7-a686-4469-b2fc-3d7c33f5ae02}, !- Source Object
  3,                                      !- Outlet Port
  {89b0fdbb-26bd-45d8-869b-76cef797f748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2195698e-e9c1-498f-8c99-d7d0b3696ce6}, !- Handle
  {89b0fdbb-26bd-45d8-869b-76cef797f748}, !- Source Object
  3,                                      !- Outlet Port
  {13ff64c4-0b41-4c2b-80d1-1881f2831b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {66567e0e-7280-4502-9d00-61fcebc59bb0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f43bf5c8-0a79-434c-86d8-52dfea4cdc9a}, !- Handle
  40gal Electricity Water Heater - 0kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {2c3e84b0-8991-4ab5-a228-674802260edc}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  67.4399743035287,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {11717493-3c1e-4b62-a766-f6402b2f257c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a2bca023-04ea-4036-9988-e6d4fe637b6a}, !- Use Side Inlet Node Name
  {dea26519-80bc-44cf-9ca2-be210db9fcfd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {4b7ab05f-84b4-4e6c-968e-bd1569e91a27}, !- Handle
  {f43bf5c8-0a79-434c-86d8-52dfea4cdc9a}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {11717493-3c1e-4b62-a766-f6402b2f257c}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {66567e0e-7280-4502-9d00-61fcebc59bb0}, !- Schedule Type Limits Name
  {7c5d5518-95f7-4741-beb9-64150e806d04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c5d5518-95f7-4741-beb9-64150e806d04}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {66567e0e-7280-4502-9d00-61fcebc59bb0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {60b3b20b-5b5e-4735-b3b2-de42d92fd558}, !- Handle
  40gal Electricity Water Heater - 0kBtu/hr Supply Outlet Water Node, !- Name
  {dea26519-80bc-44cf-9ca2-be210db9fcfd}, !- Inlet Port
  {64442c5b-fe6c-460d-81a7-fcaac62eb83b}; !- Outlet Port

OS:Connection,
  {a2bca023-04ea-4036-9988-e6d4fe637b6a}, !- Handle
  {6ca7fc69-040d-478f-9617-53c2b3be510e}, !- Source Object
  3,                                      !- Outlet Port
  {f43bf5c8-0a79-434c-86d8-52dfea4cdc9a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dea26519-80bc-44cf-9ca2-be210db9fcfd}, !- Handle
  {f43bf5c8-0a79-434c-86d8-52dfea4cdc9a}, !- Source Object
  32,                                     !- Outlet Port
  {60b3b20b-5b5e-4735-b3b2-de42d92fd558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64442c5b-fe6c-460d-81a7-fcaac62eb83b}, !- Handle
  {60b3b20b-5b5e-4735-b3b2-de42d92fd558}, !- Source Object
  3,                                      !- Outlet Port
  {9f166d42-f2da-4b15-8004-2316bd64b885}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {0d80a1cd-118b-422a-8756-0052833d969b}, !- Handle
  {f43bf5c8-0a79-434c-86d8-52dfea4cdc9a}; !- Object Name

OS:Schedule:Ruleset,
  {b4045c2b-0d4a-4e5f-9cf3-34f06579d85d}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  {3480246b-0ad1-48ee-a273-7ff6dcd1e198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3480246b-0ad1-48ee-a273-7ff6dcd1e198}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {bf846f95-9864-4d1c-9155-8ef807f261ad}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1a5a2060-7ce3-4a35-b379-26fd3834cd09}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {297364c6-15d8-438c-94c9-ae548979ebc1}, !- Layer 1
  {bf846f95-9864-4d1c-9155-8ef807f261ad}; !- Layer 2

OS:Material,
  {297364c6-15d8-438c-94c9-ae548979ebc1}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {7b2dc6ad-6689-4924-b59f-7bdab820da99}, !- Handle
  Office Shared Service Water Loop Pipe 404.49489742783175ft, !- Name
  {1a5a2060-7ce3-4a35-b379-26fd3834cd09}, !- Construction
  {ddb7627d-658c-417e-aa7c-a41320ed9e41}, !- Fluid Inlet Node
  {06ffc610-f7ec-4755-a063-581390c5a951}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2caedc85-1927-40d2-87c8-cb12395a0ca7}, !- Ambient Temperature Schedule
  {b4045c2b-0d4a-4e5f-9cf3-34f06579d85d}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  123.290044736003;                       !- Pipe Length {m}

OS:Node,
  {4c0dd799-67fa-4072-a8f3-3aa893a32351}, !- Handle
  Office Shared Service Water Loop Pipe 404.49489742783175ft Outlet Water Node, !- Name
  {06ffc610-f7ec-4755-a063-581390c5a951}, !- Inlet Port
  {a69fc425-b694-42fc-98c9-64dce46713ee}; !- Outlet Port

OS:Connection,
  {ddb7627d-658c-417e-aa7c-a41320ed9e41}, !- Handle
  {8459267d-f9db-4b25-9b22-61bea5a916e8}, !- Source Object
  3,                                      !- Outlet Port
  {7b2dc6ad-6689-4924-b59f-7bdab820da99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06ffc610-f7ec-4755-a063-581390c5a951}, !- Handle
  {7b2dc6ad-6689-4924-b59f-7bdab820da99}, !- Source Object
  4,                                      !- Outlet Port
  {4c0dd799-67fa-4072-a8f3-3aa893a32351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69fc425-b694-42fc-98c9-64dce46713ee}, !- Handle
  {4c0dd799-67fa-4072-a8f3-3aa893a32351}, !- Source Object
  3,                                      !- Outlet Port
  {be74f8ca-5146-4b22-857a-fc9d8afcf3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0d5fede-3cfa-4329-b4aa-8a00499fb48f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {19271612-013c-4861-8dd1-9dd2743c4ea2}, !- Inlet Node Name
  {ba3a4a00-3a39-44ad-8bd8-65f9b3fac877}; !- Outlet Node Name

OS:Node,
  {c248ac3f-ffae-4d29-8a3e-d17903308eb8}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {0efc6808-fe39-485f-b1d1-a4629fd57db7}, !- Inlet Port
  {19271612-013c-4861-8dd1-9dd2743c4ea2}; !- Outlet Port

OS:Connection,
  {0efc6808-fe39-485f-b1d1-a4629fd57db7}, !- Handle
  {13ff64c4-0b41-4c2b-80d1-1881f2831b9e}, !- Source Object
  4,                                      !- Outlet Port
  {c248ac3f-ffae-4d29-8a3e-d17903308eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8542ea2-fb06-45fa-b07c-559726ea13bf}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {ba3a4a00-3a39-44ad-8bd8-65f9b3fac877}, !- Inlet Port
  {be859e5e-dca5-4c99-9581-79b417fad92e}; !- Outlet Port

OS:Connection,
  {19271612-013c-4861-8dd1-9dd2743c4ea2}, !- Handle
  {c248ac3f-ffae-4d29-8a3e-d17903308eb8}, !- Source Object
  3,                                      !- Outlet Port
  {f0d5fede-3cfa-4329-b4aa-8a00499fb48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3a4a00-3a39-44ad-8bd8-65f9b3fac877}, !- Handle
  {f0d5fede-3cfa-4329-b4aa-8a00499fb48f}, !- Source Object
  3,                                      !- Outlet Port
  {a8542ea2-fb06-45fa-b07c-559726ea13bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be859e5e-dca5-4c99-9581-79b417fad92e}, !- Handle
  {a8542ea2-fb06-45fa-b07c-559726ea13bf}, !- Source Object
  3,                                      !- Outlet Port
  {9f166d42-f2da-4b15-8004-2316bd64b885}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2f2ffc1-417c-4900-b88e-04d0f2bd4fb6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1da2d2f7-b14f-471c-88ad-b104d9044ee3}, !- Inlet Node Name
  {c4fee03e-c38a-48a2-9bd1-538192cabaf9}; !- Outlet Node Name

OS:Node,
  {cb83c56a-f0d0-4340-83f9-d758d73602e7}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c4fee03e-c38a-48a2-9bd1-538192cabaf9}, !- Inlet Port
  {79cab1b3-141d-407b-b0cd-57957c9975fd}; !- Outlet Port

OS:Connection,
  {1da2d2f7-b14f-471c-88ad-b104d9044ee3}, !- Handle
  {1ed43a3a-9e8a-4fa8-a655-470846f2eeff}, !- Source Object
  3,                                      !- Outlet Port
  {d2f2ffc1-417c-4900-b88e-04d0f2bd4fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fee03e-c38a-48a2-9bd1-538192cabaf9}, !- Handle
  {d2f2ffc1-417c-4900-b88e-04d0f2bd4fb6}, !- Source Object
  3,                                      !- Outlet Port
  {cb83c56a-f0d0-4340-83f9-d758d73602e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79cab1b3-141d-407b-b0cd-57957c9975fd}, !- Handle
  {cb83c56a-f0d0-4340-83f9-d758d73602e7}, !- Source Object
  3,                                      !- Outlet Port
  {abfff0a4-caa8-44fd-8975-34d280ce7cb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5584693b-5cce-40f4-91fe-7db39e4c85a4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {45704414-bdb6-491c-8056-d93d465b7885}, !- Inlet Node Name
  {8cc96afe-4b35-4314-9cda-b45ac4c96551}; !- Outlet Node Name

OS:Node,
  {40fe0496-e46c-46ab-97ab-e60aa97193a7}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {7291f766-86ef-49ea-8656-5556bdbbde1e}, !- Inlet Port
  {45704414-bdb6-491c-8056-d93d465b7885}; !- Outlet Port

OS:Connection,
  {7291f766-86ef-49ea-8656-5556bdbbde1e}, !- Handle
  {9f166d42-f2da-4b15-8004-2316bd64b885}, !- Source Object
  2,                                      !- Outlet Port
  {40fe0496-e46c-46ab-97ab-e60aa97193a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45704414-bdb6-491c-8056-d93d465b7885}, !- Handle
  {40fe0496-e46c-46ab-97ab-e60aa97193a7}, !- Source Object
  3,                                      !- Outlet Port
  {5584693b-5cce-40f4-91fe-7db39e4c85a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cc96afe-4b35-4314-9cda-b45ac4c96551}, !- Handle
  {5584693b-5cce-40f4-91fe-7db39e4c85a4}, !- Source Object
  3,                                      !- Outlet Port
  {f782c264-6f7f-4c78-818f-7a944b47f1c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c84ef92-bd53-4e35-9346-ca352b2c7e11}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ed095990-af73-4901-9f13-72423c967dbc}, !- Inlet Node Name
  {11df67e8-1527-4471-9322-f9d4ed884e75}; !- Outlet Node Name

OS:Node,
  {e2ce3f95-ae1d-4f9d-8c17-fb4a0ce112bd}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4b0ce193-b054-41e3-8416-ce54ba537abd}, !- Inlet Port
  {ed095990-af73-4901-9f13-72423c967dbc}; !- Outlet Port

OS:Connection,
  {4b0ce193-b054-41e3-8416-ce54ba537abd}, !- Handle
  {abfff0a4-caa8-44fd-8975-34d280ce7cb9}, !- Source Object
  2,                                      !- Outlet Port
  {e2ce3f95-ae1d-4f9d-8c17-fb4a0ce112bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed095990-af73-4901-9f13-72423c967dbc}, !- Handle
  {e2ce3f95-ae1d-4f9d-8c17-fb4a0ce112bd}, !- Source Object
  3,                                      !- Outlet Port
  {0c84ef92-bd53-4e35-9346-ca352b2c7e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11df67e8-1527-4471-9322-f9d4ed884e75}, !- Handle
  {0c84ef92-bd53-4e35-9346-ca352b2c7e11}, !- Source Object
  3,                                      !- Outlet Port
  {2f41b2c8-3574-45c1-9ced-c7a650900d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f4cdd4a-7b44-464c-b42b-84ac519d471d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Inlet Water Node, !- Name
  {c314aecc-eb44-4881-a2f8-69838f7b1d90}, !- Inlet Port
  {08902e76-7c83-4a24-b687-26e5eeb33abb}; !- Outlet Port

OS:Connection,
  {c314aecc-eb44-4881-a2f8-69838f7b1d90}, !- Handle
  {be74f8ca-5146-4b22-857a-fc9d8afcf3fa}, !- Source Object
  4,                                      !- Outlet Port
  {4f4cdd4a-7b44-464c-b42b-84ac519d471d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bec39c0c-051a-4779-aab4-df7c70e058d9}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 WUC 0.01gpm at 140F Outlet Water Node, !- Name
  {52107c73-e743-4af0-8889-b816b5adcaf2}, !- Inlet Port
  {0ef0f6b6-fcfc-4fa1-9eb6-67527b37680d}; !- Outlet Port

OS:Connection,
  {08902e76-7c83-4a24-b687-26e5eeb33abb}, !- Handle
  {4f4cdd4a-7b44-464c-b42b-84ac519d471d}, !- Source Object
  3,                                      !- Outlet Port
  {e9900a75-0597-4cce-9bea-1096952329a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52107c73-e743-4af0-8889-b816b5adcaf2}, !- Handle
  {e9900a75-0597-4cce-9bea-1096952329a2}, !- Source Object
  3,                                      !- Outlet Port
  {bec39c0c-051a-4779-aab4-df7c70e058d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef0f6b6-fcfc-4fa1-9eb6-67527b37680d}, !- Handle
  {bec39c0c-051a-4779-aab4-df7c70e058d9}, !- Source Object
  3,                                      !- Outlet Port
  {abfff0a4-caa8-44fd-8975-34d280ce7cb9}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {2caedc85-1927-40d2-87c8-cb12395a0ca7}, !- Handle
  Temporary Pipe Indoor Ambient Temp 86.0F, !- Name
  ,                                       !- Schedule Type Limits Name
  30;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {c02a12e7-c695-4666-a0cf-caa8953d9b79}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Handle
  Large Office HtgSetp,                   !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  {39711a74-d222-4955-b7d8-2f2d029e3144}, !- Default Day Schedule Name
  {0024ac5d-6782-45d1-ad7f-82bda4411733}, !- Summer Design Day Schedule Name
  {a957f1aa-2661-458e-85e2-1767183239b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39711a74-d222-4955-b7d8-2f2d029e3144}, !- Handle
  Large Office HtgSetp Default,           !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {66913ec3-2902-4853-bce3-8c3cec28f9f7}, !- Handle
  Schedule Rule 14,                       !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4572f0c-4f1a-452f-9263-e9d9c196a9ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4572f0c-4f1a-452f-9263-e9d9c196a9ab}, !- Handle
  Large Office HtgSetp Sat Day,           !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0024ac5d-6782-45d1-ad7f-82bda4411733}, !- Handle
  Large Office HtgSetp Summer Design Day, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a2286b13-1ad8-483a-8ea2-b8f533f0013d}, !- Handle
  Schedule Rule 15,                       !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccf6d886-c5a8-4ec8-9391-71859c62a32b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccf6d886-c5a8-4ec8-9391-71859c62a32b}, !- Handle
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  15.6,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  15.6;                                   !- Value Until Time 2

OS:Schedule:Day,
  {a957f1aa-2661-458e-85e2-1767183239b9}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}, !- Handle
  Large Office ClgSetp,                   !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  {a6964255-2e2f-4995-9132-bad043c53807}, !- Default Day Schedule Name
  {cf7d0712-0a32-4469-86a5-059dc532c066}, !- Summer Design Day Schedule Name
  {d7b6160a-1ba8-4f91-aa7a-ac89c35af187}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6964255-2e2f-4995-9132-bad043c53807}, !- Handle
  Large Office ClgSetp Default,           !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  1,                                      !- Hour 1
  45,                                     !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {cf7d0712-0a32-4469-86a5-059dc532c066}, !- Handle
  Large Office ClgSetp Summer Design Day, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {7de58955-cff1-4fe6-b3f4-4225d049805a}, !- Handle
  Schedule Rule 16,                       !- Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9b57902-7f1f-490e-a702-3a50a22aa7df}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9b57902-7f1f-490e-a702-3a50a22aa7df}, !- Handle
  Large Office ClgSetp Sat Day,           !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  6,                                      !- Hour 1
  30,                                     !- Minute 1
  26.7,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  45,                                     !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d7b6160a-1ba8-4f91-aa7a-ac89c35af187}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {baf081dc-a45a-4f8d-a896-95a693aea31a}, !- Handle
  Schedule Rule 17,                       !- Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {87f8acb9-1354-41b3-aa15-e37dfd71b763}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87f8acb9-1354-41b3-aa15-e37dfd71b763}, !- Handle
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  26.7,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  26.7;                                   !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {1bd4712c-b029-45a4-85f4-26727b9c830a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fac8e0f-3908-4971-b6e8-169a3e2eebea}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61468f3f-09f1-4dfe-b26d-1431eba61e1e}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2c6887c-cb2b-4069-82ff-0fb70a87e977}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fcfff54-1a1a-4adb-8321-53b2fac64212}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99501a00-3b7e-4a76-a5a4-770c3bf3b7f3}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c89269d4-7848-44d8-9774-eb9a1a066af4}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2804418-6578-4739-aa13-550ec69fa4b3}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc7b757d-2c6e-4995-9321-5fb31064b9c0}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17d3034c-6822-4198-a1f1-a6b8ff4f9b9d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aceb3770-9cee-4d86-9e56-30f3bf5331e6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25783db3-766f-4101-96a7-fe7530ad4dca}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2e06f32-7100-4bb0-bf58-7a535931a38c}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa9a90ce-529a-4166-9ae6-bc3b6cbb9ec6}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2b188a2-e88a-4d3d-a5d0-6666b23c801d}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {057d30e6-06d8-4796-9e56-f20a5c738da1}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3af3631-8749-4028-9f38-6db0d43669fc}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b351599e-a0a4-444c-b72b-0d03b3b1d1c2}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55e7e7cc-a0f4-4b4d-be98-e0e21973ee5a}, !- Handle
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Name
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Heating Setpoint Temperature Schedule Name
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {fc975d75-d89d-4f29-8e1c-81031b00feae}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {24d6aef1-77ab-407d-8354-f4e7349918e4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {62727d8b-1acf-43c4-bf9a-8c839444a52d}, !- Plant Side Inlet Node Name
  {c65831d0-a2a2-4ea7-8a1c-c16a6ef8dcf4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2b1e0978-dea7-497b-8b0f-7c386dadd2f6}, !- Demand Side Inlet Node Name
  {5b4d4571-15e9-4ff0-a22b-bbddced3c79b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {58a296cd-1259-42f1-a43c-d9c751d620b7}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {366757be-7f69-4d71-a622-772d368669a0}, !- Demand Mixer Name
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Demand Splitter Name
  {bd7ea92d-248d-4370-a1d5-3efac306137f}, !- Supply Mixer Name
  {e6336c2d-6651-44bd-8290-2fce50f8ee3d}; !- Supply Splitter Name

OS:Node,
  {097e553d-5562-4769-8577-8bb17be38ac4}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {62727d8b-1acf-43c4-bf9a-8c839444a52d}, !- Inlet Port
  {cafdea74-0fee-4219-9708-39e84384575b}; !- Outlet Port

OS:Node,
  {24d6aef1-77ab-407d-8354-f4e7349918e4}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {29c0c182-5bd6-4cd0-9f8f-65274e286185}, !- Inlet Port
  {c65831d0-a2a2-4ea7-8a1c-c16a6ef8dcf4}; !- Outlet Port

OS:Node,
  {fa3a693f-180e-4613-aae7-28c23a680668}, !- Handle
  Hot Water Loop District Heating Inlet Water Node, !- Name
  {9e28026c-1ecf-444c-8425-0e621ec79656}, !- Inlet Port
  {280aa6d4-3b1e-40db-ae7f-54f9be48ca8d}; !- Outlet Port

OS:Connector:Mixer,
  {bd7ea92d-248d-4370-a1d5-3efac306137f}, !- Handle
  Connector Mixer 3,                      !- Name
  {9de829f2-6ea9-4931-b176-3959135f8231}, !- Outlet Branch Name
  {8532c7fb-a967-4413-ad80-fe5db19b06d9}, !- Inlet Branch Name 1
  {66a61952-9862-4794-94aa-38cce41d9db9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e6336c2d-6651-44bd-8290-2fce50f8ee3d}, !- Handle
  Connector Splitter 3,                   !- Name
  {87a152f3-9ee0-4be5-a108-9bf9bc872d5e}, !- Inlet Branch Name
  {9e28026c-1ecf-444c-8425-0e621ec79656}, !- Outlet Branch Name 1
  {73c0e904-6830-475b-9452-cd3563f24fd3}; !- Outlet Branch Name 2

OS:Connection,
  {62727d8b-1acf-43c4-bf9a-8c839444a52d}, !- Handle
  {fc975d75-d89d-4f29-8e1c-81031b00feae}, !- Source Object
  14,                                     !- Outlet Port
  {097e553d-5562-4769-8577-8bb17be38ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e28026c-1ecf-444c-8425-0e621ec79656}, !- Handle
  {e6336c2d-6651-44bd-8290-2fce50f8ee3d}, !- Source Object
  3,                                      !- Outlet Port
  {fa3a693f-180e-4613-aae7-28c23a680668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65831d0-a2a2-4ea7-8a1c-c16a6ef8dcf4}, !- Handle
  {24d6aef1-77ab-407d-8354-f4e7349918e4}, !- Source Object
  3,                                      !- Outlet Port
  {fc975d75-d89d-4f29-8e1c-81031b00feae}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0845f3aa-500b-4ccc-ae3f-2d35539e5180}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {2b1e0978-dea7-497b-8b0f-7c386dadd2f6}, !- Inlet Port
  {4b821fde-60e1-4fad-ac6f-5161abd7d959}; !- Outlet Port

OS:Node,
  {72aec3e3-ab93-4af6-bd27-a9defbe0b8c9}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {165052ac-a0e9-4352-9a15-71f066471a16}, !- Inlet Port
  {5b4d4571-15e9-4ff0-a22b-bbddced3c79b}; !- Outlet Port

OS:Node,
  {363215ac-fc40-4c85-8ffa-118a49cb02ba}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {60cbc04a-ebb8-427f-b7e5-1c7be885208c}, !- Inlet Port
  {7ba7b284-d2a7-4704-9e6d-877f1df29c3f}; !- Outlet Port

OS:Connector:Mixer,
  {366757be-7f69-4d71-a622-772d368669a0}, !- Handle
  Connector Mixer 4,                      !- Name
  {81238c44-8886-47e5-ab5d-8af7d5e6fb18}, !- Outlet Branch Name
  {5f8c6960-d09f-403e-9c46-4898caa392e0}, !- Inlet Branch Name 1
  {9dd753dc-0087-4566-a685-208e9f24d89d}, !- Inlet Branch Name 2
  {e1533d85-ad22-40c6-b6b0-2516b7b07966}, !- Inlet Branch Name 3
  {0f9061bc-7c1b-49e5-8548-18edc0d4d064}, !- Inlet Branch Name 4
  {b41c4f96-5f2f-45a9-a0d1-4e69403739b6}, !- Inlet Branch Name 5
  {f60b48e7-52f9-448f-9329-8cf1a8fe7fae}, !- Inlet Branch Name 6
  {15b1347e-3992-4f4b-bc9f-b56ba1820a00}, !- Inlet Branch Name 7
  {5a5a130c-e5a7-4cfb-a7ef-e0b200f4f1a5}, !- Inlet Branch Name 8
  {5faef37d-6bb9-4bf7-875e-c456e47c5465}, !- Inlet Branch Name 9
  {8f5da2ba-480f-4573-83c5-789f8da1e0e9}, !- Inlet Branch Name 10
  {0350b5fb-8f6c-401f-bff9-f1323931237e}, !- Inlet Branch Name 11
  {86973374-54eb-4fee-ad1e-076d51c75fe4}, !- Inlet Branch Name 12
  {3ab34a95-76fa-49cb-8f13-5427f91d7b81}, !- Inlet Branch Name 13
  {8e960109-a4a6-4a6b-bed5-735c5fc1021d}, !- Inlet Branch Name 14
  {492b134f-0f27-4328-96e0-f85a10f8c95f}, !- Inlet Branch Name 15
  {beb3222d-edd2-44a3-9b72-49ec6df72f0f}, !- Inlet Branch Name 16
  {7dbcf1f7-f1ed-41e2-8e1a-e7d77f8581b9}, !- Inlet Branch Name 17
  {b7abb589-fd30-41ad-a0f6-633c87de8045}, !- Inlet Branch Name 18
  {5680bead-5fd0-4bd8-badc-a925729964a0}, !- Inlet Branch Name 19
  {52e3bb20-1096-4343-a548-f676c5a288fc}, !- Inlet Branch Name 20
  {f53f328e-6e16-4a19-9823-cc3b063e885e}, !- Inlet Branch Name 21
  {f72a149d-4d49-4b6a-94eb-91082f8f1b5a}, !- Inlet Branch Name 22
  {a70466e1-801c-4ee3-9f43-9fd9c8c67296}, !- Inlet Branch Name 23
  {991c2bc1-cc34-4035-80f8-e1ba61be5f7f}, !- Inlet Branch Name 24
  {dc5a1d03-2b99-4947-9737-ec42cccf3c72}, !- Inlet Branch Name 25
  {1f599cf8-485d-49cc-97b4-63d969bfd75b}, !- Inlet Branch Name 26
  {dcdf9b99-3f19-4566-8b5e-6830261661ed}, !- Inlet Branch Name 27
  {942bda75-d261-476b-9e64-2626aa9cbb8f}, !- Inlet Branch Name 28
  {7f9e99c7-f0ff-4779-9db9-94800e76d7f4}, !- Inlet Branch Name 29
  {73d824f3-a56a-46b8-8190-43e7a66a9ac2}, !- Inlet Branch Name 30
  {09c37226-6395-4768-bebd-0ec8813a690f}, !- Inlet Branch Name 31
  {647fa86f-c212-4b23-9ab0-800b8afedfae}, !- Inlet Branch Name 32
  {c18bee2f-fc8b-47dc-a41c-b9ce07d88756}, !- Inlet Branch Name 33
  {028a0150-1491-4532-99da-78b9b659c1d8}, !- Inlet Branch Name 34
  {239c7fd2-a332-45e0-9e7b-9cf9bdfb055e}, !- Inlet Branch Name 35
  {73d1f29a-08b4-4f38-9b45-abb038faf0be}, !- Inlet Branch Name 36
  {b55beb6d-7e8d-44e3-acef-1dad6805c007}, !- Inlet Branch Name 37
  {3d3a40a5-2419-49bc-b355-7f0978252506}, !- Inlet Branch Name 38
  {083a4309-0d7b-476c-afb4-277ae1989dd2}, !- Inlet Branch Name 39
  {ea2c8092-0d82-4aad-87c9-cf6546e6e43a}, !- Inlet Branch Name 40
  {731ff56b-fbd2-4e30-93da-be4b38a35686}; !- Inlet Branch Name 41

OS:Connector:Splitter,
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Handle
  Connector Splitter 4,                   !- Name
  {96c80ae9-6e8b-499c-8218-7fa19129dbb7}, !- Inlet Branch Name
  {60cbc04a-ebb8-427f-b7e5-1c7be885208c}, !- Outlet Branch Name 1
  {2e115c8d-c68a-4582-868e-24d218730197}, !- Outlet Branch Name 2
  {b6206659-1c9b-4148-8be9-9d9daa89dc34}, !- Outlet Branch Name 3
  {55623020-55ba-4765-b109-c4c2c1546bdf}, !- Outlet Branch Name 4
  {cf6b98ce-222d-4e79-851c-6b3c85f75787}, !- Outlet Branch Name 5
  {073ae39d-6c13-427b-b08f-8b5bf3fbc08b}, !- Outlet Branch Name 6
  {9c7b341e-34b6-4055-82c3-a5fa27ff8dc9}, !- Outlet Branch Name 7
  {64840b1b-8738-4313-a6f1-8379833f472c}, !- Outlet Branch Name 8
  {960d9e31-a94b-4949-a9e3-cec84834b33c}, !- Outlet Branch Name 9
  {d72b884a-ca07-4d18-b7b1-bfd71d7fee83}, !- Outlet Branch Name 10
  {ca2a15eb-86bc-479f-ad84-2912fd19baf9}, !- Outlet Branch Name 11
  {6c21855c-6cd6-45d0-8eda-10b79ea4adf5}, !- Outlet Branch Name 12
  {4b138b96-c4cf-4dfd-905d-dc37c30629f2}, !- Outlet Branch Name 13
  {fa36fd28-93fc-4d9e-be2a-329545d901ed}, !- Outlet Branch Name 14
  {0972e069-77c8-4a04-9b08-fa5d89ea1434}, !- Outlet Branch Name 15
  {4573cb5b-c943-4ef9-a654-2084c631bdbc}, !- Outlet Branch Name 16
  {9f1d9818-1bad-4774-a1a7-9dda558e9c57}, !- Outlet Branch Name 17
  {7acc0425-ca35-41fd-a640-570c7e3dcaf4}, !- Outlet Branch Name 18
  {79df51a2-335b-4cca-bd72-63245beb7e7e}, !- Outlet Branch Name 19
  {344e46c8-125a-4348-807f-166d2a503371}, !- Outlet Branch Name 20
  {9eced0fc-b1fd-4aea-bdcd-0d775abda23a}, !- Outlet Branch Name 21
  {e521e19b-99a4-4ee8-a57e-5ddf1de60f1e}, !- Outlet Branch Name 22
  {7c02be0f-c21c-40ee-b140-7f15ff69eed5}, !- Outlet Branch Name 23
  {8435c859-cc89-445c-a443-cc6c63c47976}, !- Outlet Branch Name 24
  {1786dde9-4d7c-411a-a42b-34b6d35f5c47}, !- Outlet Branch Name 25
  {f53142b1-32f5-440d-bb99-01ee8b7e9353}, !- Outlet Branch Name 26
  {1855a514-ac15-49cf-8cc4-720b74c32660}, !- Outlet Branch Name 27
  {d631bbc7-55fe-4c97-b732-7d49891a5a1e}, !- Outlet Branch Name 28
  {b0b6e6e1-18c5-427e-ac1d-b263a2c3a7d1}, !- Outlet Branch Name 29
  {e42a6b4b-08b0-4797-abc9-55a9c6aa762f}, !- Outlet Branch Name 30
  {e7ba69e2-37ac-4212-8f28-546dde5b1f09}, !- Outlet Branch Name 31
  {68caf04f-2b5e-4e04-880f-fcc23743114b}, !- Outlet Branch Name 32
  {9ba0fdc0-6962-49ba-a2d7-177be7a34fd0}, !- Outlet Branch Name 33
  {dab0b1ad-8e2a-4fc9-864c-2e9a86afaae5}, !- Outlet Branch Name 34
  {a71a183b-08ca-42f5-a816-75c6204f5a59}, !- Outlet Branch Name 35
  {160bab3f-0918-4b46-8065-6e2d1a3c6b91}, !- Outlet Branch Name 36
  {c2a94352-daca-4a17-8a75-3e4f0610d806}, !- Outlet Branch Name 37
  {c6370fda-a73f-44d0-ae9a-d60753579e69}, !- Outlet Branch Name 38
  {f2e705e8-4fe5-462a-b177-1f295d32de51}, !- Outlet Branch Name 39
  {12d99d67-c928-4c68-b6ee-ad85875c32f6}, !- Outlet Branch Name 40
  {ab0afb27-f193-47c0-bc27-d8ffcfe73463}; !- Outlet Branch Name 41

OS:Connection,
  {2b1e0978-dea7-497b-8b0f-7c386dadd2f6}, !- Handle
  {fc975d75-d89d-4f29-8e1c-81031b00feae}, !- Source Object
  17,                                     !- Outlet Port
  {0845f3aa-500b-4ccc-ae3f-2d35539e5180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cbc04a-ebb8-427f-b7e5-1c7be885208c}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  3,                                      !- Outlet Port
  {363215ac-fc40-4c85-8ffa-118a49cb02ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4d4571-15e9-4ff0-a22b-bbddced3c79b}, !- Handle
  {72aec3e3-ab93-4af6-bd27-a9defbe0b8c9}, !- Source Object
  3,                                      !- Outlet Port
  {fc975d75-d89d-4f29-8e1c-81031b00feae}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7f58ebfd-d755-446a-9f5c-aeff0f70b587}, !- Handle
  {fc975d75-d89d-4f29-8e1c-81031b00feae}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {58a296cd-1259-42f1-a43c-d9c751d620b7}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {802cfe9f-ef09-483b-bc65-640c9ecec44b}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  {1b10129c-c473-492c-b0bb-5f720fd88a7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b10129c-c473-492c-b0bb-5f720fd88a7e}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b864088d-078c-438a-8b8d-6891b205bed8}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {802cfe9f-ef09-483b-bc65-640c9ecec44b}, !- Schedule Name
  {24d6aef1-77ab-407d-8354-f4e7349918e4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8c58f04a-2b75-40e7-8521-88b46820595a}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {cafdea74-0fee-4219-9708-39e84384575b}, !- Inlet Node Name
  {030cdbb8-011e-44c7-b456-c8c8a9fea37d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c5e407b5-94e1-4418-bcd0-a8d8d3a3aced}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {030cdbb8-011e-44c7-b456-c8c8a9fea37d}, !- Inlet Port
  {87a152f3-9ee0-4be5-a108-9bf9bc872d5e}; !- Outlet Port

OS:Connection,
  {cafdea74-0fee-4219-9708-39e84384575b}, !- Handle
  {097e553d-5562-4769-8577-8bb17be38ac4}, !- Source Object
  3,                                      !- Outlet Port
  {8c58f04a-2b75-40e7-8521-88b46820595a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030cdbb8-011e-44c7-b456-c8c8a9fea37d}, !- Handle
  {8c58f04a-2b75-40e7-8521-88b46820595a}, !- Source Object
  3,                                      !- Outlet Port
  {c5e407b5-94e1-4418-bcd0-a8d8d3a3aced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a152f3-9ee0-4be5-a108-9bf9bc872d5e}, !- Handle
  {c5e407b5-94e1-4418-bcd0-a8d8d3a3aced}, !- Source Object
  3,                                      !- Outlet Port
  {e6336c2d-6651-44bd-8290-2fce50f8ee3d}, !- Target Object
  2;                                      !- Inlet Port

OS:DistrictHeating:Water,
  {882f95e5-7892-4f3f-a7d8-601dd31027ea}, !- Handle
  Hot Water Loop District Heating,        !- Name
  {280aa6d4-3b1e-40db-ae7f-54f9be48ca8d}, !- Hot Water Inlet Node Name
  {8e846c47-4668-4f11-9194-1a7c3719719e}, !- Hot Water Outlet Node Name
  autosize,                               !- Nominal Capacity {W}
  {28b3b392-5756-4762-ab70-493a472c2c04}; !- Capacity Fraction Schedule

OS:Schedule:Constant,
  {28b3b392-5756-4762-ab70-493a472c2c04}, !- Handle
  Always On Continuous,                   !- Name
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {eb3b7052-7d0f-4e2b-8d33-012498dbab43}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {25790517-e757-4650-ba57-cd9d2e5b9336}, !- Handle
  Hot Water Loop District Heating Outlet Water Node, !- Name
  {8e846c47-4668-4f11-9194-1a7c3719719e}, !- Inlet Port
  {8532c7fb-a967-4413-ad80-fe5db19b06d9}; !- Outlet Port

OS:Connection,
  {280aa6d4-3b1e-40db-ae7f-54f9be48ca8d}, !- Handle
  {fa3a693f-180e-4613-aae7-28c23a680668}, !- Source Object
  3,                                      !- Outlet Port
  {882f95e5-7892-4f3f-a7d8-601dd31027ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e846c47-4668-4f11-9194-1a7c3719719e}, !- Handle
  {882f95e5-7892-4f3f-a7d8-601dd31027ea}, !- Source Object
  3,                                      !- Outlet Port
  {25790517-e757-4650-ba57-cd9d2e5b9336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8532c7fb-a967-4413-ad80-fe5db19b06d9}, !- Handle
  {25790517-e757-4650-ba57-cd9d2e5b9336}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ea92d-248d-4370-a1d5-3efac306137f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {424e585d-a36b-4ed2-8f7c-d191561c0fcc}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {d2ae63fa-a0f8-43b2-b5df-043e05ad27f9}, !- Inlet Node Name
  {63f86a01-2ed1-4887-97a5-ee773d316a59}; !- Outlet Node Name

OS:Node,
  {ee182f3b-5899-481d-8b7e-5ecfa1408305}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {73c0e904-6830-475b-9452-cd3563f24fd3}, !- Inlet Port
  {d2ae63fa-a0f8-43b2-b5df-043e05ad27f9}; !- Outlet Port

OS:Connection,
  {73c0e904-6830-475b-9452-cd3563f24fd3}, !- Handle
  {e6336c2d-6651-44bd-8290-2fce50f8ee3d}, !- Source Object
  4,                                      !- Outlet Port
  {ee182f3b-5899-481d-8b7e-5ecfa1408305}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b08d4a06-22e8-43a8-b7b1-a155d8b1b532}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {63f86a01-2ed1-4887-97a5-ee773d316a59}, !- Inlet Port
  {66a61952-9862-4794-94aa-38cce41d9db9}; !- Outlet Port

OS:Connection,
  {d2ae63fa-a0f8-43b2-b5df-043e05ad27f9}, !- Handle
  {ee182f3b-5899-481d-8b7e-5ecfa1408305}, !- Source Object
  3,                                      !- Outlet Port
  {424e585d-a36b-4ed2-8f7c-d191561c0fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f86a01-2ed1-4887-97a5-ee773d316a59}, !- Handle
  {424e585d-a36b-4ed2-8f7c-d191561c0fcc}, !- Source Object
  3,                                      !- Outlet Port
  {b08d4a06-22e8-43a8-b7b1-a155d8b1b532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a61952-9862-4794-94aa-38cce41d9db9}, !- Handle
  {b08d4a06-22e8-43a8-b7b1-a155d8b1b532}, !- Source Object
  3,                                      !- Outlet Port
  {bd7ea92d-248d-4370-a1d5-3efac306137f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b9064f09-3f29-4319-95a8-f8767451ef12}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {7ba7b284-d2a7-4704-9e6d-877f1df29c3f}, !- Inlet Node Name
  {5ff53006-1374-439b-a49b-7f9abe650b0e}; !- Outlet Node Name

OS:Node,
  {6a96a7e4-2d7a-4e11-aba5-d78ed8259a89}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {5ff53006-1374-439b-a49b-7f9abe650b0e}, !- Inlet Port
  {5f8c6960-d09f-403e-9c46-4898caa392e0}; !- Outlet Port

OS:Connection,
  {7ba7b284-d2a7-4704-9e6d-877f1df29c3f}, !- Handle
  {363215ac-fc40-4c85-8ffa-118a49cb02ba}, !- Source Object
  3,                                      !- Outlet Port
  {b9064f09-3f29-4319-95a8-f8767451ef12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff53006-1374-439b-a49b-7f9abe650b0e}, !- Handle
  {b9064f09-3f29-4319-95a8-f8767451ef12}, !- Source Object
  3,                                      !- Outlet Port
  {6a96a7e4-2d7a-4e11-aba5-d78ed8259a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8c6960-d09f-403e-9c46-4898caa392e0}, !- Handle
  {6a96a7e4-2d7a-4e11-aba5-d78ed8259a89}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bbc1ac1c-2c90-423f-b0be-955f3fc211a0}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {afb18471-04df-4622-a3a0-aed7f2595bf4}, !- Inlet Node Name
  {29c0c182-5bd6-4cd0-9f8f-65274e286185}; !- Outlet Node Name

OS:Node,
  {25cfee8d-0ed5-4da2-8e89-f023bd94a025}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {9de829f2-6ea9-4931-b176-3959135f8231}, !- Inlet Port
  {afb18471-04df-4622-a3a0-aed7f2595bf4}; !- Outlet Port

OS:Connection,
  {9de829f2-6ea9-4931-b176-3959135f8231}, !- Handle
  {bd7ea92d-248d-4370-a1d5-3efac306137f}, !- Source Object
  2,                                      !- Outlet Port
  {25cfee8d-0ed5-4da2-8e89-f023bd94a025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afb18471-04df-4622-a3a0-aed7f2595bf4}, !- Handle
  {25cfee8d-0ed5-4da2-8e89-f023bd94a025}, !- Source Object
  3,                                      !- Outlet Port
  {bbc1ac1c-2c90-423f-b0be-955f3fc211a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c0c182-5bd6-4cd0-9f8f-65274e286185}, !- Handle
  {bbc1ac1c-2c90-423f-b0be-955f3fc211a0}, !- Source Object
  3,                                      !- Outlet Port
  {24d6aef1-77ab-407d-8354-f4e7349918e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f11480b8-9c1b-4389-93df-8a5c293295e2}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4b821fde-60e1-4fad-ac6f-5161abd7d959}, !- Inlet Node Name
  {62bbb5fc-9237-426c-be2f-3ecc4a8fe59b}; !- Outlet Node Name

OS:Node,
  {4d46324d-ad7c-4e57-a48b-2bc6d194c2fe}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {62bbb5fc-9237-426c-be2f-3ecc4a8fe59b}, !- Inlet Port
  {96c80ae9-6e8b-499c-8218-7fa19129dbb7}; !- Outlet Port

OS:Connection,
  {4b821fde-60e1-4fad-ac6f-5161abd7d959}, !- Handle
  {0845f3aa-500b-4ccc-ae3f-2d35539e5180}, !- Source Object
  3,                                      !- Outlet Port
  {f11480b8-9c1b-4389-93df-8a5c293295e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62bbb5fc-9237-426c-be2f-3ecc4a8fe59b}, !- Handle
  {f11480b8-9c1b-4389-93df-8a5c293295e2}, !- Source Object
  3,                                      !- Outlet Port
  {4d46324d-ad7c-4e57-a48b-2bc6d194c2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c80ae9-6e8b-499c-8218-7fa19129dbb7}, !- Handle
  {4d46324d-ad7c-4e57-a48b-2bc6d194c2fe}, !- Source Object
  3,                                      !- Outlet Port
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0e86553b-cd47-4a09-ade8-a8a644230e1a}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {977b8c28-1fc7-4881-bea7-c314eac8b18f}, !- Inlet Node Name
  {165052ac-a0e9-4352-9a15-71f066471a16}; !- Outlet Node Name

OS:Node,
  {3ba4a95d-4eb2-4fa7-8faa-13969bacce43}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {81238c44-8886-47e5-ab5d-8af7d5e6fb18}, !- Inlet Port
  {977b8c28-1fc7-4881-bea7-c314eac8b18f}; !- Outlet Port

OS:Connection,
  {81238c44-8886-47e5-ab5d-8af7d5e6fb18}, !- Handle
  {366757be-7f69-4d71-a622-772d368669a0}, !- Source Object
  2,                                      !- Outlet Port
  {3ba4a95d-4eb2-4fa7-8faa-13969bacce43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977b8c28-1fc7-4881-bea7-c314eac8b18f}, !- Handle
  {3ba4a95d-4eb2-4fa7-8faa-13969bacce43}, !- Source Object
  3,                                      !- Outlet Port
  {0e86553b-cd47-4a09-ade8-a8a644230e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165052ac-a0e9-4352-9a15-71f066471a16}, !- Handle
  {0e86553b-cd47-4a09-ade8-a8a644230e1a}, !- Source Object
  3,                                      !- Outlet Port
  {72aec3e3-ab93-4af6-bd27-a9defbe0b8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e691480f-e7bd-4bb7-aff9-4008aefb9c80}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
