  2;                                      !- Inlet Port

OS:Connection,
  {f72a149d-4d49-4b6a-94eb-91082f8f1b5a}, !- Handle
  {92206976-4940-4c43-8b84-c331026ac06e}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2de0d2a5-a95b-4045-b3ea-9710cef2367c}, !- Handle
  1 Zone VAV 10 Main Htg Coil Controller, !- Name
  {100239c0-e3af-4dca-bce7-29d6e90c4c85}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d8245450-2dfa-48ea-b28c-c4ca2f029ffb}, !- Handle
  1 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Name
  {78a3eb0f-6631-43d7-b2de-708583fa58f3}, !- Inlet Port
  {d6263695-99cf-4272-a183-d22fb10c3444}; !- Outlet Port

OS:Connection,
  {78a3eb0f-6631-43d7-b2de-708583fa58f3}, !- Handle
  {100239c0-e3af-4dca-bce7-29d6e90c4c85}, !- Source Object
  8,                                      !- Outlet Port
  {d8245450-2dfa-48ea-b28c-c4ca2f029ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6263695-99cf-4272-a183-d22fb10c3444}, !- Handle
  {d8245450-2dfa-48ea-b28c-c4ca2f029ffb}, !- Source Object
  3,                                      !- Outlet Port
  {984ccd27-7d52-463a-9ca8-60762c719acf}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ce2069f7-3068-4727-9236-e96a3d545933}, !- Handle
  1 Zone VAV 10 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0abf386e-2617-43ac-a78e-2d470c3f06f8}, !- Water Inlet Node Name
  {5cbf985b-799b-4fbe-9c25-8ed8462f6700}, !- Water Outlet Node Name
  {029ec56c-8e2d-46ed-8758-9db823d9a12a}, !- Air Inlet Node Name
  {825ec193-ae1a-4bc6-9e99-850992f9b09e}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5fc6039a-b907-4547-8c48-831976175ff3}, !- Handle
  1 Zone VAV 10 Clg Coil Inlet Water Node, !- Name
  {f947c728-df2c-45a7-aeb7-e29ae1e7fe2f}, !- Inlet Port
  {0abf386e-2617-43ac-a78e-2d470c3f06f8}; !- Outlet Port

OS:Connection,
  {f947c728-df2c-45a7-aeb7-e29ae1e7fe2f}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  14,                                     !- Outlet Port
  {5fc6039a-b907-4547-8c48-831976175ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ab02c83-e55f-4309-9692-f1c8e818b312}, !- Handle
  1 Zone VAV 10 Clg Coil Outlet Water Node, !- Name
  {5cbf985b-799b-4fbe-9c25-8ed8462f6700}, !- Inlet Port
  {77eecc85-273c-4ce9-89be-98adc961e31b}; !- Outlet Port

OS:Connection,
  {0abf386e-2617-43ac-a78e-2d470c3f06f8}, !- Handle
  {5fc6039a-b907-4547-8c48-831976175ff3}, !- Source Object
  3,                                      !- Outlet Port
  {ce2069f7-3068-4727-9236-e96a3d545933}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5cbf985b-799b-4fbe-9c25-8ed8462f6700}, !- Handle
  {ce2069f7-3068-4727-9236-e96a3d545933}, !- Source Object
  11,                                     !- Outlet Port
  {7ab02c83-e55f-4309-9692-f1c8e818b312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77eecc85-273c-4ce9-89be-98adc961e31b}, !- Handle
  {7ab02c83-e55f-4309-9692-f1c8e818b312}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {014cc252-6e02-40c3-b860-78b7b1cba7e0}, !- Handle
  1 Zone VAV 10 Clg Coil Controller,      !- Name
  {ce2069f7-3068-4727-9236-e96a3d545933}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9ce9bba3-8044-4901-9188-0b282c826e45}, !- Handle
  1 Zone VAV 10 Clg Coil Outlet Air Node, !- Name
  {825ec193-ae1a-4bc6-9e99-850992f9b09e}, !- Inlet Port
  {ae8971b0-d0f8-4eb4-af37-c1c4f3735355}; !- Outlet Port

OS:Connection,
  {825ec193-ae1a-4bc6-9e99-850992f9b09e}, !- Handle
  {ce2069f7-3068-4727-9236-e96a3d545933}, !- Source Object
  13,                                     !- Outlet Port
  {9ce9bba3-8044-4901-9188-0b282c826e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae8971b0-d0f8-4eb4-af37-c1c4f3735355}, !- Handle
  {9ce9bba3-8044-4901-9188-0b282c826e45}, !- Source Object
  3,                                      !- Outlet Port
  {100239c0-e3af-4dca-bce7-29d6e90c4c85}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5a1a5e7d-5d52-47c9-b2c6-489b6bc8f577}, !- Handle
  1 Zone VAV 10 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {088a432f-d1f0-4557-9e7e-d44e1c65ca6b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {088a432f-d1f0-4557-9e7e-d44e1c65ca6b}, !- Handle
  1 Zone VAV 10 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f0c5ba1-1248-46ff-9e77-a081ebee6904}, !- Handle
  1 Zone VAV 10 OA System,                !- Name
  {5a1a5e7d-5d52-47c9-b2c6-489b6bc8f577}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1bc52dcf-7d2c-4892-a679-eb4b1e61f3bf}, !- Mixed Air Node Name
  {e6893265-6f6d-4b38-9f15-203b69ecabd1}, !- Outdoor Air Stream Node Name
  {5549a64d-c4b1-463b-a828-dfb28584d54f}, !- Relief Air Stream Node Name
  {c60d1e33-e2ad-4ee0-966e-cfcc5ad126f9}; !- Return Air Stream Node Name

OS:Node,
  {b7380e4c-0f26-4a4d-82ab-f814b29684bb}, !- Handle
  1 Zone VAV 10 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {e6893265-6f6d-4b38-9f15-203b69ecabd1}; !- Outlet Port

OS:Connection,
  {e6893265-6f6d-4b38-9f15-203b69ecabd1}, !- Handle
  {b7380e4c-0f26-4a4d-82ab-f814b29684bb}, !- Source Object
  3,                                      !- Outlet Port
  {7f0c5ba1-1248-46ff-9e77-a081ebee6904}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0af64aea-a75c-4a38-829f-6517b8785885}, !- Handle
  1 Zone VAV 10 Relief Air Node,          !- Name
  {5549a64d-c4b1-463b-a828-dfb28584d54f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5549a64d-c4b1-463b-a828-dfb28584d54f}, !- Handle
  {7f0c5ba1-1248-46ff-9e77-a081ebee6904}, !- Source Object
  7,                                      !- Outlet Port
  {0af64aea-a75c-4a38-829f-6517b8785885}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdd8fe33-d3f8-49b9-a042-454be53032cb}, !- Handle
  1 Zone VAV 10 Mixed Air Node,           !- Name
  {1bc52dcf-7d2c-4892-a679-eb4b1e61f3bf}, !- Inlet Port
  {029ec56c-8e2d-46ed-8758-9db823d9a12a}; !- Outlet Port

OS:Connection,
  {c60d1e33-e2ad-4ee0-966e-cfcc5ad126f9}, !- Handle
  {c34aec78-a6a5-44ba-a40f-cc27a755e1ff}, !- Source Object
  3,                                      !- Outlet Port
  {7f0c5ba1-1248-46ff-9e77-a081ebee6904}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1bc52dcf-7d2c-4892-a679-eb4b1e61f3bf}, !- Handle
  {7f0c5ba1-1248-46ff-9e77-a081ebee6904}, !- Source Object
  5,                                      !- Outlet Port
  {cdd8fe33-d3f8-49b9-a042-454be53032cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029ec56c-8e2d-46ed-8758-9db823d9a12a}, !- Handle
  {cdd8fe33-d3f8-49b9-a042-454be53032cb}, !- Source Object
  3,                                      !- Outlet Port
  {ce2069f7-3068-4727-9236-e96a3d545933}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {78df65e4-c251-41a0-8806-0e767c8c3f0e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {31f70d68-7216-490e-995d-9f549607f4b3}, !- Control Zone or Zone List Name
  {2c3485d3-b650-42cd-8381-296d0dbf538e}, !- Cooling Control Zone or Zone List Name
  {de2226c2-088a-4fd0-862b-02849571588f}, !- Heating Control Zone or Zone List Name
  {41eea606-1d74-4930-85e5-556dd1b06a12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31f70d68-7216-490e-995d-9f549607f4b3}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {2c3485d3-b650-42cd-8381-296d0dbf538e}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de2226c2-088a-4fd0-862b-02849571588f}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {41eea606-1d74-4930-85e5-556dd1b06a12}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {38cceffd-6d0e-4762-888b-4e3eda405d15}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f1c593ee-887e-4ec7-8af6-4ef3cdb1675f}, !- Water Inlet Node Name
  {b7e1df8b-1bd4-4c21-acde-1f590b310568}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d235eb8-5f26-430a-88c0-b4e07462a891}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil Inlet Water Node, !- Name
  {7c02be0f-c21c-40ee-b140-7f15ff69eed5}, !- Inlet Port
  {f1c593ee-887e-4ec7-8af6-4ef3cdb1675f}; !- Outlet Port

OS:Connection,
  {7c02be0f-c21c-40ee-b140-7f15ff69eed5}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  25,                                     !- Outlet Port
  {9d235eb8-5f26-430a-88c0-b4e07462a891}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d801e3d2-e0ad-4536-b8d9-48df70e2554a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil Outlet Water Node, !- Name
  {b7e1df8b-1bd4-4c21-acde-1f590b310568}, !- Inlet Port
  {a70466e1-801c-4ee3-9f43-9fd9c8c67296}; !- Outlet Port

OS:Connection,
  {f1c593ee-887e-4ec7-8af6-4ef3cdb1675f}, !- Handle
  {9d235eb8-5f26-430a-88c0-b4e07462a891}, !- Source Object
  3,                                      !- Outlet Port
  {38cceffd-6d0e-4762-888b-4e3eda405d15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b7e1df8b-1bd4-4c21-acde-1f590b310568}, !- Handle
  {38cceffd-6d0e-4762-888b-4e3eda405d15}, !- Source Object
  6,                                      !- Outlet Port
  {d801e3d2-e0ad-4536-b8d9-48df70e2554a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70466e1-801c-4ee3-9f43-9fd9c8c67296}, !- Handle
  {d801e3d2-e0ad-4536-b8d9-48df70e2554a}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27007eb5-0584-4013-bd7e-f3c267da3eac}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil Controller, !- Name
  {38cceffd-6d0e-4762-888b-4e3eda405d15}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3898e7a4-79f3-4eab-be7b-186f9bca2225}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {6598ea73-6273-4541-bf7d-2f87d5eadf1c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38cceffd-6d0e-4762-888b-4e3eda405d15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {158bb5ba-c7fd-4194-9815-0370aeaefadb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8525af84-8ac9-4ad2-9738-d7a645aaeb1c}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Return Air Node, !- Name
  {472a9d2d-eb29-405d-991e-5110772338e6}, !- Inlet Port
  {50d2c087-0d11-4665-b944-0709c18a08b7}; !- Outlet Port

OS:Connection,
  {f904287b-79bc-4dd8-abd1-32ec9c76f805}, !- Handle
  {9d306c8d-87e1-4651-9d14-393ed6425dd0}, !- Source Object
  3,                                      !- Outlet Port
  {a602abf7-f423-4887-9b79-63ba8689c131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472a9d2d-eb29-405d-991e-5110772338e6}, !- Handle
  {e45f8ad3-906b-40a7-8607-5fc0d8f3a1b8}, !- Source Object
  2,                                      !- Outlet Port
  {8525af84-8ac9-4ad2-9738-d7a645aaeb1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d2c087-0d11-4665-b944-0709c18a08b7}, !- Handle
  {8525af84-8ac9-4ad2-9738-d7a645aaeb1c}, !- Source Object
  3,                                      !- Outlet Port
  {09a6c450-8f0e-4164-8ac3-16e86e1ec1be}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26e13fed-afdd-4668-ad44-3b8e82462f6e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Inlet Air Node, !- Name
  {9b271cf9-dca2-459b-8bc5-b59ec2f43859}, !- Inlet Port
  {6598ea73-6273-4541-bf7d-2f87d5eadf1c}; !- Outlet Port

OS:Connection,
  {9b271cf9-dca2-459b-8bc5-b59ec2f43859}, !- Handle
  {785f5075-36c5-44fc-b017-76ad16672350}, !- Source Object
  3,                                      !- Outlet Port
  {26e13fed-afdd-4668-ad44-3b8e82462f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6598ea73-6273-4541-bf7d-2f87d5eadf1c}, !- Handle
  {26e13fed-afdd-4668-ad44-3b8e82462f6e}, !- Source Object
  3,                                      !- Outlet Port
  {3898e7a4-79f3-4eab-be7b-186f9bca2225}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {158bb5ba-c7fd-4194-9815-0370aeaefadb}, !- Handle
  {3898e7a4-79f3-4eab-be7b-186f9bca2225}, !- Source Object
  12,                                     !- Outlet Port
  {9d306c8d-87e1-4651-9d14-393ed6425dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {70ced93b-22cf-45be-808f-dd198c578304}, !- Handle
  1 Zone VAV 11,                          !- Name
  ,                                       !- Controller List Name
  {4ad7607a-26ff-4935-a637-c45bf973a45c}, !- Availability Schedule
  {52bd8e97-1073-4b9f-a52d-74cc61fea45a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b1ddc4f-a775-4ef8-b3b8-2c6fbba2a051}, !- Supply Side Inlet Node Name
  {f32be854-c83a-46ec-90e9-655ab51deccc}, !- Demand Side Outlet Node Name
  {da716f90-ee06-4e13-aa3e-5677b186e39e}, !- Demand Side Inlet Node A
  {109b2e5d-b2e2-49d6-96f8-c92d0577996c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24839d06-0348-4a4c-bf46-b364fdb593b8}, !- Demand Mixer Name
  {29f84014-fcdd-494e-856c-8248937a9cad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23ed1e06-85af-4fbd-a203-d3450b7b8123}, !- Handle
  1 Zone VAV 11 Supply Inlet Node,        !- Name
  {8b1ddc4f-a775-4ef8-b3b8-2c6fbba2a051}, !- Inlet Port
  {8d4776d1-d3d8-4cfb-8a86-14145c6fb5fc}; !- Outlet Port

OS:Node,
  {17821556-aa85-42dc-a17a-d193d77ec477}, !- Handle
  1 Zone VAV 11 Supply Outlet Node,       !- Name
  {004a8c92-3dc1-4328-b2f1-28487c4047e3}, !- Inlet Port
  {109b2e5d-b2e2-49d6-96f8-c92d0577996c}; !- Outlet Port

OS:Connection,
  {8b1ddc4f-a775-4ef8-b3b8-2c6fbba2a051}, !- Handle
  {70ced93b-22cf-45be-808f-dd198c578304}, !- Source Object
  9,                                      !- Outlet Port
  {23ed1e06-85af-4fbd-a203-d3450b7b8123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109b2e5d-b2e2-49d6-96f8-c92d0577996c}, !- Handle
  {17821556-aa85-42dc-a17a-d193d77ec477}, !- Source Object
  3,                                      !- Outlet Port
  {70ced93b-22cf-45be-808f-dd198c578304}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {acd252da-5d73-4a34-b8ec-691e3b4cec4f}, !- Handle
  1 Zone VAV 11 Demand Inlet Node,        !- Name
  {da716f90-ee06-4e13-aa3e-5677b186e39e}, !- Inlet Port
  {b59fc221-5ed0-41a7-93a5-2e7118240d04}; !- Outlet Port

OS:Node,
  {f20ad53e-db0c-4315-abdb-84baf235c64d}, !- Handle
  1 Zone VAV 11 Demand Outlet Node,       !- Name
  {0e5d1755-25e5-480a-a4d5-9d3a45eb70f4}, !- Inlet Port
  {f32be854-c83a-46ec-90e9-655ab51deccc}; !- Outlet Port

OS:Node,
  {bbffb6f4-6e24-4b67-b982-f5a23abff67e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Outlet Air Node, !- Name
  {c7b4c333-e524-4969-85d8-4279bcb35433}, !- Inlet Port
  {47d96b3f-9960-4ddd-8570-747589014736}; !- Outlet Port

OS:Connection,
  {da716f90-ee06-4e13-aa3e-5677b186e39e}, !- Handle
  {70ced93b-22cf-45be-808f-dd198c578304}, !- Source Object
  11,                                     !- Outlet Port
  {acd252da-5d73-4a34-b8ec-691e3b4cec4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32be854-c83a-46ec-90e9-655ab51deccc}, !- Handle
  {f20ad53e-db0c-4315-abdb-84baf235c64d}, !- Source Object
  3,                                      !- Outlet Port
  {70ced93b-22cf-45be-808f-dd198c578304}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29f84014-fcdd-494e-856c-8248937a9cad}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {b59fc221-5ed0-41a7-93a5-2e7118240d04}, !- Inlet Node Name
  {89d6cf1e-37f3-4b3a-aa53-4c90a4bd2379}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24839d06-0348-4a4c-bf46-b364fdb593b8}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {0e5d1755-25e5-480a-a4d5-9d3a45eb70f4}, !- Outlet Node Name
  {e31e29f0-ca6d-4903-9e68-8b4f313fb54f}; !- Inlet Node Name 1

OS:Connection,
  {b59fc221-5ed0-41a7-93a5-2e7118240d04}, !- Handle
  {acd252da-5d73-4a34-b8ec-691e3b4cec4f}, !- Source Object
  3,                                      !- Outlet Port
  {29f84014-fcdd-494e-856c-8248937a9cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e5d1755-25e5-480a-a4d5-9d3a45eb70f4}, !- Handle
  {24839d06-0348-4a4c-bf46-b364fdb593b8}, !- Source Object
  2,                                      !- Outlet Port
  {f20ad53e-db0c-4315-abdb-84baf235c64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f2818671-c3c4-47ff-a8ec-31cf8041461f}, !- Handle
  {70ced93b-22cf-45be-808f-dd198c578304}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {52bd8e97-1073-4b9f-a52d-74cc61fea45a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {e12e253c-48dd-47b9-99ff-e1424b175494}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c7d05076-60cd-4878-9b91-f05c93dba7af}, !- Handle
  1 Zone VAV 11 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {17821556-aa85-42dc-a17a-d193d77ec477}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6a1c917d-e41b-4819-ab63-ac74e2db5140}, !- Handle
  1 Zone VAV 11 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0254a239-b8bf-44a4-a9cf-940babf6fe3f}, !- Air Inlet Node Name
  {004a8c92-3dc1-4328-b2f1-28487c4047e3}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {004a8c92-3dc1-4328-b2f1-28487c4047e3}, !- Handle
  {6a1c917d-e41b-4819-ab63-ac74e2db5140}, !- Source Object
  17,                                     !- Outlet Port
  {17821556-aa85-42dc-a17a-d193d77ec477}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2d3037a1-d115-4864-bae6-fa7d2207ac23}, !- Handle
  1 Zone VAV 11 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eea499ce-d2d7-47d7-b5b1-f2e15fe39d8a}, !- Water Inlet Node Name
  {614c0fcd-5729-4640-967b-4bebd811a537}, !- Water Outlet Node Name
  {12bb61cf-d1a8-4f5d-b08d-d2e61dcd8d54}, !- Air Inlet Node Name
  {d36837e9-133f-4773-b386-670a77c1248c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {939c1081-3271-4fee-8288-0acc3fe84130}, !- Handle
  1 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Name
  {8435c859-cc89-445c-a443-cc6c63c47976}, !- Inlet Port
  {eea499ce-d2d7-47d7-b5b1-f2e15fe39d8a}; !- Outlet Port

OS:Connection,
  {8435c859-cc89-445c-a443-cc6c63c47976}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  26,                                     !- Outlet Port
  {939c1081-3271-4fee-8288-0acc3fe84130}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdadf3f7-ed0f-4274-b2c4-a23aeac72c63}, !- Handle
  1 Zone VAV 11 Main Htg Coil Outlet Water Node, !- Name
  {614c0fcd-5729-4640-967b-4bebd811a537}, !- Inlet Port
  {991c2bc1-cc34-4035-80f8-e1ba61be5f7f}; !- Outlet Port

OS:Connection,
  {eea499ce-d2d7-47d7-b5b1-f2e15fe39d8a}, !- Handle
  {939c1081-3271-4fee-8288-0acc3fe84130}, !- Source Object
  3,                                      !- Outlet Port
  {2d3037a1-d115-4864-bae6-fa7d2207ac23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {614c0fcd-5729-4640-967b-4bebd811a537}, !- Handle
  {2d3037a1-d115-4864-bae6-fa7d2207ac23}, !- Source Object
  6,                                      !- Outlet Port
  {bdadf3f7-ed0f-4274-b2c4-a23aeac72c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991c2bc1-cc34-4035-80f8-e1ba61be5f7f}, !- Handle
  {bdadf3f7-ed0f-4274-b2c4-a23aeac72c63}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9f28f535-3d62-450a-8df6-2220f7f621de}, !- Handle
  1 Zone VAV 11 Main Htg Coil Controller, !- Name
  {2d3037a1-d115-4864-bae6-fa7d2207ac23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4d2b0ce1-0c8c-426d-ba7b-7cdfb2eb6b95}, !- Handle
  1 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Name
  {d36837e9-133f-4773-b386-670a77c1248c}, !- Inlet Port
  {0254a239-b8bf-44a4-a9cf-940babf6fe3f}; !- Outlet Port

OS:Connection,
  {d36837e9-133f-4773-b386-670a77c1248c}, !- Handle
  {2d3037a1-d115-4864-bae6-fa7d2207ac23}, !- Source Object
  8,                                      !- Outlet Port
  {4d2b0ce1-0c8c-426d-ba7b-7cdfb2eb6b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0254a239-b8bf-44a4-a9cf-940babf6fe3f}, !- Handle
  {4d2b0ce1-0c8c-426d-ba7b-7cdfb2eb6b95}, !- Source Object
  3,                                      !- Outlet Port
  {6a1c917d-e41b-4819-ab63-ac74e2db5140}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {86f28862-6743-4ac6-8fe6-740d3aefaa74}, !- Handle
  1 Zone VAV 11 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a3409ab5-8c3e-4c38-a545-5f1216b225e2}, !- Water Inlet Node Name
  {408d7ab7-0864-4ad9-b307-86ebf19d3b6d}, !- Water Outlet Node Name
  {1c11fbc3-4ba1-49fc-9b79-dae072328b8e}, !- Air Inlet Node Name
  {e2e976a6-68dd-406e-8e90-d2ad903cf207}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1a470874-13b5-4dbe-a13d-e7fe51e5e02f}, !- Handle
  1 Zone VAV 11 Clg Coil Inlet Water Node, !- Name
  {74cb0e0d-a0d6-4e82-9b98-1d6bca1d0c84}, !- Inlet Port
  {a3409ab5-8c3e-4c38-a545-5f1216b225e2}; !- Outlet Port

OS:Connection,
  {74cb0e0d-a0d6-4e82-9b98-1d6bca1d0c84}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  15,                                     !- Outlet Port
  {1a470874-13b5-4dbe-a13d-e7fe51e5e02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd89762f-ec11-4660-b070-e758a7fcf89b}, !- Handle
  1 Zone VAV 11 Clg Coil Outlet Water Node, !- Name
  {408d7ab7-0864-4ad9-b307-86ebf19d3b6d}, !- Inlet Port
  {29cb7661-347a-4b78-8c80-ae7a7eefa632}; !- Outlet Port

OS:Connection,
  {a3409ab5-8c3e-4c38-a545-5f1216b225e2}, !- Handle
  {1a470874-13b5-4dbe-a13d-e7fe51e5e02f}, !- Source Object
  3,                                      !- Outlet Port
  {86f28862-6743-4ac6-8fe6-740d3aefaa74}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {408d7ab7-0864-4ad9-b307-86ebf19d3b6d}, !- Handle
  {86f28862-6743-4ac6-8fe6-740d3aefaa74}, !- Source Object
  11,                                     !- Outlet Port
  {dd89762f-ec11-4660-b070-e758a7fcf89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29cb7661-347a-4b78-8c80-ae7a7eefa632}, !- Handle
  {dd89762f-ec11-4660-b070-e758a7fcf89b}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de4a7e21-577f-450d-a21b-502cf2365cc1}, !- Handle
  1 Zone VAV 11 Clg Coil Controller,      !- Name
  {86f28862-6743-4ac6-8fe6-740d3aefaa74}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ef1fd5fa-3b7d-465c-9b82-f2f9220ffbe8}, !- Handle
  1 Zone VAV 11 Clg Coil Outlet Air Node, !- Name
  {e2e976a6-68dd-406e-8e90-d2ad903cf207}, !- Inlet Port
  {12bb61cf-d1a8-4f5d-b08d-d2e61dcd8d54}; !- Outlet Port

OS:Connection,
  {e2e976a6-68dd-406e-8e90-d2ad903cf207}, !- Handle
  {86f28862-6743-4ac6-8fe6-740d3aefaa74}, !- Source Object
  13,                                     !- Outlet Port
  {ef1fd5fa-3b7d-465c-9b82-f2f9220ffbe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bb61cf-d1a8-4f5d-b08d-d2e61dcd8d54}, !- Handle
  {ef1fd5fa-3b7d-465c-9b82-f2f9220ffbe8}, !- Source Object
  3,                                      !- Outlet Port
  {2d3037a1-d115-4864-bae6-fa7d2207ac23}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8b2ab860-f2c7-436f-a946-6ab8b81d79f9}, !- Handle
  1 Zone VAV 11 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a961f83c-2bb9-4cf1-8bcb-5345d37a71ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a961f83c-2bb9-4cf1-8bcb-5345d37a71ff}, !- Handle
  1 Zone VAV 11 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2c46dff-6096-45fb-b900-984541b6f72b}, !- Handle
  1 Zone VAV 11 OA System,                !- Name
  {8b2ab860-f2c7-436f-a946-6ab8b81d79f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {714f76a5-ef68-4ea3-bdf3-35c11272750f}, !- Mixed Air Node Name
  {528b6232-dd7f-49d1-a1c1-2b231f7b072f}, !- Outdoor Air Stream Node Name
  {7370d760-3304-4d50-ab26-7aaef608b301}, !- Relief Air Stream Node Name
  {8d4776d1-d3d8-4cfb-8a86-14145c6fb5fc}; !- Return Air Stream Node Name

OS:Node,
  {6ddf9665-19fd-4074-b296-fd6814eff47d}, !- Handle
  1 Zone VAV 11 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {528b6232-dd7f-49d1-a1c1-2b231f7b072f}; !- Outlet Port

OS:Connection,
  {528b6232-dd7f-49d1-a1c1-2b231f7b072f}, !- Handle
  {6ddf9665-19fd-4074-b296-fd6814eff47d}, !- Source Object
  3,                                      !- Outlet Port
  {d2c46dff-6096-45fb-b900-984541b6f72b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81e8b0ff-ca8e-4926-b7fe-9f4b45b2e068}, !- Handle
  1 Zone VAV 11 Relief Air Node,          !- Name
  {7370d760-3304-4d50-ab26-7aaef608b301}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7370d760-3304-4d50-ab26-7aaef608b301}, !- Handle
  {d2c46dff-6096-45fb-b900-984541b6f72b}, !- Source Object
  7,                                      !- Outlet Port
  {81e8b0ff-ca8e-4926-b7fe-9f4b45b2e068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29177290-76a4-45f5-82d2-0075047c0cf3}, !- Handle
  1 Zone VAV 11 Mixed Air Node,           !- Name
  {714f76a5-ef68-4ea3-bdf3-35c11272750f}, !- Inlet Port
  {1c11fbc3-4ba1-49fc-9b79-dae072328b8e}; !- Outlet Port

OS:Connection,
  {8d4776d1-d3d8-4cfb-8a86-14145c6fb5fc}, !- Handle
  {23ed1e06-85af-4fbd-a203-d3450b7b8123}, !- Source Object
  3,                                      !- Outlet Port
  {d2c46dff-6096-45fb-b900-984541b6f72b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {714f76a5-ef68-4ea3-bdf3-35c11272750f}, !- Handle
  {d2c46dff-6096-45fb-b900-984541b6f72b}, !- Source Object
  5,                                      !- Outlet Port
  {29177290-76a4-45f5-82d2-0075047c0cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c11fbc3-4ba1-49fc-9b79-dae072328b8e}, !- Handle
  {29177290-76a4-45f5-82d2-0075047c0cf3}, !- Source Object
  3,                                      !- Outlet Port
  {86f28862-6743-4ac6-8fe6-740d3aefaa74}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e12e253c-48dd-47b9-99ff-e1424b175494}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d32a0ac4-991e-4ab8-a6bb-d5c89bb6e971}, !- Control Zone or Zone List Name
  {605741b1-f21c-411a-8236-4db51c552114}, !- Cooling Control Zone or Zone List Name
  {ca80cd8d-8a61-44a9-9a6d-6ce016789978}, !- Heating Control Zone or Zone List Name
  {d64c906c-9cad-44d0-828d-5408b0c538ef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d32a0ac4-991e-4ab8-a6bb-d5c89bb6e971}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {605741b1-f21c-411a-8236-4db51c552114}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ca80cd8d-8a61-44a9-9a6d-6ce016789978}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d64c906c-9cad-44d0-828d-5408b0c538ef}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {6758dce9-4d0e-4dbc-87f0-5dec7fc8d025}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {66e425cb-3d72-41ba-85b1-b34ac17a3b10}, !- Water Inlet Node Name
  {b2cf9769-9100-4a37-b497-7cd823cf76e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {023771da-3742-4df7-af68-72d84cb1652f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Inlet Water Node, !- Name
  {1786dde9-4d7c-411a-a42b-34b6d35f5c47}, !- Inlet Port
  {66e425cb-3d72-41ba-85b1-b34ac17a3b10}; !- Outlet Port

OS:Connection,
  {1786dde9-4d7c-411a-a42b-34b6d35f5c47}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  27,                                     !- Outlet Port
  {023771da-3742-4df7-af68-72d84cb1652f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31c442ed-725a-4b55-b1e2-24b6fca6bc22}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Outlet Water Node, !- Name
  {b2cf9769-9100-4a37-b497-7cd823cf76e8}, !- Inlet Port
  {dc5a1d03-2b99-4947-9737-ec42cccf3c72}; !- Outlet Port

OS:Connection,
  {66e425cb-3d72-41ba-85b1-b34ac17a3b10}, !- Handle
  {023771da-3742-4df7-af68-72d84cb1652f}, !- Source Object
  3,                                      !- Outlet Port
  {6758dce9-4d0e-4dbc-87f0-5dec7fc8d025}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b2cf9769-9100-4a37-b497-7cd823cf76e8}, !- Handle
  {6758dce9-4d0e-4dbc-87f0-5dec7fc8d025}, !- Source Object
  6,                                      !- Outlet Port
  {31c442ed-725a-4b55-b1e2-24b6fca6bc22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5a1d03-2b99-4947-9737-ec42cccf3c72}, !- Handle
  {31c442ed-725a-4b55-b1e2-24b6fca6bc22}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0cf7529-e088-4932-a889-56e2ec52bb1b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Controller, !- Name
  {6758dce9-4d0e-4dbc-87f0-5dec7fc8d025}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93f8ae3d-d28c-464f-8733-0820d59709db}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {49bf85aa-cf3d-4393-a7a6-d6ecc8483d93}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6758dce9-4d0e-4dbc-87f0-5dec7fc8d025}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7b4c333-e524-4969-85d8-4279bcb35433}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a795e9b-8571-4f5d-8368-e3c08ee62d8d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Return Air Node, !- Name
  {56dd9add-ee0f-4a58-a166-2b63a7728a57}, !- Inlet Port
  {e31e29f0-ca6d-4903-9e68-8b4f313fb54f}; !- Outlet Port

OS:Connection,
  {47d96b3f-9960-4ddd-8570-747589014736}, !- Handle
  {bbffb6f4-6e24-4b67-b982-f5a23abff67e}, !- Source Object
  3,                                      !- Outlet Port
  {c11518be-15d5-4ebe-affd-2445226544e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56dd9add-ee0f-4a58-a166-2b63a7728a57}, !- Handle
  {f57bfc05-17cc-427b-ad30-374f0477c598}, !- Source Object
  2,                                      !- Outlet Port
  {2a795e9b-8571-4f5d-8368-e3c08ee62d8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31e29f0-ca6d-4903-9e68-8b4f313fb54f}, !- Handle
  {2a795e9b-8571-4f5d-8368-e3c08ee62d8d}, !- Source Object
  3,                                      !- Outlet Port
  {24839d06-0348-4a4c-bf46-b364fdb593b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ee2fa34-9963-4e7e-977f-0fb614e08524}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Inlet Air Node, !- Name
  {89d6cf1e-37f3-4b3a-aa53-4c90a4bd2379}, !- Inlet Port
  {49bf85aa-cf3d-4393-a7a6-d6ecc8483d93}; !- Outlet Port

OS:Connection,
  {89d6cf1e-37f3-4b3a-aa53-4c90a4bd2379}, !- Handle
  {29f84014-fcdd-494e-856c-8248937a9cad}, !- Source Object
  3,                                      !- Outlet Port
  {1ee2fa34-9963-4e7e-977f-0fb614e08524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bf85aa-cf3d-4393-a7a6-d6ecc8483d93}, !- Handle
  {1ee2fa34-9963-4e7e-977f-0fb614e08524}, !- Source Object
  3,                                      !- Outlet Port
  {93f8ae3d-d28c-464f-8733-0820d59709db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7b4c333-e524-4969-85d8-4279bcb35433}, !- Handle
  {93f8ae3d-d28c-464f-8733-0820d59709db}, !- Source Object
  12,                                     !- Outlet Port
  {bbffb6f4-6e24-4b67-b982-f5a23abff67e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22433948-3018-402e-a141-20852c998aea}, !- Handle
  1 Zone VAV 12,                          !- Name
  ,                                       !- Controller List Name
  {dc19f6c0-9cfc-4e29-bf92-e6c90a71d038}, !- Availability Schedule
  {2f83061c-80ad-4db5-93d1-3b6a42aaa2d2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e1bd40b8-e000-4f77-bbd3-d0bd93a46525}, !- Supply Side Inlet Node Name
  {5b0b3f09-7596-47ea-8b51-04e02a265eb2}, !- Demand Side Outlet Node Name
  {c743b4e5-a7db-4325-85f9-d1530cf848a4}, !- Demand Side Inlet Node A
  {25f6b32b-7b92-46f8-a6e3-7ff6072f8080}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed7a7985-5d29-4599-ad8f-de90d023d665}, !- Demand Mixer Name
  {cfe1b781-71f6-442c-8681-611c5c57539b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a370d2a-5eb0-4cba-907d-bb88d07d674f}, !- Handle
  1 Zone VAV 12 Supply Inlet Node,        !- Name
  {e1bd40b8-e000-4f77-bbd3-d0bd93a46525}, !- Inlet Port
  {b9c41098-c001-4a8d-8e7b-30f79fc5876c}; !- Outlet Port

OS:Node,
  {f4cada41-b196-4d80-915b-1e2913e913fc}, !- Handle
  1 Zone VAV 12 Supply Outlet Node,       !- Name
  {ace461a2-0dbd-4a73-8d04-90a30a9441be}, !- Inlet Port
  {25f6b32b-7b92-46f8-a6e3-7ff6072f8080}; !- Outlet Port

OS:Connection,
  {e1bd40b8-e000-4f77-bbd3-d0bd93a46525}, !- Handle
  {22433948-3018-402e-a141-20852c998aea}, !- Source Object
  9,                                      !- Outlet Port
  {0a370d2a-5eb0-4cba-907d-bb88d07d674f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f6b32b-7b92-46f8-a6e3-7ff6072f8080}, !- Handle
  {f4cada41-b196-4d80-915b-1e2913e913fc}, !- Source Object
  3,                                      !- Outlet Port
  {22433948-3018-402e-a141-20852c998aea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3c3fb2c9-91d2-4bc7-a948-f5501a04a4c9}, !- Handle
  1 Zone VAV 12 Demand Inlet Node,        !- Name
  {c743b4e5-a7db-4325-85f9-d1530cf848a4}, !- Inlet Port
  {740ed353-1d51-4d14-9c7a-c88fb55781a4}; !- Outlet Port

OS:Node,
  {0d0aa12e-802c-4cc6-abde-69e40a21f1ad}, !- Handle
  1 Zone VAV 12 Demand Outlet Node,       !- Name
  {6bbfc52a-3186-4f9d-b637-0d594a424214}, !- Inlet Port
  {5b0b3f09-7596-47ea-8b51-04e02a265eb2}; !- Outlet Port

OS:Node,
  {06fa4c7f-b4bc-4510-ae19-f465aeddb725}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Outlet Air Node, !- Name
  {2f755756-c01e-406b-b0f0-5e634448c49a}, !- Inlet Port
  {7960ffd3-2aaf-45fd-ac72-0bc5c0c521e8}; !- Outlet Port

OS:Connection,
  {c743b4e5-a7db-4325-85f9-d1530cf848a4}, !- Handle
  {22433948-3018-402e-a141-20852c998aea}, !- Source Object
  11,                                     !- Outlet Port
  {3c3fb2c9-91d2-4bc7-a948-f5501a04a4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0b3f09-7596-47ea-8b51-04e02a265eb2}, !- Handle
  {0d0aa12e-802c-4cc6-abde-69e40a21f1ad}, !- Source Object
  3,                                      !- Outlet Port
  {22433948-3018-402e-a141-20852c998aea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cfe1b781-71f6-442c-8681-611c5c57539b}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {740ed353-1d51-4d14-9c7a-c88fb55781a4}, !- Inlet Node Name
  {956da9b7-69d3-4cf8-9b1e-7059602d5653}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed7a7985-5d29-4599-ad8f-de90d023d665}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {6bbfc52a-3186-4f9d-b637-0d594a424214}, !- Outlet Node Name
  {c4c4bf3a-ee56-4aaa-9c0b-56784f0dbde9}; !- Inlet Node Name 1

OS:Connection,
  {740ed353-1d51-4d14-9c7a-c88fb55781a4}, !- Handle
  {3c3fb2c9-91d2-4bc7-a948-f5501a04a4c9}, !- Source Object
  3,                                      !- Outlet Port
  {cfe1b781-71f6-442c-8681-611c5c57539b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbfc52a-3186-4f9d-b637-0d594a424214}, !- Handle
  {ed7a7985-5d29-4599-ad8f-de90d023d665}, !- Source Object
  2,                                      !- Outlet Port
  {0d0aa12e-802c-4cc6-abde-69e40a21f1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {49bc8690-e5b6-46db-9f6a-c758d505f670}, !- Handle
  {22433948-3018-402e-a141-20852c998aea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2f83061c-80ad-4db5-93d1-3b6a42aaa2d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {2329a672-ec47-4c33-8c29-d69fa6cca3e1}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {bad095a9-2856-4a75-91f3-27ae1c8ff04b}, !- Handle
  1 Zone VAV 12 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {f4cada41-b196-4d80-915b-1e2913e913fc}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {947da9fe-acf2-4c7e-b7ec-3b6b2df2c157}, !- Handle
  1 Zone VAV 12 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a993e86d-a02d-4a7d-a846-c5eb0292ab89}, !- Air Inlet Node Name
  {ace461a2-0dbd-4a73-8d04-90a30a9441be}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {ace461a2-0dbd-4a73-8d04-90a30a9441be}, !- Handle
  {947da9fe-acf2-4c7e-b7ec-3b6b2df2c157}, !- Source Object
  17,                                     !- Outlet Port
  {f4cada41-b196-4d80-915b-1e2913e913fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7fcc0a49-6b49-40fb-a9c5-b4377eb361d6}, !- Handle
  1 Zone VAV 12 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b03d941-d54e-40c8-8181-349fad48c1ca}, !- Water Inlet Node Name
  {a7b5bdc0-fd24-4511-bc96-bcd94d9e686f}, !- Water Outlet Node Name
  {cba9e792-e122-48d8-abc2-07e50ac6fdb7}, !- Air Inlet Node Name
  {38eee73d-523b-4416-ad04-613cd293f948}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d3f0fcdc-f716-451f-8f47-c98892a05ab3}, !- Handle
  1 Zone VAV 12 Main Htg Coil Inlet Water Node, !- Name
  {f53142b1-32f5-440d-bb99-01ee8b7e9353}, !- Inlet Port
  {4b03d941-d54e-40c8-8181-349fad48c1ca}; !- Outlet Port

OS:Connection,
  {f53142b1-32f5-440d-bb99-01ee8b7e9353}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  28,                                     !- Outlet Port
  {d3f0fcdc-f716-451f-8f47-c98892a05ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cc473f5-45e0-4997-b7fc-ae79eb45b1a8}, !- Handle
  1 Zone VAV 12 Main Htg Coil Outlet Water Node, !- Name
  {a7b5bdc0-fd24-4511-bc96-bcd94d9e686f}, !- Inlet Port
  {1f599cf8-485d-49cc-97b4-63d969bfd75b}; !- Outlet Port

OS:Connection,
  {4b03d941-d54e-40c8-8181-349fad48c1ca}, !- Handle
  {d3f0fcdc-f716-451f-8f47-c98892a05ab3}, !- Source Object
  3,                                      !- Outlet Port
  {7fcc0a49-6b49-40fb-a9c5-b4377eb361d6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7b5bdc0-fd24-4511-bc96-bcd94d9e686f}, !- Handle
  {7fcc0a49-6b49-40fb-a9c5-b4377eb361d6}, !- Source Object
  6,                                      !- Outlet Port
  {1cc473f5-45e0-4997-b7fc-ae79eb45b1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f599cf8-485d-49cc-97b4-63d969bfd75b}, !- Handle
  {1cc473f5-45e0-4997-b7fc-ae79eb45b1a8}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f25de7f-baaf-458a-bb35-ae03f4f08771}, !- Handle
  1 Zone VAV 12 Main Htg Coil Controller, !- Name
  {7fcc0a49-6b49-40fb-a9c5-b4377eb361d6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {33bc7a0e-c98e-4cd6-afc6-74af1f879e9b}, !- Handle
  1 Zone VAV 12 Main Htg Coil Outlet Air Node, !- Name
  {38eee73d-523b-4416-ad04-613cd293f948}, !- Inlet Port
  {a993e86d-a02d-4a7d-a846-c5eb0292ab89}; !- Outlet Port

OS:Connection,
  {38eee73d-523b-4416-ad04-613cd293f948}, !- Handle
  {7fcc0a49-6b49-40fb-a9c5-b4377eb361d6}, !- Source Object
  8,                                      !- Outlet Port
  {33bc7a0e-c98e-4cd6-afc6-74af1f879e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a993e86d-a02d-4a7d-a846-c5eb0292ab89}, !- Handle
  {33bc7a0e-c98e-4cd6-afc6-74af1f879e9b}, !- Source Object
  3,                                      !- Outlet Port
  {947da9fe-acf2-4c7e-b7ec-3b6b2df2c157}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7963f278-aad7-495b-88c1-eee12f355244}, !- Handle
  1 Zone VAV 12 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3e31b6aa-560f-458d-a28f-1ac82f582618}, !- Water Inlet Node Name
  {6e63e36f-82b7-4278-8493-bf3150f2ff77}, !- Water Outlet Node Name
  {45bb078f-6c7b-46d8-8528-ef2c42d9a292}, !- Air Inlet Node Name
  {386942f6-a941-40f1-aabf-8010b9180465}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {95f2e098-867a-4e3f-bbca-4c6ce946e7cf}, !- Handle
  1 Zone VAV 12 Clg Coil Inlet Water Node, !- Name
  {4aefecd0-519c-4ef1-b26e-f9c8e8df61d6}, !- Inlet Port
  {3e31b6aa-560f-458d-a28f-1ac82f582618}; !- Outlet Port

OS:Connection,
  {4aefecd0-519c-4ef1-b26e-f9c8e8df61d6}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  16,                                     !- Outlet Port
  {95f2e098-867a-4e3f-bbca-4c6ce946e7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78662bee-73a5-46c2-aef6-e48b0fd731f1}, !- Handle
  1 Zone VAV 12 Clg Coil Outlet Water Node, !- Name
  {6e63e36f-82b7-4278-8493-bf3150f2ff77}, !- Inlet Port
  {d895de33-0a41-43ef-a5a0-f32a32af713e}; !- Outlet Port

OS:Connection,
  {3e31b6aa-560f-458d-a28f-1ac82f582618}, !- Handle
  {95f2e098-867a-4e3f-bbca-4c6ce946e7cf}, !- Source Object
  3,                                      !- Outlet Port
  {7963f278-aad7-495b-88c1-eee12f355244}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6e63e36f-82b7-4278-8493-bf3150f2ff77}, !- Handle
  {7963f278-aad7-495b-88c1-eee12f355244}, !- Source Object
  11,                                     !- Outlet Port
  {78662bee-73a5-46c2-aef6-e48b0fd731f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d895de33-0a41-43ef-a5a0-f32a32af713e}, !- Handle
  {78662bee-73a5-46c2-aef6-e48b0fd731f1}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f152044-58c4-4916-abb3-bee4d1c7a0e0}, !- Handle
  1 Zone VAV 12 Clg Coil Controller,      !- Name
  {7963f278-aad7-495b-88c1-eee12f355244}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {fa16ea0c-703e-427e-8f70-2416461cab04}, !- Handle
  1 Zone VAV 12 Clg Coil Outlet Air Node, !- Name
  {386942f6-a941-40f1-aabf-8010b9180465}, !- Inlet Port
  {cba9e792-e122-48d8-abc2-07e50ac6fdb7}; !- Outlet Port

OS:Connection,
  {386942f6-a941-40f1-aabf-8010b9180465}, !- Handle
  {7963f278-aad7-495b-88c1-eee12f355244}, !- Source Object
  13,                                     !- Outlet Port
  {fa16ea0c-703e-427e-8f70-2416461cab04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba9e792-e122-48d8-abc2-07e50ac6fdb7}, !- Handle
  {fa16ea0c-703e-427e-8f70-2416461cab04}, !- Source Object
  3,                                      !- Outlet Port
  {7fcc0a49-6b49-40fb-a9c5-b4377eb361d6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e137d24e-e723-4234-88d5-83919290d870}, !- Handle
  1 Zone VAV 12 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {365a6d4a-f40e-4aba-8927-51b28cffab28}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {365a6d4a-f40e-4aba-8927-51b28cffab28}, !- Handle
  1 Zone VAV 12 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf6f0162-dfd6-4884-9771-e8100b37b212}, !- Handle
  1 Zone VAV 12 OA System,                !- Name
  {e137d24e-e723-4234-88d5-83919290d870}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5ab978e4-fe76-49a0-b8c3-7b9b057314a5}, !- Mixed Air Node Name
  {46392ece-c4ed-462c-bb9e-630a40326e2f}, !- Outdoor Air Stream Node Name
  {b7da686a-ce90-4c09-a052-163092759b57}, !- Relief Air Stream Node Name
  {b9c41098-c001-4a8d-8e7b-30f79fc5876c}; !- Return Air Stream Node Name

OS:Node,
  {922afe47-a4b0-4abc-a3a7-e4eb7f2ca96c}, !- Handle
  1 Zone VAV 12 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {46392ece-c4ed-462c-bb9e-630a40326e2f}; !- Outlet Port

OS:Connection,
  {46392ece-c4ed-462c-bb9e-630a40326e2f}, !- Handle
  {922afe47-a4b0-4abc-a3a7-e4eb7f2ca96c}, !- Source Object
  3,                                      !- Outlet Port
  {bf6f0162-dfd6-4884-9771-e8100b37b212}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84bc709f-2fc3-4fad-ae5a-c445f7b1897d}, !- Handle
  1 Zone VAV 12 Relief Air Node,          !- Name
  {b7da686a-ce90-4c09-a052-163092759b57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7da686a-ce90-4c09-a052-163092759b57}, !- Handle
  {bf6f0162-dfd6-4884-9771-e8100b37b212}, !- Source Object
  7,                                      !- Outlet Port
  {84bc709f-2fc3-4fad-ae5a-c445f7b1897d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b7d4ed7-cdd5-42c1-9a7e-7f96adff603b}, !- Handle
  1 Zone VAV 12 Mixed Air Node,           !- Name
  {5ab978e4-fe76-49a0-b8c3-7b9b057314a5}, !- Inlet Port
  {45bb078f-6c7b-46d8-8528-ef2c42d9a292}; !- Outlet Port

OS:Connection,
  {b9c41098-c001-4a8d-8e7b-30f79fc5876c}, !- Handle
  {0a370d2a-5eb0-4cba-907d-bb88d07d674f}, !- Source Object
  3,                                      !- Outlet Port
  {bf6f0162-dfd6-4884-9771-e8100b37b212}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5ab978e4-fe76-49a0-b8c3-7b9b057314a5}, !- Handle
  {bf6f0162-dfd6-4884-9771-e8100b37b212}, !- Source Object
  5,                                      !- Outlet Port
  {3b7d4ed7-cdd5-42c1-9a7e-7f96adff603b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45bb078f-6c7b-46d8-8528-ef2c42d9a292}, !- Handle
  {3b7d4ed7-cdd5-42c1-9a7e-7f96adff603b}, !- Source Object
  3,                                      !- Outlet Port
  {7963f278-aad7-495b-88c1-eee12f355244}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2329a672-ec47-4c33-8c29-d69fa6cca3e1}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5e2b8be8-a447-415c-9ec3-d253a1a1032b}, !- Control Zone or Zone List Name
  {5ab38de9-c118-4cf2-bd09-0ee3941df2a4}, !- Cooling Control Zone or Zone List Name
  {e955ef76-4ddc-4e3e-94a1-541d1f71c68c}, !- Heating Control Zone or Zone List Name
  {26c5acc3-6267-4904-bc7c-7c39b64a612e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e2b8be8-a447-415c-9ec3-d253a1a1032b}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {5ab38de9-c118-4cf2-bd09-0ee3941df2a4}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e955ef76-4ddc-4e3e-94a1-541d1f71c68c}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26c5acc3-6267-4904-bc7c-7c39b64a612e}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {d5de78fe-965f-4eff-8abb-29da08d3bda9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3d4828b-c90a-4da9-828e-d5c64605d8e4}, !- Water Inlet Node Name
  {10404086-8798-46b4-8a01-7f556fd17dd4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc291b55-b029-4c17-9a6c-f65b26585045}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Inlet Water Node, !- Name
  {1855a514-ac15-49cf-8cc4-720b74c32660}, !- Inlet Port
  {d3d4828b-c90a-4da9-828e-d5c64605d8e4}; !- Outlet Port

OS:Connection,
  {1855a514-ac15-49cf-8cc4-720b74c32660}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  29,                                     !- Outlet Port
  {bc291b55-b029-4c17-9a6c-f65b26585045}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8460c0d3-a1b1-449a-bd81-9e0e6918c1e3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Outlet Water Node, !- Name
  {10404086-8798-46b4-8a01-7f556fd17dd4}, !- Inlet Port
  {dcdf9b99-3f19-4566-8b5e-6830261661ed}; !- Outlet Port

OS:Connection,
  {d3d4828b-c90a-4da9-828e-d5c64605d8e4}, !- Handle
  {bc291b55-b029-4c17-9a6c-f65b26585045}, !- Source Object
  3,                                      !- Outlet Port
  {d5de78fe-965f-4eff-8abb-29da08d3bda9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10404086-8798-46b4-8a01-7f556fd17dd4}, !- Handle
  {d5de78fe-965f-4eff-8abb-29da08d3bda9}, !- Source Object
  6,                                      !- Outlet Port
  {8460c0d3-a1b1-449a-bd81-9e0e6918c1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdf9b99-3f19-4566-8b5e-6830261661ed}, !- Handle
  {8460c0d3-a1b1-449a-bd81-9e0e6918c1e3}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {71c539a1-7e9f-4012-9875-e14611510b8d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Controller, !- Name
  {d5de78fe-965f-4eff-8abb-29da08d3bda9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b79a32f7-6fbf-4acf-bbb7-5b04293ecdd3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {23ee5235-7ad4-4ee4-90da-bb3625c4500c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d5de78fe-965f-4eff-8abb-29da08d3bda9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f755756-c01e-406b-b0f0-5e634448c49a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bfea0e1b-046c-4fbd-8c7b-fbe7d8b104e7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Return Air Node, !- Name
  {be240f69-54f0-470c-a6a8-3c1f24276fca}, !- Inlet Port
  {c4c4bf3a-ee56-4aaa-9c0b-56784f0dbde9}; !- Outlet Port

OS:Connection,
  {7960ffd3-2aaf-45fd-ac72-0bc5c0c521e8}, !- Handle
  {06fa4c7f-b4bc-4510-ae19-f465aeddb725}, !- Source Object
  3,                                      !- Outlet Port
  {2d8ba167-65c8-4713-ae1b-55161378dcb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be240f69-54f0-470c-a6a8-3c1f24276fca}, !- Handle
  {98e1f435-7ded-4b25-bcb3-bd1446ceed59}, !- Source Object
  2,                                      !- Outlet Port
  {bfea0e1b-046c-4fbd-8c7b-fbe7d8b104e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c4bf3a-ee56-4aaa-9c0b-56784f0dbde9}, !- Handle
  {bfea0e1b-046c-4fbd-8c7b-fbe7d8b104e7}, !- Source Object
  3,                                      !- Outlet Port
  {ed7a7985-5d29-4599-ad8f-de90d023d665}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {56549615-5e60-4364-b10b-e18e001eb8c4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Inlet Air Node, !- Name
  {956da9b7-69d3-4cf8-9b1e-7059602d5653}, !- Inlet Port
  {23ee5235-7ad4-4ee4-90da-bb3625c4500c}; !- Outlet Port

OS:Connection,
  {956da9b7-69d3-4cf8-9b1e-7059602d5653}, !- Handle
  {cfe1b781-71f6-442c-8681-611c5c57539b}, !- Source Object
  3,                                      !- Outlet Port
  {56549615-5e60-4364-b10b-e18e001eb8c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ee5235-7ad4-4ee4-90da-bb3625c4500c}, !- Handle
  {56549615-5e60-4364-b10b-e18e001eb8c4}, !- Source Object
  3,                                      !- Outlet Port
  {b79a32f7-6fbf-4acf-bbb7-5b04293ecdd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f755756-c01e-406b-b0f0-5e634448c49a}, !- Handle
  {b79a32f7-6fbf-4acf-bbb7-5b04293ecdd3}, !- Source Object
  12,                                     !- Outlet Port
  {06fa4c7f-b4bc-4510-ae19-f465aeddb725}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {958974e5-38eb-4382-9470-1f98bfa89c4d}, !- Handle
  1 Zone VAV 13,                          !- Name
  ,                                       !- Controller List Name
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Availability Schedule
  {26208c6b-0f15-47f3-b424-576db7785784}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {399efc70-c90a-4d7c-a3ea-bc0144d06b08}, !- Supply Side Inlet Node Name
  {65fd4032-af4c-4914-b30c-23f29195ea6a}, !- Demand Side Outlet Node Name
  {1476c8bc-f8da-4b5a-93bb-4445c00923bb}, !- Demand Side Inlet Node A
  {dd550027-ea72-4334-bbfb-f2f9e4757c5c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b27593b8-e8f6-483f-ba4a-8d79d9eebf35}, !- Demand Mixer Name
  {7840d0e5-3e3c-4b25-8ecd-72fd39582227}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {153a51e4-62ce-4a0d-b480-ed13a7da53df}, !- Handle
  1 Zone VAV 13 Supply Inlet Node,        !- Name
  {399efc70-c90a-4d7c-a3ea-bc0144d06b08}, !- Inlet Port
  {a7c94658-e188-40f6-bf62-919471d2cb13}; !- Outlet Port

OS:Node,
  {f406bcb2-407e-4c3e-ab3f-382cf04d2961}, !- Handle
  1 Zone VAV 13 Supply Outlet Node,       !- Name
  {6ef47f40-8d3c-409f-abb1-ab89b17ac1b1}, !- Inlet Port
  {dd550027-ea72-4334-bbfb-f2f9e4757c5c}; !- Outlet Port

OS:Connection,
  {399efc70-c90a-4d7c-a3ea-bc0144d06b08}, !- Handle
  {958974e5-38eb-4382-9470-1f98bfa89c4d}, !- Source Object
  9,                                      !- Outlet Port
  {153a51e4-62ce-4a0d-b480-ed13a7da53df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd550027-ea72-4334-bbfb-f2f9e4757c5c}, !- Handle
  {f406bcb2-407e-4c3e-ab3f-382cf04d2961}, !- Source Object
  3,                                      !- Outlet Port
  {958974e5-38eb-4382-9470-1f98bfa89c4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a689a2d1-aed4-4172-9acc-6abbe8e16c46}, !- Handle
  1 Zone VAV 13 Demand Inlet Node,        !- Name
  {1476c8bc-f8da-4b5a-93bb-4445c00923bb}, !- Inlet Port
  {477b1c67-f8d3-4166-a860-5c615434d5b7}; !- Outlet Port

OS:Node,
  {8359069b-6ffc-4c07-a4d2-a8ee8b0253e9}, !- Handle
  1 Zone VAV 13 Demand Outlet Node,       !- Name
  {92054c24-392a-4131-be66-a5c022dc8758}, !- Inlet Port
  {65fd4032-af4c-4914-b30c-23f29195ea6a}; !- Outlet Port

OS:Node,
  {6caf8912-84e3-4ece-b7e6-5a90f074615a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Outlet Air Node, !- Name
  {b1bc18e3-5f07-4aab-b288-3eeef1faf9f1}, !- Inlet Port
  {18e994e7-3741-44cc-ab0e-6169947e1f0b}; !- Outlet Port

OS:Connection,
  {1476c8bc-f8da-4b5a-93bb-4445c00923bb}, !- Handle
  {958974e5-38eb-4382-9470-1f98bfa89c4d}, !- Source Object
  11,                                     !- Outlet Port
  {a689a2d1-aed4-4172-9acc-6abbe8e16c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65fd4032-af4c-4914-b30c-23f29195ea6a}, !- Handle
  {8359069b-6ffc-4c07-a4d2-a8ee8b0253e9}, !- Source Object
  3,                                      !- Outlet Port
  {958974e5-38eb-4382-9470-1f98bfa89c4d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7840d0e5-3e3c-4b25-8ecd-72fd39582227}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {477b1c67-f8d3-4166-a860-5c615434d5b7}, !- Inlet Node Name
  {0d507d48-a2d3-4d48-addd-bccff36c3ff2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b27593b8-e8f6-483f-ba4a-8d79d9eebf35}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {92054c24-392a-4131-be66-a5c022dc8758}, !- Outlet Node Name
  {4b2aa5e5-a02d-4333-8956-994be718b3be}; !- Inlet Node Name 1

OS:Connection,
  {477b1c67-f8d3-4166-a860-5c615434d5b7}, !- Handle
  {a689a2d1-aed4-4172-9acc-6abbe8e16c46}, !- Source Object
  3,                                      !- Outlet Port
  {7840d0e5-3e3c-4b25-8ecd-72fd39582227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92054c24-392a-4131-be66-a5c022dc8758}, !- Handle
  {b27593b8-e8f6-483f-ba4a-8d79d9eebf35}, !- Source Object
  2,                                      !- Outlet Port
  {8359069b-6ffc-4c07-a4d2-a8ee8b0253e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b860ade9-d3a3-4c9e-80f0-b0794cf6c818}, !- Handle
  {958974e5-38eb-4382-9470-1f98bfa89c4d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {26208c6b-0f15-47f3-b424-576db7785784}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {4217b8b1-48e1-4f76-a81a-be0d6dd178b6}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {94d1ec65-0809-4049-9d77-5a4367c9207e}, !- Handle
  1 Zone VAV 13 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {f406bcb2-407e-4c3e-ab3f-382cf04d2961}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {13d149da-bff5-4781-a88f-ee4428754f32}, !- Handle
  1 Zone VAV 13 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d1dbedfd-3ec1-43a9-8b1e-83de28ebd709}, !- Air Inlet Node Name
  {6ef47f40-8d3c-409f-abb1-ab89b17ac1b1}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6ef47f40-8d3c-409f-abb1-ab89b17ac1b1}, !- Handle
  {13d149da-bff5-4781-a88f-ee4428754f32}, !- Source Object
  17,                                     !- Outlet Port
  {f406bcb2-407e-4c3e-ab3f-382cf04d2961}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {87063995-3f8d-45f9-a218-06b1233b9579}, !- Handle
  1 Zone VAV 13 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {52054923-f36d-4871-8a61-d030bab33aac}, !- Water Inlet Node Name
  {ca92d184-0d7c-44af-87d8-4279a7296a38}, !- Water Outlet Node Name
  {d792f84c-e4ff-4589-8eb6-6b14b99a0660}, !- Air Inlet Node Name
  {9dc77218-35ca-4ba8-9411-97915551dfc5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7488ba25-1ca5-4c0e-abf6-5cbdc70239fe}, !- Handle
  1 Zone VAV 13 Main Htg Coil Inlet Water Node, !- Name
  {d631bbc7-55fe-4c97-b732-7d49891a5a1e}, !- Inlet Port
  {52054923-f36d-4871-8a61-d030bab33aac}; !- Outlet Port

OS:Connection,
  {d631bbc7-55fe-4c97-b732-7d49891a5a1e}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  30,                                     !- Outlet Port
  {7488ba25-1ca5-4c0e-abf6-5cbdc70239fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4dfa9bb-93df-426c-9a2c-61c75b508a89}, !- Handle
  1 Zone VAV 13 Main Htg Coil Outlet Water Node, !- Name
  {ca92d184-0d7c-44af-87d8-4279a7296a38}, !- Inlet Port
  {942bda75-d261-476b-9e64-2626aa9cbb8f}; !- Outlet Port

OS:Connection,
  {52054923-f36d-4871-8a61-d030bab33aac}, !- Handle
  {7488ba25-1ca5-4c0e-abf6-5cbdc70239fe}, !- Source Object
  3,                                      !- Outlet Port
  {87063995-3f8d-45f9-a218-06b1233b9579}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca92d184-0d7c-44af-87d8-4279a7296a38}, !- Handle
  {87063995-3f8d-45f9-a218-06b1233b9579}, !- Source Object
  6,                                      !- Outlet Port
  {a4dfa9bb-93df-426c-9a2c-61c75b508a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {942bda75-d261-476b-9e64-2626aa9cbb8f}, !- Handle
  {a4dfa9bb-93df-426c-9a2c-61c75b508a89}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {666a11de-1aa9-4479-affc-3d0378d40258}, !- Handle
  1 Zone VAV 13 Main Htg Coil Controller, !- Name
  {87063995-3f8d-45f9-a218-06b1233b9579}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2cc92e57-2f77-4299-b9bb-0d9962c609cd}, !- Handle
  1 Zone VAV 13 Main Htg Coil Outlet Air Node, !- Name
  {9dc77218-35ca-4ba8-9411-97915551dfc5}, !- Inlet Port
  {d1dbedfd-3ec1-43a9-8b1e-83de28ebd709}; !- Outlet Port

OS:Connection,
  {9dc77218-35ca-4ba8-9411-97915551dfc5}, !- Handle
  {87063995-3f8d-45f9-a218-06b1233b9579}, !- Source Object
  8,                                      !- Outlet Port
  {2cc92e57-2f77-4299-b9bb-0d9962c609cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1dbedfd-3ec1-43a9-8b1e-83de28ebd709}, !- Handle
  {2cc92e57-2f77-4299-b9bb-0d9962c609cd}, !- Source Object
  3,                                      !- Outlet Port
  {13d149da-bff5-4781-a88f-ee4428754f32}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {2b8a8fa5-1df2-4adf-9724-b5d10e6b814c}, !- Handle
  1 Zone VAV 13 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0e77e914-13d8-4667-87e8-6da0d03aeee7}, !- Water Inlet Node Name
  {74bc5e6d-d14c-44f5-bda7-d90593396285}, !- Water Outlet Node Name
  {45ad86fa-f548-48f0-b726-36635df2075e}, !- Air Inlet Node Name
  {f5e6bb7a-fb56-46bc-8735-1328374b8026}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {090a8496-d574-441a-9a17-788fe498a2b3}, !- Handle
  1 Zone VAV 13 Clg Coil Inlet Water Node, !- Name
  {b803e17e-fe80-4f5c-8530-c66b97e81b75}, !- Inlet Port
  {0e77e914-13d8-4667-87e8-6da0d03aeee7}; !- Outlet Port

OS:Connection,
  {b803e17e-fe80-4f5c-8530-c66b97e81b75}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  17,                                     !- Outlet Port
  {090a8496-d574-441a-9a17-788fe498a2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b7493dc-3736-4f48-924d-8b4dd109f889}, !- Handle
  1 Zone VAV 13 Clg Coil Outlet Water Node, !- Name
  {74bc5e6d-d14c-44f5-bda7-d90593396285}, !- Inlet Port
  {68769930-58a8-4991-ad42-39add8e125af}; !- Outlet Port

OS:Connection,
  {0e77e914-13d8-4667-87e8-6da0d03aeee7}, !- Handle
  {090a8496-d574-441a-9a17-788fe498a2b3}, !- Source Object
  3,                                      !- Outlet Port
  {2b8a8fa5-1df2-4adf-9724-b5d10e6b814c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {74bc5e6d-d14c-44f5-bda7-d90593396285}, !- Handle
  {2b8a8fa5-1df2-4adf-9724-b5d10e6b814c}, !- Source Object
  11,                                     !- Outlet Port
  {2b7493dc-3736-4f48-924d-8b4dd109f889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68769930-58a8-4991-ad42-39add8e125af}, !- Handle
  {2b7493dc-3736-4f48-924d-8b4dd109f889}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {622da94e-8399-4b29-8bba-2dac7f59098f}, !- Handle
  1 Zone VAV 13 Clg Coil Controller,      !- Name
  {2b8a8fa5-1df2-4adf-9724-b5d10e6b814c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3af9cf5d-6916-49e2-bd48-f2ae7d72baa4}, !- Handle
  1 Zone VAV 13 Clg Coil Outlet Air Node, !- Name
  {f5e6bb7a-fb56-46bc-8735-1328374b8026}, !- Inlet Port
  {d792f84c-e4ff-4589-8eb6-6b14b99a0660}; !- Outlet Port

OS:Connection,
  {f5e6bb7a-fb56-46bc-8735-1328374b8026}, !- Handle
  {2b8a8fa5-1df2-4adf-9724-b5d10e6b814c}, !- Source Object
  13,                                     !- Outlet Port
  {3af9cf5d-6916-49e2-bd48-f2ae7d72baa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d792f84c-e4ff-4589-8eb6-6b14b99a0660}, !- Handle
  {3af9cf5d-6916-49e2-bd48-f2ae7d72baa4}, !- Source Object
  3,                                      !- Outlet Port
  {87063995-3f8d-45f9-a218-06b1233b9579}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cf1681ec-efde-4a73-942e-6bf485d7ce60}, !- Handle
  1 Zone VAV 13 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a6071c07-8b09-4376-b856-74eba6ba7b6d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a6071c07-8b09-4376-b856-74eba6ba7b6d}, !- Handle
  1 Zone VAV 13 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {164af250-f2f8-4e3f-991d-db2b50a14d77}, !- Handle
  1 Zone VAV 13 OA System,                !- Name
  {cf1681ec-efde-4a73-942e-6bf485d7ce60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5998035-6027-4704-a0c7-dc3e30683796}, !- Mixed Air Node Name
  {5ce828b9-227a-4ef0-b880-933b4780626e}, !- Outdoor Air Stream Node Name
  {c00dfefb-8ca2-49a3-810d-10c42434cf0a}, !- Relief Air Stream Node Name
  {a7c94658-e188-40f6-bf62-919471d2cb13}; !- Return Air Stream Node Name

OS:Node,
  {6d6994aa-c1ca-46c2-8b9a-7f6c8e3428b8}, !- Handle
  1 Zone VAV 13 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {5ce828b9-227a-4ef0-b880-933b4780626e}; !- Outlet Port

OS:Connection,
  {5ce828b9-227a-4ef0-b880-933b4780626e}, !- Handle
  {6d6994aa-c1ca-46c2-8b9a-7f6c8e3428b8}, !- Source Object
  3,                                      !- Outlet Port
  {164af250-f2f8-4e3f-991d-db2b50a14d77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31845f08-bb06-4b93-8095-495626114d1c}, !- Handle
  1 Zone VAV 13 Relief Air Node,          !- Name
  {c00dfefb-8ca2-49a3-810d-10c42434cf0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c00dfefb-8ca2-49a3-810d-10c42434cf0a}, !- Handle
  {164af250-f2f8-4e3f-991d-db2b50a14d77}, !- Source Object
  7,                                      !- Outlet Port
  {31845f08-bb06-4b93-8095-495626114d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86237069-48ab-4880-86b5-af4e8d23b95c}, !- Handle
  1 Zone VAV 13 Mixed Air Node,           !- Name
  {a5998035-6027-4704-a0c7-dc3e30683796}, !- Inlet Port
  {45ad86fa-f548-48f0-b726-36635df2075e}; !- Outlet Port

OS:Connection,
  {a7c94658-e188-40f6-bf62-919471d2cb13}, !- Handle
  {153a51e4-62ce-4a0d-b480-ed13a7da53df}, !- Source Object
  3,                                      !- Outlet Port
  {164af250-f2f8-4e3f-991d-db2b50a14d77}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5998035-6027-4704-a0c7-dc3e30683796}, !- Handle
  {164af250-f2f8-4e3f-991d-db2b50a14d77}, !- Source Object
  5,                                      !- Outlet Port
  {86237069-48ab-4880-86b5-af4e8d23b95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ad86fa-f548-48f0-b726-36635df2075e}, !- Handle
  {86237069-48ab-4880-86b5-af4e8d23b95c}, !- Source Object
  3,                                      !- Outlet Port
  {2b8a8fa5-1df2-4adf-9724-b5d10e6b814c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4217b8b1-48e1-4f76-a81a-be0d6dd178b6}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {39630569-0942-40e4-b3c8-527e0a4dbda8}, !- Control Zone or Zone List Name
  {a58555f3-9031-4897-bc3f-ce66afc6062a}, !- Cooling Control Zone or Zone List Name
  {2f57cc85-81be-48d3-ac37-396b619ac3df}, !- Heating Control Zone or Zone List Name
  {836e1e2c-8a8c-45f5-a9eb-d3f9129d8fef}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {39630569-0942-40e4-b3c8-527e0a4dbda8}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {a58555f3-9031-4897-bc3f-ce66afc6062a}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f57cc85-81be-48d3-ac37-396b619ac3df}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {836e1e2c-8a8c-45f5-a9eb-d3f9129d8fef}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {3261b444-cb43-4288-9044-234af0234eab}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33c07d70-ed74-4d33-8b22-5a84301a8f8c}, !- Water Inlet Node Name
  {8a50a676-b48e-4b67-9603-d7276b472c1b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {902872ff-6f17-4167-9f3d-f920b2608fa9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Inlet Water Node, !- Name
  {b0b6e6e1-18c5-427e-ac1d-b263a2c3a7d1}, !- Inlet Port
  {33c07d70-ed74-4d33-8b22-5a84301a8f8c}; !- Outlet Port

OS:Connection,
  {b0b6e6e1-18c5-427e-ac1d-b263a2c3a7d1}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  31,                                     !- Outlet Port
  {902872ff-6f17-4167-9f3d-f920b2608fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d8ad018-a0cd-40cc-85e7-a19ef274388e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Outlet Water Node, !- Name
  {8a50a676-b48e-4b67-9603-d7276b472c1b}, !- Inlet Port
  {7f9e99c7-f0ff-4779-9db9-94800e76d7f4}; !- Outlet Port

OS:Connection,
  {33c07d70-ed74-4d33-8b22-5a84301a8f8c}, !- Handle
  {902872ff-6f17-4167-9f3d-f920b2608fa9}, !- Source Object
  3,                                      !- Outlet Port
  {3261b444-cb43-4288-9044-234af0234eab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8a50a676-b48e-4b67-9603-d7276b472c1b}, !- Handle
  {3261b444-cb43-4288-9044-234af0234eab}, !- Source Object
  6,                                      !- Outlet Port
  {6d8ad018-a0cd-40cc-85e7-a19ef274388e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9e99c7-f0ff-4779-9db9-94800e76d7f4}, !- Handle
  {6d8ad018-a0cd-40cc-85e7-a19ef274388e}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ef8094b-4e51-4779-bbd1-d40e219178d7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Controller, !- Name
  {3261b444-cb43-4288-9044-234af0234eab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eebdc7bd-5d7c-44e1-9455-e10b0d5528f6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {5f586ae7-bed2-4034-a328-5a2065543dd2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3261b444-cb43-4288-9044-234af0234eab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1bc18e3-5f07-4aab-b288-3eeef1faf9f1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41a8c76e-c4d4-4b87-af5d-5107c9ece3c7}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Return Air Node, !- Name
  {5ae3eeb2-edf5-4fe2-b47c-de6f477f4077}, !- Inlet Port
  {4b2aa5e5-a02d-4333-8956-994be718b3be}; !- Outlet Port

OS:Connection,
  {18e994e7-3741-44cc-ab0e-6169947e1f0b}, !- Handle
  {6caf8912-84e3-4ece-b7e6-5a90f074615a}, !- Source Object
  3,                                      !- Outlet Port
  {012683a1-5646-461f-90e2-96097f156663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae3eeb2-edf5-4fe2-b47c-de6f477f4077}, !- Handle
  {49875e70-874e-47d3-aaef-144cd2f160b8}, !- Source Object
  2,                                      !- Outlet Port
  {41a8c76e-c4d4-4b87-af5d-5107c9ece3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2aa5e5-a02d-4333-8956-994be718b3be}, !- Handle
  {41a8c76e-c4d4-4b87-af5d-5107c9ece3c7}, !- Source Object
  3,                                      !- Outlet Port
  {b27593b8-e8f6-483f-ba4a-8d79d9eebf35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4cef5439-bdd6-4654-b2a1-39e57ac0262a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Inlet Air Node, !- Name
  {0d507d48-a2d3-4d48-addd-bccff36c3ff2}, !- Inlet Port
  {5f586ae7-bed2-4034-a328-5a2065543dd2}; !- Outlet Port

OS:Connection,
  {0d507d48-a2d3-4d48-addd-bccff36c3ff2}, !- Handle
  {7840d0e5-3e3c-4b25-8ecd-72fd39582227}, !- Source Object
  3,                                      !- Outlet Port
  {4cef5439-bdd6-4654-b2a1-39e57ac0262a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f586ae7-bed2-4034-a328-5a2065543dd2}, !- Handle
  {4cef5439-bdd6-4654-b2a1-39e57ac0262a}, !- Source Object
  3,                                      !- Outlet Port
  {eebdc7bd-5d7c-44e1-9455-e10b0d5528f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1bc18e3-5f07-4aab-b288-3eeef1faf9f1}, !- Handle
  {eebdc7bd-5d7c-44e1-9455-e10b0d5528f6}, !- Source Object
  12,                                     !- Outlet Port
  {6caf8912-84e3-4ece-b7e6-5a90f074615a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {572eae3c-f45f-4746-9393-b147e53f85f4}, !- Handle
  1 Zone VAV 14,                          !- Name
  ,                                       !- Controller List Name
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Availability Schedule
  {de3b0919-d82e-458a-9329-bb358f6f7ec1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85b25c1b-01a3-4a3e-9e22-e3ba84fdbcfa}, !- Supply Side Inlet Node Name
  {3148cdb6-ad73-4e65-b185-e0da284a5ae3}, !- Demand Side Outlet Node Name
  {baeb79ea-e297-4bf7-8dec-0087096f4998}, !- Demand Side Inlet Node A
  {3990628d-b21d-4a3d-9971-abdeab43ad05}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d801ce07-51be-46ed-b5da-1311a5bfd8c6}, !- Demand Mixer Name
  {c6a58640-d1e4-4cc6-a9f5-a3a6770474f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f954befa-30e3-4dae-98fb-475da862b8aa}, !- Handle
  1 Zone VAV 14 Supply Inlet Node,        !- Name
  {85b25c1b-01a3-4a3e-9e22-e3ba84fdbcfa}, !- Inlet Port
  {2a8e979b-6c18-4f60-aafd-6d032dfe94f6}; !- Outlet Port

OS:Node,
  {7619494a-5b6f-4987-90fd-8caf9360909e}, !- Handle
  1 Zone VAV 14 Supply Outlet Node,       !- Name
  {92dd9323-d064-4200-9ea1-668d5d9b3167}, !- Inlet Port
  {3990628d-b21d-4a3d-9971-abdeab43ad05}; !- Outlet Port

OS:Connection,
  {85b25c1b-01a3-4a3e-9e22-e3ba84fdbcfa}, !- Handle
  {572eae3c-f45f-4746-9393-b147e53f85f4}, !- Source Object
  9,                                      !- Outlet Port
  {f954befa-30e3-4dae-98fb-475da862b8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3990628d-b21d-4a3d-9971-abdeab43ad05}, !- Handle
  {7619494a-5b6f-4987-90fd-8caf9360909e}, !- Source Object
  3,                                      !- Outlet Port
  {572eae3c-f45f-4746-9393-b147e53f85f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {743b0a06-f231-4e01-a80a-5dea15ff0c41}, !- Handle
  1 Zone VAV 14 Demand Inlet Node,        !- Name
  {baeb79ea-e297-4bf7-8dec-0087096f4998}, !- Inlet Port
  {9637c14f-8569-4b84-a7c0-e8d66cb00433}; !- Outlet Port

OS:Node,
  {fb84ff38-1343-43a4-9ee2-e93bec3b2219}, !- Handle
  1 Zone VAV 14 Demand Outlet Node,       !- Name
  {9a2166dd-babb-4d86-ae1d-755f0276347e}, !- Inlet Port
  {3148cdb6-ad73-4e65-b185-e0da284a5ae3}; !- Outlet Port

OS:Node,
  {fc170080-4cc6-4d75-9a3e-600fca4b60c1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Outlet Air Node, !- Name
  {3d642d9f-8cd2-4bc5-b435-cc8bc10ecb55}, !- Inlet Port
  {abacc99f-02a3-49c5-8061-9576914bfc21}; !- Outlet Port

OS:Connection,
  {baeb79ea-e297-4bf7-8dec-0087096f4998}, !- Handle
  {572eae3c-f45f-4746-9393-b147e53f85f4}, !- Source Object
  11,                                     !- Outlet Port
  {743b0a06-f231-4e01-a80a-5dea15ff0c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3148cdb6-ad73-4e65-b185-e0da284a5ae3}, !- Handle
  {fb84ff38-1343-43a4-9ee2-e93bec3b2219}, !- Source Object
  3,                                      !- Outlet Port
  {572eae3c-f45f-4746-9393-b147e53f85f4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6a58640-d1e4-4cc6-a9f5-a3a6770474f7}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {9637c14f-8569-4b84-a7c0-e8d66cb00433}, !- Inlet Node Name
  {7bf36192-5443-4bf1-9b62-e08f22c9e29e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d801ce07-51be-46ed-b5da-1311a5bfd8c6}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {9a2166dd-babb-4d86-ae1d-755f0276347e}, !- Outlet Node Name
  {0a28c641-e8c3-4810-ba7a-842bdbe7bf18}; !- Inlet Node Name 1

OS:Connection,
  {9637c14f-8569-4b84-a7c0-e8d66cb00433}, !- Handle
  {743b0a06-f231-4e01-a80a-5dea15ff0c41}, !- Source Object
  3,                                      !- Outlet Port
  {c6a58640-d1e4-4cc6-a9f5-a3a6770474f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2166dd-babb-4d86-ae1d-755f0276347e}, !- Handle
  {d801ce07-51be-46ed-b5da-1311a5bfd8c6}, !- Source Object
  2,                                      !- Outlet Port
  {fb84ff38-1343-43a4-9ee2-e93bec3b2219}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {287826d5-ffee-4bc1-9b1d-5713a3791c29}, !- Handle
  {572eae3c-f45f-4746-9393-b147e53f85f4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {de3b0919-d82e-458a-9329-bb358f6f7ec1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {a89c8c81-ace7-4b61-9a3b-f3a6cb158156}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {9bf6a5f0-e1c9-4950-a529-b65449edc1f7}, !- Handle
  1 Zone VAV 14 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {7619494a-5b6f-4987-90fd-8caf9360909e}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {90eaa5a6-e42c-42d0-a268-4dab9a34dcdc}, !- Handle
  1 Zone VAV 14 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {98804be4-7303-4eb1-81a2-c873bf3ca35e}, !- Air Inlet Node Name
  {92dd9323-d064-4200-9ea1-668d5d9b3167}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {92dd9323-d064-4200-9ea1-668d5d9b3167}, !- Handle
  {90eaa5a6-e42c-42d0-a268-4dab9a34dcdc}, !- Source Object
  17,                                     !- Outlet Port
  {7619494a-5b6f-4987-90fd-8caf9360909e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e7062b9-b0dd-42e8-bfe1-ffa4c13a5693}, !- Handle
  1 Zone VAV 14 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a9df2a1-6b40-44f3-9bd6-243b6b269950}, !- Water Inlet Node Name
  {76ff03f9-02c5-43db-b4da-9f7f12d6c072}, !- Water Outlet Node Name
  {8bce7f7a-db05-4c00-9936-d560076162d8}, !- Air Inlet Node Name
  {01efb62e-f697-4e2d-866d-8d509400faa0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2bb8b2c1-f4aa-4eb1-8a31-e83576a092cb}, !- Handle
  1 Zone VAV 14 Main Htg Coil Inlet Water Node, !- Name
  {e42a6b4b-08b0-4797-abc9-55a9c6aa762f}, !- Inlet Port
  {5a9df2a1-6b40-44f3-9bd6-243b6b269950}; !- Outlet Port

OS:Connection,
  {e42a6b4b-08b0-4797-abc9-55a9c6aa762f}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  32,                                     !- Outlet Port
  {2bb8b2c1-f4aa-4eb1-8a31-e83576a092cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26c8a666-87ce-4cef-9409-86b23c339560}, !- Handle
  1 Zone VAV 14 Main Htg Coil Outlet Water Node, !- Name
  {76ff03f9-02c5-43db-b4da-9f7f12d6c072}, !- Inlet Port
  {73d824f3-a56a-46b8-8190-43e7a66a9ac2}; !- Outlet Port

OS:Connection,
  {5a9df2a1-6b40-44f3-9bd6-243b6b269950}, !- Handle
  {2bb8b2c1-f4aa-4eb1-8a31-e83576a092cb}, !- Source Object
  3,                                      !- Outlet Port
  {0e7062b9-b0dd-42e8-bfe1-ffa4c13a5693}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76ff03f9-02c5-43db-b4da-9f7f12d6c072}, !- Handle
  {0e7062b9-b0dd-42e8-bfe1-ffa4c13a5693}, !- Source Object
  6,                                      !- Outlet Port
  {26c8a666-87ce-4cef-9409-86b23c339560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d824f3-a56a-46b8-8190-43e7a66a9ac2}, !- Handle
  {26c8a666-87ce-4cef-9409-86b23c339560}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4c2ef2a2-f7b1-4d40-8455-94c36ead1d36}, !- Handle
  1 Zone VAV 14 Main Htg Coil Controller, !- Name
  {0e7062b9-b0dd-42e8-bfe1-ffa4c13a5693}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3096fcc9-cd28-498e-befb-31a359fa10df}, !- Handle
  1 Zone VAV 14 Main Htg Coil Outlet Air Node, !- Name
  {01efb62e-f697-4e2d-866d-8d509400faa0}, !- Inlet Port
  {98804be4-7303-4eb1-81a2-c873bf3ca35e}; !- Outlet Port

OS:Connection,
  {01efb62e-f697-4e2d-866d-8d509400faa0}, !- Handle
  {0e7062b9-b0dd-42e8-bfe1-ffa4c13a5693}, !- Source Object
  8,                                      !- Outlet Port
  {3096fcc9-cd28-498e-befb-31a359fa10df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98804be4-7303-4eb1-81a2-c873bf3ca35e}, !- Handle
  {3096fcc9-cd28-498e-befb-31a359fa10df}, !- Source Object
  3,                                      !- Outlet Port
  {90eaa5a6-e42c-42d0-a268-4dab9a34dcdc}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {3501a04c-6c83-4735-9d90-e2c980fe747b}, !- Handle
  1 Zone VAV 14 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {d502f526-1065-430c-964a-fe900c02e720}, !- Water Inlet Node Name
  {cd50ad68-e6f2-4ea0-9e8d-49ea1a8096d8}, !- Water Outlet Node Name
  {2560b0cc-1294-4595-9292-f2f404c0fb45}, !- Air Inlet Node Name
  {ed15bc9f-3e27-436e-8f3f-546123690f01}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3b183fce-b009-4e2b-a433-c7a39f2c045f}, !- Handle
  1 Zone VAV 14 Clg Coil Inlet Water Node, !- Name
  {c9a43297-d4e0-4fd8-812b-2abe472b17b5}, !- Inlet Port
  {d502f526-1065-430c-964a-fe900c02e720}; !- Outlet Port

OS:Connection,
  {c9a43297-d4e0-4fd8-812b-2abe472b17b5}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  18,                                     !- Outlet Port
  {3b183fce-b009-4e2b-a433-c7a39f2c045f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0edd1d44-bc85-41bc-b2dd-2e7b67fbeceb}, !- Handle
  1 Zone VAV 14 Clg Coil Outlet Water Node, !- Name
  {cd50ad68-e6f2-4ea0-9e8d-49ea1a8096d8}, !- Inlet Port
  {d691bd83-e1c8-42e2-9e44-dce885a3988f}; !- Outlet Port

OS:Connection,
  {d502f526-1065-430c-964a-fe900c02e720}, !- Handle
  {3b183fce-b009-4e2b-a433-c7a39f2c045f}, !- Source Object
  3,                                      !- Outlet Port
  {3501a04c-6c83-4735-9d90-e2c980fe747b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cd50ad68-e6f2-4ea0-9e8d-49ea1a8096d8}, !- Handle
  {3501a04c-6c83-4735-9d90-e2c980fe747b}, !- Source Object
  11,                                     !- Outlet Port
  {0edd1d44-bc85-41bc-b2dd-2e7b67fbeceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d691bd83-e1c8-42e2-9e44-dce885a3988f}, !- Handle
  {0edd1d44-bc85-41bc-b2dd-2e7b67fbeceb}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {09c043f5-4dc6-447b-861c-d094a2ea070d}, !- Handle
  1 Zone VAV 14 Clg Coil Controller,      !- Name
  {3501a04c-6c83-4735-9d90-e2c980fe747b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {3b278305-63d4-401a-ae95-2b6be7c6439b}, !- Handle
  1 Zone VAV 14 Clg Coil Outlet Air Node, !- Name
  {ed15bc9f-3e27-436e-8f3f-546123690f01}, !- Inlet Port
  {8bce7f7a-db05-4c00-9936-d560076162d8}; !- Outlet Port

OS:Connection,
  {ed15bc9f-3e27-436e-8f3f-546123690f01}, !- Handle
  {3501a04c-6c83-4735-9d90-e2c980fe747b}, !- Source Object
  13,                                     !- Outlet Port
  {3b278305-63d4-401a-ae95-2b6be7c6439b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bce7f7a-db05-4c00-9936-d560076162d8}, !- Handle
  {3b278305-63d4-401a-ae95-2b6be7c6439b}, !- Source Object
  3,                                      !- Outlet Port
  {0e7062b9-b0dd-42e8-bfe1-ffa4c13a5693}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {477c22ca-346b-481e-91f6-956d0c0447c1}, !- Handle
  1 Zone VAV 14 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {32265dc7-3020-4da3-b0bc-2a5651372974}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {32265dc7-3020-4da3-b0bc-2a5651372974}, !- Handle
  1 Zone VAV 14 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d180a347-e144-4271-9802-75f518b51719}, !- Handle
  1 Zone VAV 14 OA System,                !- Name
  {477c22ca-346b-481e-91f6-956d0c0447c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52d461f6-48fa-4018-a9b4-3fc8b4c82f64}, !- Mixed Air Node Name
  {a3ffba65-a38f-49cf-b438-518c2cf15b38}, !- Outdoor Air Stream Node Name
  {cc877324-6a8c-4288-832f-25fcf625b143}, !- Relief Air Stream Node Name
  {2a8e979b-6c18-4f60-aafd-6d032dfe94f6}; !- Return Air Stream Node Name

OS:Node,
  {47bf511a-cc8d-4a76-a10c-0b116810ed3c}, !- Handle
  1 Zone VAV 14 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {a3ffba65-a38f-49cf-b438-518c2cf15b38}; !- Outlet Port

OS:Connection,
  {a3ffba65-a38f-49cf-b438-518c2cf15b38}, !- Handle
  {47bf511a-cc8d-4a76-a10c-0b116810ed3c}, !- Source Object
  3,                                      !- Outlet Port
  {d180a347-e144-4271-9802-75f518b51719}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a318384-9bb8-4cd9-9521-1c71bb3a8785}, !- Handle
  1 Zone VAV 14 Relief Air Node,          !- Name
  {cc877324-6a8c-4288-832f-25fcf625b143}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc877324-6a8c-4288-832f-25fcf625b143}, !- Handle
  {d180a347-e144-4271-9802-75f518b51719}, !- Source Object
  7,                                      !- Outlet Port
  {6a318384-9bb8-4cd9-9521-1c71bb3a8785}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f1b5873-d56f-4e69-b429-60ef092f7fd4}, !- Handle
  1 Zone VAV 14 Mixed Air Node,           !- Name
  {52d461f6-48fa-4018-a9b4-3fc8b4c82f64}, !- Inlet Port
  {2560b0cc-1294-4595-9292-f2f404c0fb45}; !- Outlet Port

OS:Connection,
  {2a8e979b-6c18-4f60-aafd-6d032dfe94f6}, !- Handle
  {f954befa-30e3-4dae-98fb-475da862b8aa}, !- Source Object
  3,                                      !- Outlet Port
  {d180a347-e144-4271-9802-75f518b51719}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52d461f6-48fa-4018-a9b4-3fc8b4c82f64}, !- Handle
  {d180a347-e144-4271-9802-75f518b51719}, !- Source Object
  5,                                      !- Outlet Port
  {9f1b5873-d56f-4e69-b429-60ef092f7fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2560b0cc-1294-4595-9292-f2f404c0fb45}, !- Handle
  {9f1b5873-d56f-4e69-b429-60ef092f7fd4}, !- Source Object
  3,                                      !- Outlet Port
  {3501a04c-6c83-4735-9d90-e2c980fe747b}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a89c8c81-ace7-4b61-9a3b-f3a6cb158156}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {084c7dbc-4cee-465b-8f11-c83b3bfd0088}, !- Control Zone or Zone List Name
  {9256eeb9-e174-424a-aa62-83b7eefd72b9}, !- Cooling Control Zone or Zone List Name
  {70c786c3-75e8-4009-8cfa-ad8a37bc22ae}, !- Heating Control Zone or Zone List Name
  {fc35d0ac-121e-4d3f-b97e-47fdf96af5ee}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {084c7dbc-4cee-465b-8f11-c83b3bfd0088}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {9256eeb9-e174-424a-aa62-83b7eefd72b9}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {70c786c3-75e8-4009-8cfa-ad8a37bc22ae}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc35d0ac-121e-4d3f-b97e-47fdf96af5ee}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {499b6de2-e862-4e75-954d-974b75360df0}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aea6ab2d-2566-495b-b06d-15d10e3a3d9f}, !- Water Inlet Node Name
  {2209a82b-0a8f-4697-9f03-96b991497750}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {91815f93-71a3-43fa-84b5-4df5b47ecf35}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Inlet Water Node, !- Name
  {e7ba69e2-37ac-4212-8f28-546dde5b1f09}, !- Inlet Port
  {aea6ab2d-2566-495b-b06d-15d10e3a3d9f}; !- Outlet Port

OS:Connection,
  {e7ba69e2-37ac-4212-8f28-546dde5b1f09}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  33,                                     !- Outlet Port
  {91815f93-71a3-43fa-84b5-4df5b47ecf35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfaeace6-c893-44d9-b3f6-56411ec6bd1d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Outlet Water Node, !- Name
  {2209a82b-0a8f-4697-9f03-96b991497750}, !- Inlet Port
  {09c37226-6395-4768-bebd-0ec8813a690f}; !- Outlet Port

OS:Connection,
  {aea6ab2d-2566-495b-b06d-15d10e3a3d9f}, !- Handle
  {91815f93-71a3-43fa-84b5-4df5b47ecf35}, !- Source Object
  3,                                      !- Outlet Port
  {499b6de2-e862-4e75-954d-974b75360df0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2209a82b-0a8f-4697-9f03-96b991497750}, !- Handle
  {499b6de2-e862-4e75-954d-974b75360df0}, !- Source Object
  6,                                      !- Outlet Port
  {cfaeace6-c893-44d9-b3f6-56411ec6bd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c37226-6395-4768-bebd-0ec8813a690f}, !- Handle
  {cfaeace6-c893-44d9-b3f6-56411ec6bd1d}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ea635ab9-0c33-48a2-af11-88d8ac641e6d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Controller, !- Name
  {499b6de2-e862-4e75-954d-974b75360df0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7befbb8c-59a3-47ab-a864-01b95107af80}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {2731804b-a7f7-4399-ac94-e45c208dca43}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {499b6de2-e862-4e75-954d-974b75360df0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d642d9f-8cd2-4bc5-b435-cc8bc10ecb55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7893403f-6667-45ff-b3c3-02712a523f78}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Return Air Node, !- Name
  {366c763e-bffd-4ff0-ab54-f29846c2f7ba}, !- Inlet Port
  {0a28c641-e8c3-4810-ba7a-842bdbe7bf18}; !- Outlet Port

OS:Connection,
  {abacc99f-02a3-49c5-8061-9576914bfc21}, !- Handle
  {fc170080-4cc6-4d75-9a3e-600fca4b60c1}, !- Source Object
  3,                                      !- Outlet Port
  {33f5af38-3340-400c-9c6e-f54b96527c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366c763e-bffd-4ff0-ab54-f29846c2f7ba}, !- Handle
  {e7a3192d-daab-42d0-86d6-40cc10105274}, !- Source Object
  2,                                      !- Outlet Port
  {7893403f-6667-45ff-b3c3-02712a523f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a28c641-e8c3-4810-ba7a-842bdbe7bf18}, !- Handle
  {7893403f-6667-45ff-b3c3-02712a523f78}, !- Source Object
  3,                                      !- Outlet Port
  {d801ce07-51be-46ed-b5da-1311a5bfd8c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3313a5ba-6b8f-4891-8aec-0b38a160948f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Inlet Air Node, !- Name
  {7bf36192-5443-4bf1-9b62-e08f22c9e29e}, !- Inlet Port
  {2731804b-a7f7-4399-ac94-e45c208dca43}; !- Outlet Port

OS:Connection,
  {7bf36192-5443-4bf1-9b62-e08f22c9e29e}, !- Handle
  {c6a58640-d1e4-4cc6-a9f5-a3a6770474f7}, !- Source Object
  3,                                      !- Outlet Port
  {3313a5ba-6b8f-4891-8aec-0b38a160948f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2731804b-a7f7-4399-ac94-e45c208dca43}, !- Handle
  {3313a5ba-6b8f-4891-8aec-0b38a160948f}, !- Source Object
  3,                                      !- Outlet Port
  {7befbb8c-59a3-47ab-a864-01b95107af80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d642d9f-8cd2-4bc5-b435-cc8bc10ecb55}, !- Handle
  {7befbb8c-59a3-47ab-a864-01b95107af80}, !- Source Object
  12,                                     !- Outlet Port
  {fc170080-4cc6-4d75-9a3e-600fca4b60c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce7508b3-9ae0-430f-b867-1456b59d16db}, !- Handle
  1 Zone VAV 15,                          !- Name
  ,                                       !- Controller List Name
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Availability Schedule
  {562bab6c-2ac9-4f60-999e-de2f97b58028}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c849ac78-c3ef-43b5-ac93-72a856c6eec7}, !- Supply Side Inlet Node Name
  {a6caf4a2-de1c-437f-a21f-a1a3e0ffe98e}, !- Demand Side Outlet Node Name
  {6cf9906d-a553-42dc-9ec6-be85204f8fc7}, !- Demand Side Inlet Node A
  {1969fbf5-3020-4062-b715-ce81719ffae7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2b1be749-a787-4071-8d55-fe195aec63ba}, !- Demand Mixer Name
  {65933449-f774-4d82-8e7b-5844e2dbad9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f296ef56-3221-49d7-8393-f1319f873739}, !- Handle
  1 Zone VAV 15 Supply Inlet Node,        !- Name
  {c849ac78-c3ef-43b5-ac93-72a856c6eec7}, !- Inlet Port
  {2d72b167-fee0-4f4c-8032-793565fa6938}; !- Outlet Port

OS:Node,
  {09f87573-b736-44e7-967a-81139c2e43f0}, !- Handle
  1 Zone VAV 15 Supply Outlet Node,       !- Name
  {0bb8aa03-d792-4ae2-a1e6-9d61f4a936fc}, !- Inlet Port
  {1969fbf5-3020-4062-b715-ce81719ffae7}; !- Outlet Port

OS:Connection,
  {c849ac78-c3ef-43b5-ac93-72a856c6eec7}, !- Handle
  {ce7508b3-9ae0-430f-b867-1456b59d16db}, !- Source Object
  9,                                      !- Outlet Port
  {f296ef56-3221-49d7-8393-f1319f873739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1969fbf5-3020-4062-b715-ce81719ffae7}, !- Handle
  {09f87573-b736-44e7-967a-81139c2e43f0}, !- Source Object
  3,                                      !- Outlet Port
  {ce7508b3-9ae0-430f-b867-1456b59d16db}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {22635885-d114-4f50-b721-7cb79e2d3c7f}, !- Handle
  1 Zone VAV 15 Demand Inlet Node,        !- Name
  {6cf9906d-a553-42dc-9ec6-be85204f8fc7}, !- Inlet Port
  {68377e93-2782-4d8a-bf36-15bc5042c481}; !- Outlet Port

OS:Node,
  {a4b0c620-5a1e-4ffb-8631-047ed805904f}, !- Handle
  1 Zone VAV 15 Demand Outlet Node,       !- Name
  {64a7efd5-132b-4e2a-b2b5-e7ef99d7354d}, !- Inlet Port
  {a6caf4a2-de1c-437f-a21f-a1a3e0ffe98e}; !- Outlet Port

OS:Node,
  {3b5a4a3c-0235-452d-9a3c-30d781f582fd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Outlet Air Node, !- Name
  {aa7ee5fb-d543-4462-9581-f8b00f0f4089}, !- Inlet Port
  {db849f66-7166-4b18-bce0-2a7612dd6ede}; !- Outlet Port

OS:Connection,
  {6cf9906d-a553-42dc-9ec6-be85204f8fc7}, !- Handle
  {ce7508b3-9ae0-430f-b867-1456b59d16db}, !- Source Object
  11,                                     !- Outlet Port
  {22635885-d114-4f50-b721-7cb79e2d3c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6caf4a2-de1c-437f-a21f-a1a3e0ffe98e}, !- Handle
  {a4b0c620-5a1e-4ffb-8631-047ed805904f}, !- Source Object
  3,                                      !- Outlet Port
  {ce7508b3-9ae0-430f-b867-1456b59d16db}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65933449-f774-4d82-8e7b-5844e2dbad9e}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {68377e93-2782-4d8a-bf36-15bc5042c481}, !- Inlet Node Name
  {67ee9410-cb6d-471f-b2fe-36f1d0764e1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2b1be749-a787-4071-8d55-fe195aec63ba}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {64a7efd5-132b-4e2a-b2b5-e7ef99d7354d}, !- Outlet Node Name
  {c8456a60-86d0-4ed1-ae8a-ea753ada44d2}; !- Inlet Node Name 1

OS:Connection,
  {68377e93-2782-4d8a-bf36-15bc5042c481}, !- Handle
  {22635885-d114-4f50-b721-7cb79e2d3c7f}, !- Source Object
  3,                                      !- Outlet Port
  {65933449-f774-4d82-8e7b-5844e2dbad9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a7efd5-132b-4e2a-b2b5-e7ef99d7354d}, !- Handle
  {2b1be749-a787-4071-8d55-fe195aec63ba}, !- Source Object
  2,                                      !- Outlet Port
  {a4b0c620-5a1e-4ffb-8631-047ed805904f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9c6e007b-3b66-4ee0-b991-ddbc69d22fe4}, !- Handle
  {ce7508b3-9ae0-430f-b867-1456b59d16db}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {562bab6c-2ac9-4f60-999e-de2f97b58028}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {93c6c779-09d6-4ae5-963b-b1090fa3aeb7}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {bc009cfb-8159-4487-8e2a-45255006542c}, !- Handle
  1 Zone VAV 15 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {09f87573-b736-44e7-967a-81139c2e43f0}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {b887d496-5fdf-4e3c-8f22-a22f4ee244fa}, !- Handle
  1 Zone VAV 15 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {acd4814c-3bba-410a-935c-de64038d7ef1}, !- Air Inlet Node Name
  {0bb8aa03-d792-4ae2-a1e6-9d61f4a936fc}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0bb8aa03-d792-4ae2-a1e6-9d61f4a936fc}, !- Handle
  {b887d496-5fdf-4e3c-8f22-a22f4ee244fa}, !- Source Object
  17,                                     !- Outlet Port
  {09f87573-b736-44e7-967a-81139c2e43f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6ac955cd-7d2e-4081-9245-8c2a4e5f3e75}, !- Handle
  1 Zone VAV 15 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {47782aad-bbf2-43ae-a59a-92d8b9851de5}, !- Water Inlet Node Name
  {f14424b7-2892-4f9c-896c-185057f3cc11}, !- Water Outlet Node Name
  {17ef5ec8-169a-479e-9b21-526d563f8f9d}, !- Air Inlet Node Name
  {fa164fc5-7f15-480e-8063-74e1416a4d00}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6304bcdf-6007-47de-ab14-8dbaefba48c7}, !- Handle
  1 Zone VAV 15 Main Htg Coil Inlet Water Node, !- Name
  {68caf04f-2b5e-4e04-880f-fcc23743114b}, !- Inlet Port
  {47782aad-bbf2-43ae-a59a-92d8b9851de5}; !- Outlet Port

OS:Connection,
  {68caf04f-2b5e-4e04-880f-fcc23743114b}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  34,                                     !- Outlet Port
  {6304bcdf-6007-47de-ab14-8dbaefba48c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2cb3fe6-25a7-4be5-b582-8c9d0551cbe7}, !- Handle
  1 Zone VAV 15 Main Htg Coil Outlet Water Node, !- Name
  {f14424b7-2892-4f9c-896c-185057f3cc11}, !- Inlet Port
  {647fa86f-c212-4b23-9ab0-800b8afedfae}; !- Outlet Port

OS:Connection,
  {47782aad-bbf2-43ae-a59a-92d8b9851de5}, !- Handle
  {6304bcdf-6007-47de-ab14-8dbaefba48c7}, !- Source Object
  3,                                      !- Outlet Port
  {6ac955cd-7d2e-4081-9245-8c2a4e5f3e75}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f14424b7-2892-4f9c-896c-185057f3cc11}, !- Handle
  {6ac955cd-7d2e-4081-9245-8c2a4e5f3e75}, !- Source Object
  6,                                      !- Outlet Port
  {b2cb3fe6-25a7-4be5-b582-8c9d0551cbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {647fa86f-c212-4b23-9ab0-800b8afedfae}, !- Handle
  {b2cb3fe6-25a7-4be5-b582-8c9d0551cbe7}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f6b19fb-2037-41e0-a986-92c612402097}, !- Handle
  1 Zone VAV 15 Main Htg Coil Controller, !- Name
  {6ac955cd-7d2e-4081-9245-8c2a4e5f3e75}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a78dd907-fc6e-4230-8695-b8b1f7162051}, !- Handle
  1 Zone VAV 15 Main Htg Coil Outlet Air Node, !- Name
  {fa164fc5-7f15-480e-8063-74e1416a4d00}, !- Inlet Port
  {acd4814c-3bba-410a-935c-de64038d7ef1}; !- Outlet Port

OS:Connection,
  {fa164fc5-7f15-480e-8063-74e1416a4d00}, !- Handle
  {6ac955cd-7d2e-4081-9245-8c2a4e5f3e75}, !- Source Object
  8,                                      !- Outlet Port
  {a78dd907-fc6e-4230-8695-b8b1f7162051}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd4814c-3bba-410a-935c-de64038d7ef1}, !- Handle
  {a78dd907-fc6e-4230-8695-b8b1f7162051}, !- Source Object
  3,                                      !- Outlet Port
  {b887d496-5fdf-4e3c-8f22-a22f4ee244fa}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {aca52753-e778-47c5-ab4e-c9592865a1f9}, !- Handle
  1 Zone VAV 15 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5bc122a0-c971-484e-a199-03abacfecd03}, !- Water Inlet Node Name
  {cbc9c7f2-fc18-44a2-a0e6-d0dba4ecb9ec}, !- Water Outlet Node Name
  {3e83b562-041c-4ac3-94f8-2a4060530742}, !- Air Inlet Node Name
  {07efbb45-bc5a-4f09-9afa-c1ac73ac2033}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {955a7a49-d0ac-4835-b45e-c2e17b93c922}, !- Handle
  1 Zone VAV 15 Clg Coil Inlet Water Node, !- Name
  {17660b27-c243-4b8d-bf32-18d24f5e097c}, !- Inlet Port
  {5bc122a0-c971-484e-a199-03abacfecd03}; !- Outlet Port

OS:Connection,
  {17660b27-c243-4b8d-bf32-18d24f5e097c}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  19,                                     !- Outlet Port
  {955a7a49-d0ac-4835-b45e-c2e17b93c922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d120df07-0bb9-4ccb-840d-4c8d4abb0b46}, !- Handle
  1 Zone VAV 15 Clg Coil Outlet Water Node, !- Name
  {cbc9c7f2-fc18-44a2-a0e6-d0dba4ecb9ec}, !- Inlet Port
  {020b03f7-20bb-4fbd-9313-3799684c3421}; !- Outlet Port

OS:Connection,
  {5bc122a0-c971-484e-a199-03abacfecd03}, !- Handle
  {955a7a49-d0ac-4835-b45e-c2e17b93c922}, !- Source Object
  3,                                      !- Outlet Port
  {aca52753-e778-47c5-ab4e-c9592865a1f9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cbc9c7f2-fc18-44a2-a0e6-d0dba4ecb9ec}, !- Handle
  {aca52753-e778-47c5-ab4e-c9592865a1f9}, !- Source Object
  11,                                     !- Outlet Port
  {d120df07-0bb9-4ccb-840d-4c8d4abb0b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {020b03f7-20bb-4fbd-9313-3799684c3421}, !- Handle
  {d120df07-0bb9-4ccb-840d-4c8d4abb0b46}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {baa896a9-5f7b-42cb-be25-22842465b406}, !- Handle
  1 Zone VAV 15 Clg Coil Controller,      !- Name
  {aca52753-e778-47c5-ab4e-c9592865a1f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8a2fe2bb-8a3c-4337-89bc-bec6c724da1d}, !- Handle
  1 Zone VAV 15 Clg Coil Outlet Air Node, !- Name
  {07efbb45-bc5a-4f09-9afa-c1ac73ac2033}, !- Inlet Port
  {17ef5ec8-169a-479e-9b21-526d563f8f9d}; !- Outlet Port

OS:Connection,
  {07efbb45-bc5a-4f09-9afa-c1ac73ac2033}, !- Handle
  {aca52753-e778-47c5-ab4e-c9592865a1f9}, !- Source Object
  13,                                     !- Outlet Port
  {8a2fe2bb-8a3c-4337-89bc-bec6c724da1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ef5ec8-169a-479e-9b21-526d563f8f9d}, !- Handle
  {8a2fe2bb-8a3c-4337-89bc-bec6c724da1d}, !- Source Object
  3,                                      !- Outlet Port
  {6ac955cd-7d2e-4081-9245-8c2a4e5f3e75}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {043eb4f6-4721-439d-bad6-f08d862cd3dc}, !- Handle
  1 Zone VAV 15 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bcaef81b-41af-42f2-8772-504b37eb24a2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bcaef81b-41af-42f2-8772-504b37eb24a2}, !- Handle
  1 Zone VAV 15 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1473f94-3ac0-47c9-82d9-cf45e0dd5940}, !- Handle
  1 Zone VAV 15 OA System,                !- Name
  {043eb4f6-4721-439d-bad6-f08d862cd3dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3ba91e4-9433-44d1-87ce-fd11a5c32c2f}, !- Mixed Air Node Name
  {abff9ca4-b064-4ef2-8a0a-68c146b61c77}, !- Outdoor Air Stream Node Name
  {ccaefd6e-fbb7-41dc-b10c-d788467a2470}, !- Relief Air Stream Node Name
  {2d72b167-fee0-4f4c-8032-793565fa6938}; !- Return Air Stream Node Name

OS:Node,
  {56de44a9-8d19-4bd4-a599-6072c41e79a7}, !- Handle
  1 Zone VAV 15 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {abff9ca4-b064-4ef2-8a0a-68c146b61c77}; !- Outlet Port

OS:Connection,
  {abff9ca4-b064-4ef2-8a0a-68c146b61c77}, !- Handle
  {56de44a9-8d19-4bd4-a599-6072c41e79a7}, !- Source Object
  3,                                      !- Outlet Port
  {c1473f94-3ac0-47c9-82d9-cf45e0dd5940}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8a7e5040-f3e2-41d5-aae2-cd7e60774f33}, !- Handle
  1 Zone VAV 15 Relief Air Node,          !- Name
  {ccaefd6e-fbb7-41dc-b10c-d788467a2470}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccaefd6e-fbb7-41dc-b10c-d788467a2470}, !- Handle
  {c1473f94-3ac0-47c9-82d9-cf45e0dd5940}, !- Source Object
  7,                                      !- Outlet Port
  {8a7e5040-f3e2-41d5-aae2-cd7e60774f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9befa686-8b2c-497d-9966-45f5d7c49875}, !- Handle
  1 Zone VAV 15 Mixed Air Node,           !- Name
  {d3ba91e4-9433-44d1-87ce-fd11a5c32c2f}, !- Inlet Port
  {3e83b562-041c-4ac3-94f8-2a4060530742}; !- Outlet Port

OS:Connection,
  {2d72b167-fee0-4f4c-8032-793565fa6938}, !- Handle
  {f296ef56-3221-49d7-8393-f1319f873739}, !- Source Object
  3,                                      !- Outlet Port
  {c1473f94-3ac0-47c9-82d9-cf45e0dd5940}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3ba91e4-9433-44d1-87ce-fd11a5c32c2f}, !- Handle
  {c1473f94-3ac0-47c9-82d9-cf45e0dd5940}, !- Source Object
  5,                                      !- Outlet Port
  {9befa686-8b2c-497d-9966-45f5d7c49875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e83b562-041c-4ac3-94f8-2a4060530742}, !- Handle
  {9befa686-8b2c-497d-9966-45f5d7c49875}, !- Source Object
  3,                                      !- Outlet Port
  {aca52753-e778-47c5-ab4e-c9592865a1f9}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {93c6c779-09d6-4ae5-963b-b1090fa3aeb7}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58ebacc4-e616-4a55-9956-17c29f22c0c6}, !- Control Zone or Zone List Name
  {0e0a1c23-231d-46e2-bc29-ed3134742ad3}, !- Cooling Control Zone or Zone List Name
  {fb5fde2b-d279-4703-9d7b-38758ac45fbd}, !- Heating Control Zone or Zone List Name
  {491cc100-2dbd-499a-b8fc-4bd1c5b1c355}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58ebacc4-e616-4a55-9956-17c29f22c0c6}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {0e0a1c23-231d-46e2-bc29-ed3134742ad3}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb5fde2b-d279-4703-9d7b-38758ac45fbd}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {491cc100-2dbd-499a-b8fc-4bd1c5b1c355}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f88ecc34-05cc-49aa-aa95-24d2d2c575fb}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b46bed6-a420-4f97-a1d9-3f532ee5202d}, !- Water Inlet Node Name
  {4fafba5a-118e-4ef8-8966-eb2b80ffed54}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf370bf8-99c2-44e8-9e56-4057c84f5052}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Inlet Water Node, !- Name
  {9ba0fdc0-6962-49ba-a2d7-177be7a34fd0}, !- Inlet Port
  {7b46bed6-a420-4f97-a1d9-3f532ee5202d}; !- Outlet Port

OS:Connection,
  {9ba0fdc0-6962-49ba-a2d7-177be7a34fd0}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  35,                                     !- Outlet Port
  {cf370bf8-99c2-44e8-9e56-4057c84f5052}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {794f9b45-f61e-4580-b0b6-1aac0b0b027e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Outlet Water Node, !- Name
  {4fafba5a-118e-4ef8-8966-eb2b80ffed54}, !- Inlet Port
  {c18bee2f-fc8b-47dc-a41c-b9ce07d88756}; !- Outlet Port

OS:Connection,
  {7b46bed6-a420-4f97-a1d9-3f532ee5202d}, !- Handle
  {cf370bf8-99c2-44e8-9e56-4057c84f5052}, !- Source Object
  3,                                      !- Outlet Port
  {f88ecc34-05cc-49aa-aa95-24d2d2c575fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fafba5a-118e-4ef8-8966-eb2b80ffed54}, !- Handle
  {f88ecc34-05cc-49aa-aa95-24d2d2c575fb}, !- Source Object
  6,                                      !- Outlet Port
  {794f9b45-f61e-4580-b0b6-1aac0b0b027e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18bee2f-fc8b-47dc-a41c-b9ce07d88756}, !- Handle
  {794f9b45-f61e-4580-b0b6-1aac0b0b027e}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f1a75320-0157-467d-8d3c-6706f3605437}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Controller, !- Name
  {f88ecc34-05cc-49aa-aa95-24d2d2c575fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8c11eb33-4859-4c74-a564-1f602719e125}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {3e22ff0b-f779-4756-bf29-223ccb6e241c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f88ecc34-05cc-49aa-aa95-24d2d2c575fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aa7ee5fb-d543-4462-9581-f8b00f0f4089}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c901392-b064-4841-b332-d2b395bf87ef}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Return Air Node, !- Name
  {22be7124-3110-4afd-a245-1cd272ec75b7}, !- Inlet Port
  {c8456a60-86d0-4ed1-ae8a-ea753ada44d2}; !- Outlet Port

OS:Connection,
  {db849f66-7166-4b18-bce0-2a7612dd6ede}, !- Handle
  {3b5a4a3c-0235-452d-9a3c-30d781f582fd}, !- Source Object
  3,                                      !- Outlet Port
  {6534c317-abd8-4960-9709-d8a7984ee7fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22be7124-3110-4afd-a245-1cd272ec75b7}, !- Handle
  {fe7c2c09-ae02-4b26-9241-de6c17941b80}, !- Source Object
  2,                                      !- Outlet Port
  {0c901392-b064-4841-b332-d2b395bf87ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8456a60-86d0-4ed1-ae8a-ea753ada44d2}, !- Handle
  {0c901392-b064-4841-b332-d2b395bf87ef}, !- Source Object
  3,                                      !- Outlet Port
  {2b1be749-a787-4071-8d55-fe195aec63ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f127e6a-4bb1-4835-a437-997a71c4241f}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Inlet Air Node, !- Name
  {67ee9410-cb6d-471f-b2fe-36f1d0764e1f}, !- Inlet Port
  {3e22ff0b-f779-4756-bf29-223ccb6e241c}; !- Outlet Port

OS:Connection,
  {67ee9410-cb6d-471f-b2fe-36f1d0764e1f}, !- Handle
  {65933449-f774-4d82-8e7b-5844e2dbad9e}, !- Source Object
  3,                                      !- Outlet Port
  {5f127e6a-4bb1-4835-a437-997a71c4241f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e22ff0b-f779-4756-bf29-223ccb6e241c}, !- Handle
  {5f127e6a-4bb1-4835-a437-997a71c4241f}, !- Source Object
  3,                                      !- Outlet Port
  {8c11eb33-4859-4c74-a564-1f602719e125}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa7ee5fb-d543-4462-9581-f8b00f0f4089}, !- Handle
  {8c11eb33-4859-4c74-a564-1f602719e125}, !- Source Object
  12,                                     !- Outlet Port
  {3b5a4a3c-0235-452d-9a3c-30d781f582fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b5d18f0f-df69-446b-b0c5-0c29c71409cd}, !- Handle
  1 Zone VAV 16,                          !- Name
  ,                                       !- Controller List Name
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Availability Schedule
  {dda5bec9-28ab-4267-bfb5-c23fa0522ca0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6400f4f3-edda-4f3a-bc90-b61f3093a97c}, !- Supply Side Inlet Node Name
  {f023d5ba-2b58-4340-b466-22d2652683c4}, !- Demand Side Outlet Node Name
  {76556523-1e9c-47b7-8300-a5df600bd541}, !- Demand Side Inlet Node A
  {7f6e6ac8-dec6-4c5e-8174-4daca70b4861}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5213a28c-0e41-489e-ae56-5bbb4eba134f}, !- Demand Mixer Name
  {dd002194-ee5f-4310-be22-935c07e7ae5a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e883f1a3-6e1d-4d08-bd6e-1718c4cc4b60}, !- Handle
  1 Zone VAV 16 Supply Inlet Node,        !- Name
  {6400f4f3-edda-4f3a-bc90-b61f3093a97c}, !- Inlet Port
  {171fef12-7f36-4984-9418-3b3d254ceb58}; !- Outlet Port

OS:Node,
  {211a93e1-6c05-4b14-a626-fa0f66d2dda1}, !- Handle
  1 Zone VAV 16 Supply Outlet Node,       !- Name
  {6f3fe291-8d06-4398-a61b-21c82f08ae03}, !- Inlet Port
  {7f6e6ac8-dec6-4c5e-8174-4daca70b4861}; !- Outlet Port

OS:Connection,
  {6400f4f3-edda-4f3a-bc90-b61f3093a97c}, !- Handle
  {b5d18f0f-df69-446b-b0c5-0c29c71409cd}, !- Source Object
  9,                                      !- Outlet Port
  {e883f1a3-6e1d-4d08-bd6e-1718c4cc4b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6e6ac8-dec6-4c5e-8174-4daca70b4861}, !- Handle
  {211a93e1-6c05-4b14-a626-fa0f66d2dda1}, !- Source Object
  3,                                      !- Outlet Port
  {b5d18f0f-df69-446b-b0c5-0c29c71409cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {03aad98b-4ca4-46dd-88b2-1e8d6d03c68f}, !- Handle
  1 Zone VAV 16 Demand Inlet Node,        !- Name
  {76556523-1e9c-47b7-8300-a5df600bd541}, !- Inlet Port
  {533628ac-cfd7-43d1-afe9-831761f4c621}; !- Outlet Port

OS:Node,
  {eba81174-1f57-48af-90c4-fe451e42adcb}, !- Handle
  1 Zone VAV 16 Demand Outlet Node,       !- Name
  {550fbe4c-fc43-480e-b76c-a8df05ae55aa}, !- Inlet Port
  {f023d5ba-2b58-4340-b466-22d2652683c4}; !- Outlet Port

OS:Node,
  {9d2c8b14-b523-4bbe-9d99-b5a6dbd78d03}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Outlet Air Node, !- Name
  {0e1ca2fb-b593-4cd4-b60e-059003fba391}, !- Inlet Port
  {d53c2b59-4c2c-4931-a914-4b09b0c23850}; !- Outlet Port

OS:Connection,
  {76556523-1e9c-47b7-8300-a5df600bd541}, !- Handle
  {b5d18f0f-df69-446b-b0c5-0c29c71409cd}, !- Source Object
  11,                                     !- Outlet Port
  {03aad98b-4ca4-46dd-88b2-1e8d6d03c68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f023d5ba-2b58-4340-b466-22d2652683c4}, !- Handle
  {eba81174-1f57-48af-90c4-fe451e42adcb}, !- Source Object
  3,                                      !- Outlet Port
  {b5d18f0f-df69-446b-b0c5-0c29c71409cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dd002194-ee5f-4310-be22-935c07e7ae5a}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {533628ac-cfd7-43d1-afe9-831761f4c621}, !- Inlet Node Name
  {14cd889d-c700-4580-af3b-3f07f37ffae6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5213a28c-0e41-489e-ae56-5bbb4eba134f}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {550fbe4c-fc43-480e-b76c-a8df05ae55aa}, !- Outlet Node Name
  {cad0ce69-05ad-4d0d-82ef-13ba6f01f10e}; !- Inlet Node Name 1

OS:Connection,
  {533628ac-cfd7-43d1-afe9-831761f4c621}, !- Handle
  {03aad98b-4ca4-46dd-88b2-1e8d6d03c68f}, !- Source Object
  3,                                      !- Outlet Port
  {dd002194-ee5f-4310-be22-935c07e7ae5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550fbe4c-fc43-480e-b76c-a8df05ae55aa}, !- Handle
  {5213a28c-0e41-489e-ae56-5bbb4eba134f}, !- Source Object
  2,                                      !- Outlet Port
  {eba81174-1f57-48af-90c4-fe451e42adcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4fc3d8e3-8c1c-4b17-bd16-599e2613199a}, !- Handle
  {b5d18f0f-df69-446b-b0c5-0c29c71409cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dda5bec9-28ab-4267-bfb5-c23fa0522ca0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {c1abf036-b896-4c0e-a6d2-58e0bda92d91}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {502c00ca-162d-4b8c-82d7-47d4a856e3f0}, !- Handle
  1 Zone VAV 16 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {211a93e1-6c05-4b14-a626-fa0f66d2dda1}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {796e7d26-9abf-4f38-99ce-7c6dfbf7f130}, !- Handle
  1 Zone VAV 16 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3d55958c-982c-4fd4-9251-3b7a71947a4d}, !- Air Inlet Node Name
  {6f3fe291-8d06-4398-a61b-21c82f08ae03}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {6f3fe291-8d06-4398-a61b-21c82f08ae03}, !- Handle
  {796e7d26-9abf-4f38-99ce-7c6dfbf7f130}, !- Source Object
  17,                                     !- Outlet Port
  {211a93e1-6c05-4b14-a626-fa0f66d2dda1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {477dc5d0-61c1-44db-8e67-beb0227084fc}, !- Handle
  1 Zone VAV 16 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {297513e6-10e4-4069-b2d5-b49748c701e6}, !- Water Inlet Node Name
  {07045c39-d459-4ee6-81cb-f9f9463d463f}, !- Water Outlet Node Name
  {d86589d7-0d7b-4fb0-9e4c-c44994ecda33}, !- Air Inlet Node Name
  {c3434081-30e4-4310-aa27-3a490d5f26ba}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3eb34955-ad32-4550-bf46-464f80eba370}, !- Handle
  1 Zone VAV 16 Main Htg Coil Inlet Water Node, !- Name
  {dab0b1ad-8e2a-4fc9-864c-2e9a86afaae5}, !- Inlet Port
  {297513e6-10e4-4069-b2d5-b49748c701e6}; !- Outlet Port

OS:Connection,
  {dab0b1ad-8e2a-4fc9-864c-2e9a86afaae5}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  36,                                     !- Outlet Port
  {3eb34955-ad32-4550-bf46-464f80eba370}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e704118f-38c5-41ac-9ba6-c6dad98bf09b}, !- Handle
  1 Zone VAV 16 Main Htg Coil Outlet Water Node, !- Name
  {07045c39-d459-4ee6-81cb-f9f9463d463f}, !- Inlet Port
  {028a0150-1491-4532-99da-78b9b659c1d8}; !- Outlet Port

OS:Connection,
  {297513e6-10e4-4069-b2d5-b49748c701e6}, !- Handle
  {3eb34955-ad32-4550-bf46-464f80eba370}, !- Source Object
  3,                                      !- Outlet Port
  {477dc5d0-61c1-44db-8e67-beb0227084fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07045c39-d459-4ee6-81cb-f9f9463d463f}, !- Handle
  {477dc5d0-61c1-44db-8e67-beb0227084fc}, !- Source Object
  6,                                      !- Outlet Port
  {e704118f-38c5-41ac-9ba6-c6dad98bf09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028a0150-1491-4532-99da-78b9b659c1d8}, !- Handle
  {e704118f-38c5-41ac-9ba6-c6dad98bf09b}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93efbf61-a2bb-425e-bc20-2c8c1d606cc1}, !- Handle
  1 Zone VAV 16 Main Htg Coil Controller, !- Name
  {477dc5d0-61c1-44db-8e67-beb0227084fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f855bc67-5b69-44ef-a3c7-b4684751eae3}, !- Handle
  1 Zone VAV 16 Main Htg Coil Outlet Air Node, !- Name
  {c3434081-30e4-4310-aa27-3a490d5f26ba}, !- Inlet Port
  {3d55958c-982c-4fd4-9251-3b7a71947a4d}; !- Outlet Port

OS:Connection,
  {c3434081-30e4-4310-aa27-3a490d5f26ba}, !- Handle
  {477dc5d0-61c1-44db-8e67-beb0227084fc}, !- Source Object
  8,                                      !- Outlet Port
  {f855bc67-5b69-44ef-a3c7-b4684751eae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d55958c-982c-4fd4-9251-3b7a71947a4d}, !- Handle
  {f855bc67-5b69-44ef-a3c7-b4684751eae3}, !- Source Object
  3,                                      !- Outlet Port
  {796e7d26-9abf-4f38-99ce-7c6dfbf7f130}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {7eb4ea66-4f2e-4c1f-b36f-0def834cd333}, !- Handle
  1 Zone VAV 16 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {81b5ed44-d0d3-4b13-ac30-1bcb206f00cb}, !- Water Inlet Node Name
  {49942351-32a5-4665-94c4-e8a141bf2e41}, !- Water Outlet Node Name
  {5e0ea623-60fc-4bad-a259-79c4920c57cb}, !- Air Inlet Node Name
  {42377635-7752-407e-b1da-07e6da948e09}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {602350be-0e23-4b27-a96d-6da2420ebee4}, !- Handle
  1 Zone VAV 16 Clg Coil Inlet Water Node, !- Name
  {0fece876-2ff4-470b-82b0-282e5dbbe88a}, !- Inlet Port
  {81b5ed44-d0d3-4b13-ac30-1bcb206f00cb}; !- Outlet Port

OS:Connection,
  {0fece876-2ff4-470b-82b0-282e5dbbe88a}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  20,                                     !- Outlet Port
  {602350be-0e23-4b27-a96d-6da2420ebee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03d5f6cf-fc5f-41e1-8895-9db667877b9d}, !- Handle
  1 Zone VAV 16 Clg Coil Outlet Water Node, !- Name
  {49942351-32a5-4665-94c4-e8a141bf2e41}, !- Inlet Port
  {f72f23a2-4c1b-40bf-aa2d-24ffc32dde95}; !- Outlet Port

OS:Connection,
  {81b5ed44-d0d3-4b13-ac30-1bcb206f00cb}, !- Handle
  {602350be-0e23-4b27-a96d-6da2420ebee4}, !- Source Object
  3,                                      !- Outlet Port
  {7eb4ea66-4f2e-4c1f-b36f-0def834cd333}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {49942351-32a5-4665-94c4-e8a141bf2e41}, !- Handle
  {7eb4ea66-4f2e-4c1f-b36f-0def834cd333}, !- Source Object
  11,                                     !- Outlet Port
  {03d5f6cf-fc5f-41e1-8895-9db667877b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72f23a2-4c1b-40bf-aa2d-24ffc32dde95}, !- Handle
  {03d5f6cf-fc5f-41e1-8895-9db667877b9d}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {21b2deb1-5055-4db2-ac3c-36d05183f759}, !- Handle
  1 Zone VAV 16 Clg Coil Controller,      !- Name
  {7eb4ea66-4f2e-4c1f-b36f-0def834cd333}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5a1e3b87-37ce-4330-895a-dc0467c1c559}, !- Handle
  1 Zone VAV 16 Clg Coil Outlet Air Node, !- Name
  {42377635-7752-407e-b1da-07e6da948e09}, !- Inlet Port
  {d86589d7-0d7b-4fb0-9e4c-c44994ecda33}; !- Outlet Port

OS:Connection,
  {42377635-7752-407e-b1da-07e6da948e09}, !- Handle
  {7eb4ea66-4f2e-4c1f-b36f-0def834cd333}, !- Source Object
  13,                                     !- Outlet Port
  {5a1e3b87-37ce-4330-895a-dc0467c1c559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86589d7-0d7b-4fb0-9e4c-c44994ecda33}, !- Handle
  {5a1e3b87-37ce-4330-895a-dc0467c1c559}, !- Source Object
  3,                                      !- Outlet Port
  {477dc5d0-61c1-44db-8e67-beb0227084fc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cd825e1b-6dc4-4f11-9e91-9a32e6ef487a}, !- Handle
  1 Zone VAV 16 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {166ae732-3388-49b6-ac7c-ea2618853efc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {166ae732-3388-49b6-ac7c-ea2618853efc}, !- Handle
  1 Zone VAV 16 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a589816-d636-4fc6-8cea-3eef5b244c58}, !- Handle
  1 Zone VAV 16 OA System,                !- Name
  {cd825e1b-6dc4-4f11-9e91-9a32e6ef487a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6c98ce02-047a-4631-af8f-6aca3c075986}, !- Mixed Air Node Name
  {457df662-96ed-4f53-bdda-f0ea71e4089d}, !- Outdoor Air Stream Node Name
  {9fe9f3ab-c394-4331-a1d9-15acd5625d04}, !- Relief Air Stream Node Name
  {171fef12-7f36-4984-9418-3b3d254ceb58}; !- Return Air Stream Node Name

OS:Node,
  {7365b8bf-d464-4337-a35c-12a79486e6d7}, !- Handle
  1 Zone VAV 16 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {457df662-96ed-4f53-bdda-f0ea71e4089d}; !- Outlet Port

OS:Connection,
  {457df662-96ed-4f53-bdda-f0ea71e4089d}, !- Handle
  {7365b8bf-d464-4337-a35c-12a79486e6d7}, !- Source Object
  3,                                      !- Outlet Port
  {7a589816-d636-4fc6-8cea-3eef5b244c58}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e61f090-faae-478b-b047-1816407c384d}, !- Handle
  1 Zone VAV 16 Relief Air Node,          !- Name
  {9fe9f3ab-c394-4331-a1d9-15acd5625d04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fe9f3ab-c394-4331-a1d9-15acd5625d04}, !- Handle
  {7a589816-d636-4fc6-8cea-3eef5b244c58}, !- Source Object
  7,                                      !- Outlet Port
  {9e61f090-faae-478b-b047-1816407c384d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b74e5de-bc1c-42c1-84ca-5148a133a030}, !- Handle
  1 Zone VAV 16 Mixed Air Node,           !- Name
  {6c98ce02-047a-4631-af8f-6aca3c075986}, !- Inlet Port
  {5e0ea623-60fc-4bad-a259-79c4920c57cb}; !- Outlet Port

OS:Connection,
  {171fef12-7f36-4984-9418-3b3d254ceb58}, !- Handle
  {e883f1a3-6e1d-4d08-bd6e-1718c4cc4b60}, !- Source Object
  3,                                      !- Outlet Port
  {7a589816-d636-4fc6-8cea-3eef5b244c58}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c98ce02-047a-4631-af8f-6aca3c075986}, !- Handle
  {7a589816-d636-4fc6-8cea-3eef5b244c58}, !- Source Object
  5,                                      !- Outlet Port
  {2b74e5de-bc1c-42c1-84ca-5148a133a030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0ea623-60fc-4bad-a259-79c4920c57cb}, !- Handle
  {2b74e5de-bc1c-42c1-84ca-5148a133a030}, !- Source Object
  3,                                      !- Outlet Port
  {7eb4ea66-4f2e-4c1f-b36f-0def834cd333}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c1abf036-b896-4c0e-a6d2-58e0bda92d91}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {32a70b64-0a10-464c-8159-6096776b06b2}, !- Control Zone or Zone List Name
  {e00b7322-e402-4a58-bd78-7dd6a9cd8cf0}, !- Cooling Control Zone or Zone List Name
  {e24472f5-91a8-44ef-b20a-f6b4cca72c11}, !- Heating Control Zone or Zone List Name
  {647e87d9-24e7-4cf8-a513-f42ca2a797e6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {32a70b64-0a10-464c-8159-6096776b06b2}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {e00b7322-e402-4a58-bd78-7dd6a9cd8cf0}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e24472f5-91a8-44ef-b20a-f6b4cca72c11}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {647e87d9-24e7-4cf8-a513-f42ca2a797e6}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {6230b0ec-344b-402e-9367-817a05ebec9b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c44a860d-e29c-4130-ab5a-ab39d8a5cebf}, !- Water Inlet Node Name
  {49fa25fd-e29c-49a1-94c4-99747103f85d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ef45ddf-1c7f-428b-93ae-5262f9fe9f05}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Inlet Water Node, !- Name
  {a71a183b-08ca-42f5-a816-75c6204f5a59}, !- Inlet Port
  {c44a860d-e29c-4130-ab5a-ab39d8a5cebf}; !- Outlet Port

OS:Connection,
  {a71a183b-08ca-42f5-a816-75c6204f5a59}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  37,                                     !- Outlet Port
  {9ef45ddf-1c7f-428b-93ae-5262f9fe9f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3ebd152-a9e4-47c6-ad66-19ddf2c08b6e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Outlet Water Node, !- Name
  {49fa25fd-e29c-49a1-94c4-99747103f85d}, !- Inlet Port
  {239c7fd2-a332-45e0-9e7b-9cf9bdfb055e}; !- Outlet Port

OS:Connection,
  {c44a860d-e29c-4130-ab5a-ab39d8a5cebf}, !- Handle
  {9ef45ddf-1c7f-428b-93ae-5262f9fe9f05}, !- Source Object
  3,                                      !- Outlet Port
  {6230b0ec-344b-402e-9367-817a05ebec9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49fa25fd-e29c-49a1-94c4-99747103f85d}, !- Handle
  {6230b0ec-344b-402e-9367-817a05ebec9b}, !- Source Object
  6,                                      !- Outlet Port
  {b3ebd152-a9e4-47c6-ad66-19ddf2c08b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239c7fd2-a332-45e0-9e7b-9cf9bdfb055e}, !- Handle
  {b3ebd152-a9e4-47c6-ad66-19ddf2c08b6e}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ad7a5a4-d71d-4604-8793-66cefb07f4dd}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Controller, !- Name
  {6230b0ec-344b-402e-9367-817a05ebec9b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7e7e159-87d5-4f6a-93dd-89f2624185a1}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {ef45646d-13ea-40f9-8d45-ecdecccce7f9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6230b0ec-344b-402e-9367-817a05ebec9b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e1ca2fb-b593-4cd4-b60e-059003fba391}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6804c64e-404f-4832-8fb9-afcb3fb271b2}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Return Air Node, !- Name
  {594d4132-daa4-40bd-9537-51b838cb7f6b}, !- Inlet Port
  {cad0ce69-05ad-4d0d-82ef-13ba6f01f10e}; !- Outlet Port

OS:Connection,
  {d53c2b59-4c2c-4931-a914-4b09b0c23850}, !- Handle
  {9d2c8b14-b523-4bbe-9d99-b5a6dbd78d03}, !- Source Object
  3,                                      !- Outlet Port
  {3ac1edc0-2dff-473f-b443-e6061fccaf85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594d4132-daa4-40bd-9537-51b838cb7f6b}, !- Handle
  {39cc23db-27e2-4e4e-85bd-9eec5bdb908e}, !- Source Object
  2,                                      !- Outlet Port
  {6804c64e-404f-4832-8fb9-afcb3fb271b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad0ce69-05ad-4d0d-82ef-13ba6f01f10e}, !- Handle
  {6804c64e-404f-4832-8fb9-afcb3fb271b2}, !- Source Object
  3,                                      !- Outlet Port
  {5213a28c-0e41-489e-ae56-5bbb4eba134f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd4470c0-3b70-4cdb-9a46-7fa9699ecd95}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Inlet Air Node, !- Name
  {14cd889d-c700-4580-af3b-3f07f37ffae6}, !- Inlet Port
  {ef45646d-13ea-40f9-8d45-ecdecccce7f9}; !- Outlet Port

OS:Connection,
  {14cd889d-c700-4580-af3b-3f07f37ffae6}, !- Handle
  {dd002194-ee5f-4310-be22-935c07e7ae5a}, !- Source Object
  3,                                      !- Outlet Port
  {bd4470c0-3b70-4cdb-9a46-7fa9699ecd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef45646d-13ea-40f9-8d45-ecdecccce7f9}, !- Handle
  {bd4470c0-3b70-4cdb-9a46-7fa9699ecd95}, !- Source Object
  3,                                      !- Outlet Port
  {d7e7e159-87d5-4f6a-93dd-89f2624185a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e1ca2fb-b593-4cd4-b60e-059003fba391}, !- Handle
  {d7e7e159-87d5-4f6a-93dd-89f2624185a1}, !- Source Object
  12,                                     !- Outlet Port
  {9d2c8b14-b523-4bbe-9d99-b5a6dbd78d03}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {54e66d39-7a34-4116-b09d-ccbd167dfbaa}, !- Handle
  1 Zone VAV 17,                          !- Name
  ,                                       !- Controller List Name
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Availability Schedule
  {d79d0917-01f9-4380-88ca-470301ae8287}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {931de099-c601-4c8e-b92e-6f2a7c8e889f}, !- Supply Side Inlet Node Name
  {d79f3160-18ce-41c7-81c7-32d862dd0579}, !- Demand Side Outlet Node Name
  {dc9e9aad-0acf-4346-a04f-c70361698170}, !- Demand Side Inlet Node A
  {02a6d173-0754-440f-a191-70d84300add4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70004aa5-a03c-4f38-8a3e-b8c9f75afc35}, !- Demand Mixer Name
  {39cd2c78-eaa2-4b87-add7-34c22937ce05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40ace94b-82e3-42d6-9836-6ca3f0ff831f}, !- Handle
  1 Zone VAV 17 Supply Inlet Node,        !- Name
  {931de099-c601-4c8e-b92e-6f2a7c8e889f}, !- Inlet Port
  {22074fcc-57bb-42be-9a7c-9d52e1de7010}; !- Outlet Port

OS:Node,
  {50b269c3-8e9d-427b-8fe7-c613d48d1492}, !- Handle
  1 Zone VAV 17 Supply Outlet Node,       !- Name
  {20e12fd1-8c88-471e-b4ed-280a3e390e95}, !- Inlet Port
  {02a6d173-0754-440f-a191-70d84300add4}; !- Outlet Port

OS:Connection,
  {931de099-c601-4c8e-b92e-6f2a7c8e889f}, !- Handle
  {54e66d39-7a34-4116-b09d-ccbd167dfbaa}, !- Source Object
  9,                                      !- Outlet Port
  {40ace94b-82e3-42d6-9836-6ca3f0ff831f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a6d173-0754-440f-a191-70d84300add4}, !- Handle
  {50b269c3-8e9d-427b-8fe7-c613d48d1492}, !- Source Object
  3,                                      !- Outlet Port
  {54e66d39-7a34-4116-b09d-ccbd167dfbaa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63708b5f-ec3b-4d57-8c9a-428e768c82e0}, !- Handle
  1 Zone VAV 17 Demand Inlet Node,        !- Name
  {dc9e9aad-0acf-4346-a04f-c70361698170}, !- Inlet Port
  {009e83c4-1bee-49d7-9e77-d5e8ba9d0f79}; !- Outlet Port

OS:Node,
  {7266bf36-ffa4-416b-b164-ef2b7a7c4050}, !- Handle
  1 Zone VAV 17 Demand Outlet Node,       !- Name
  {b7c0c821-607e-4e2b-b20d-ebf45eade5ef}, !- Inlet Port
  {d79f3160-18ce-41c7-81c7-32d862dd0579}; !- Outlet Port

OS:Node,
  {0203cc5c-4277-4e40-bfba-77113ee81d6d}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Outlet Air Node, !- Name
  {6d16190a-ca84-4c1f-9d9b-4ef861472d0b}, !- Inlet Port
  {2c417e5c-0113-4864-8f68-5253ec8af804}; !- Outlet Port

OS:Connection,
  {dc9e9aad-0acf-4346-a04f-c70361698170}, !- Handle
  {54e66d39-7a34-4116-b09d-ccbd167dfbaa}, !- Source Object
  11,                                     !- Outlet Port
  {63708b5f-ec3b-4d57-8c9a-428e768c82e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79f3160-18ce-41c7-81c7-32d862dd0579}, !- Handle
  {7266bf36-ffa4-416b-b164-ef2b7a7c4050}, !- Source Object
  3,                                      !- Outlet Port
  {54e66d39-7a34-4116-b09d-ccbd167dfbaa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {39cd2c78-eaa2-4b87-add7-34c22937ce05}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {009e83c4-1bee-49d7-9e77-d5e8ba9d0f79}, !- Inlet Node Name
  {ef08484a-acad-4e80-885e-6969e893e498}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70004aa5-a03c-4f38-8a3e-b8c9f75afc35}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {b7c0c821-607e-4e2b-b20d-ebf45eade5ef}, !- Outlet Node Name
  {b44e402d-95e7-485d-8424-e6dc79ff9ecb}; !- Inlet Node Name 1

OS:Connection,
  {009e83c4-1bee-49d7-9e77-d5e8ba9d0f79}, !- Handle
  {63708b5f-ec3b-4d57-8c9a-428e768c82e0}, !- Source Object
  3,                                      !- Outlet Port
  {39cd2c78-eaa2-4b87-add7-34c22937ce05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c0c821-607e-4e2b-b20d-ebf45eade5ef}, !- Handle
  {70004aa5-a03c-4f38-8a3e-b8c9f75afc35}, !- Source Object
  2,                                      !- Outlet Port
  {7266bf36-ffa4-416b-b164-ef2b7a7c4050}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8775b8fd-259b-4b12-8fa7-53b2f5ad00ec}, !- Handle
  {54e66d39-7a34-4116-b09d-ccbd167dfbaa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d79d0917-01f9-4380-88ca-470301ae8287}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {814a4f67-1540-4376-a0b6-b87f7badd393}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {e358c2d4-6825-4022-9868-94cd832ef000}, !- Handle
  1 Zone VAV 17 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {50b269c3-8e9d-427b-8fe7-c613d48d1492}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {6abafb6d-4edc-447e-bc9f-a303bce5000d}, !- Handle
  1 Zone VAV 17 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5d4167a4-6232-4a57-9122-35e05a4b8bc8}, !- Air Inlet Node Name
  {20e12fd1-8c88-471e-b4ed-280a3e390e95}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {20e12fd1-8c88-471e-b4ed-280a3e390e95}, !- Handle
  {6abafb6d-4edc-447e-bc9f-a303bce5000d}, !- Source Object
  17,                                     !- Outlet Port
  {50b269c3-8e9d-427b-8fe7-c613d48d1492}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b715cb2f-56d0-4032-8858-9bbbd35e14a3}, !- Handle
  1 Zone VAV 17 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {077d8d6c-1a37-4915-af14-afe0541ad8e7}, !- Water Inlet Node Name
  {086be1ed-fb5c-42bb-b7ae-6f9e0cd18d4b}, !- Water Outlet Node Name
  {4f15cb90-8bd2-4418-bb2c-35af8de3d19e}, !- Air Inlet Node Name
  {492e71ff-b50e-4c8b-8ad7-8a427cf620af}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8026baaa-10fd-45ce-a311-58eb64e2a812}, !- Handle
  1 Zone VAV 17 Main Htg Coil Inlet Water Node, !- Name
  {160bab3f-0918-4b46-8065-6e2d1a3c6b91}, !- Inlet Port
  {077d8d6c-1a37-4915-af14-afe0541ad8e7}; !- Outlet Port

OS:Connection,
  {160bab3f-0918-4b46-8065-6e2d1a3c6b91}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  38,                                     !- Outlet Port
  {8026baaa-10fd-45ce-a311-58eb64e2a812}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15b16a18-3cce-4f9e-8c80-ae6a64b28a94}, !- Handle
  1 Zone VAV 17 Main Htg Coil Outlet Water Node, !- Name
  {086be1ed-fb5c-42bb-b7ae-6f9e0cd18d4b}, !- Inlet Port
  {73d1f29a-08b4-4f38-9b45-abb038faf0be}; !- Outlet Port

OS:Connection,
  {077d8d6c-1a37-4915-af14-afe0541ad8e7}, !- Handle
  {8026baaa-10fd-45ce-a311-58eb64e2a812}, !- Source Object
  3,                                      !- Outlet Port
  {b715cb2f-56d0-4032-8858-9bbbd35e14a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {086be1ed-fb5c-42bb-b7ae-6f9e0cd18d4b}, !- Handle
  {b715cb2f-56d0-4032-8858-9bbbd35e14a3}, !- Source Object
  6,                                      !- Outlet Port
  {15b16a18-3cce-4f9e-8c80-ae6a64b28a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d1f29a-08b4-4f38-9b45-abb038faf0be}, !- Handle
  {15b16a18-3cce-4f9e-8c80-ae6a64b28a94}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ca7ca62-367f-4314-967d-048238c21ab7}, !- Handle
  1 Zone VAV 17 Main Htg Coil Controller, !- Name
  {b715cb2f-56d0-4032-8858-9bbbd35e14a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {0d3ddd9f-3324-4ac9-bb60-24516587d9d6}, !- Handle
  1 Zone VAV 17 Main Htg Coil Outlet Air Node, !- Name
  {492e71ff-b50e-4c8b-8ad7-8a427cf620af}, !- Inlet Port
  {5d4167a4-6232-4a57-9122-35e05a4b8bc8}; !- Outlet Port

OS:Connection,
  {492e71ff-b50e-4c8b-8ad7-8a427cf620af}, !- Handle
  {b715cb2f-56d0-4032-8858-9bbbd35e14a3}, !- Source Object
  8,                                      !- Outlet Port
  {0d3ddd9f-3324-4ac9-bb60-24516587d9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4167a4-6232-4a57-9122-35e05a4b8bc8}, !- Handle
  {0d3ddd9f-3324-4ac9-bb60-24516587d9d6}, !- Source Object
  3,                                      !- Outlet Port
  {6abafb6d-4edc-447e-bc9f-a303bce5000d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {d41fda98-64ad-4350-81f6-4bd58628c6ff}, !- Handle
  1 Zone VAV 17 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ce92fa4c-d2d0-429b-815c-f17cea68c9f5}, !- Water Inlet Node Name
  {cf3b55c0-b0be-4d4a-b96c-7e39e60d97a1}, !- Water Outlet Node Name
  {19b8f088-e800-4dad-abb3-aad54e1aa0b3}, !- Air Inlet Node Name
  {14fd3e75-6fc9-4daa-b973-5e1ccef5bd14}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5317b255-c62c-496f-840e-dfa25dd2cd7c}, !- Handle
  1 Zone VAV 17 Clg Coil Inlet Water Node, !- Name
  {d60379fb-089e-4334-89f5-0b9f8c156e87}, !- Inlet Port
  {ce92fa4c-d2d0-429b-815c-f17cea68c9f5}; !- Outlet Port

OS:Connection,
  {d60379fb-089e-4334-89f5-0b9f8c156e87}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  21,                                     !- Outlet Port
  {5317b255-c62c-496f-840e-dfa25dd2cd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c9cd2c1-3852-4d18-86f0-6a751345cd70}, !- Handle
  1 Zone VAV 17 Clg Coil Outlet Water Node, !- Name
  {cf3b55c0-b0be-4d4a-b96c-7e39e60d97a1}, !- Inlet Port
  {ee63a432-17e2-44fa-ad39-4e7dd7e64c89}; !- Outlet Port

OS:Connection,
  {ce92fa4c-d2d0-429b-815c-f17cea68c9f5}, !- Handle
  {5317b255-c62c-496f-840e-dfa25dd2cd7c}, !- Source Object
  3,                                      !- Outlet Port
  {d41fda98-64ad-4350-81f6-4bd58628c6ff}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cf3b55c0-b0be-4d4a-b96c-7e39e60d97a1}, !- Handle
  {d41fda98-64ad-4350-81f6-4bd58628c6ff}, !- Source Object
  11,                                     !- Outlet Port
  {0c9cd2c1-3852-4d18-86f0-6a751345cd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee63a432-17e2-44fa-ad39-4e7dd7e64c89}, !- Handle
  {0c9cd2c1-3852-4d18-86f0-6a751345cd70}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9119a2d0-8b68-4267-921b-d88d2e692c6d}, !- Handle
  1 Zone VAV 17 Clg Coil Controller,      !- Name
  {d41fda98-64ad-4350-81f6-4bd58628c6ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {32242c58-bb96-4e6a-a27a-0bc847fc0059}, !- Handle
  1 Zone VAV 17 Clg Coil Outlet Air Node, !- Name
  {14fd3e75-6fc9-4daa-b973-5e1ccef5bd14}, !- Inlet Port
  {4f15cb90-8bd2-4418-bb2c-35af8de3d19e}; !- Outlet Port

OS:Connection,
  {14fd3e75-6fc9-4daa-b973-5e1ccef5bd14}, !- Handle
  {d41fda98-64ad-4350-81f6-4bd58628c6ff}, !- Source Object
  13,                                     !- Outlet Port
  {32242c58-bb96-4e6a-a27a-0bc847fc0059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f15cb90-8bd2-4418-bb2c-35af8de3d19e}, !- Handle
  {32242c58-bb96-4e6a-a27a-0bc847fc0059}, !- Source Object
  3,                                      !- Outlet Port
  {b715cb2f-56d0-4032-8858-9bbbd35e14a3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a25c10dc-fe99-4fde-a0e3-af630d65c91b}, !- Handle
  1 Zone VAV 17 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {804b90b5-f196-4d39-aa9b-d8660e8247cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {804b90b5-f196-4d39-aa9b-d8660e8247cb}, !- Handle
  1 Zone VAV 17 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {875cce16-d179-4cdf-8b16-c7ca58c7d355}, !- Handle
  1 Zone VAV 17 OA System,                !- Name
  {a25c10dc-fe99-4fde-a0e3-af630d65c91b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ef8f728-e0fc-496d-b725-d3c8bb8ee02b}, !- Mixed Air Node Name
  {d19b24ad-6a38-4e99-b458-77a0d87261ec}, !- Outdoor Air Stream Node Name
  {0ab3443e-a12a-457b-ad01-1d7806d7a7ec}, !- Relief Air Stream Node Name
  {22074fcc-57bb-42be-9a7c-9d52e1de7010}; !- Return Air Stream Node Name

OS:Node,
  {3270a56c-b01f-43b0-ade9-eb2ac0f49dd2}, !- Handle
  1 Zone VAV 17 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {d19b24ad-6a38-4e99-b458-77a0d87261ec}; !- Outlet Port

OS:Connection,
  {d19b24ad-6a38-4e99-b458-77a0d87261ec}, !- Handle
  {3270a56c-b01f-43b0-ade9-eb2ac0f49dd2}, !- Source Object
  3,                                      !- Outlet Port
  {875cce16-d179-4cdf-8b16-c7ca58c7d355}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83cd5cbe-3f4d-4b7a-a879-94911caaa155}, !- Handle
  1 Zone VAV 17 Relief Air Node,          !- Name
  {0ab3443e-a12a-457b-ad01-1d7806d7a7ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ab3443e-a12a-457b-ad01-1d7806d7a7ec}, !- Handle
  {875cce16-d179-4cdf-8b16-c7ca58c7d355}, !- Source Object
  7,                                      !- Outlet Port
  {83cd5cbe-3f4d-4b7a-a879-94911caaa155}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc08e4f9-f837-4980-afaf-abc9996290a3}, !- Handle
  1 Zone VAV 17 Mixed Air Node,           !- Name
  {4ef8f728-e0fc-496d-b725-d3c8bb8ee02b}, !- Inlet Port
  {19b8f088-e800-4dad-abb3-aad54e1aa0b3}; !- Outlet Port

OS:Connection,
  {22074fcc-57bb-42be-9a7c-9d52e1de7010}, !- Handle
  {40ace94b-82e3-42d6-9836-6ca3f0ff831f}, !- Source Object
  3,                                      !- Outlet Port
  {875cce16-d179-4cdf-8b16-c7ca58c7d355}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ef8f728-e0fc-496d-b725-d3c8bb8ee02b}, !- Handle
  {875cce16-d179-4cdf-8b16-c7ca58c7d355}, !- Source Object
  5,                                      !- Outlet Port
  {fc08e4f9-f837-4980-afaf-abc9996290a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19b8f088-e800-4dad-abb3-aad54e1aa0b3}, !- Handle
  {fc08e4f9-f837-4980-afaf-abc9996290a3}, !- Source Object
  3,                                      !- Outlet Port
  {d41fda98-64ad-4350-81f6-4bd58628c6ff}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {814a4f67-1540-4376-a0b6-b87f7badd393}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aa2df66e-53af-45c9-b6db-20f0f94227a9}, !- Control Zone or Zone List Name
  {25f55e58-3e85-4dfb-8d1d-8e6e264db4a2}, !- Cooling Control Zone or Zone List Name
  {1eb92fe9-206b-4a2d-b7e6-1754c235e7dd}, !- Heating Control Zone or Zone List Name
  {2a4b885e-9eda-4048-aab2-5ed40fec5c2e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa2df66e-53af-45c9-b6db-20f0f94227a9}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {25f55e58-3e85-4dfb-8d1d-8e6e264db4a2}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1eb92fe9-206b-4a2d-b7e6-1754c235e7dd}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a4b885e-9eda-4048-aab2-5ed40fec5c2e}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {97459b1c-4543-4203-824b-771e9c2cdb7e}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7fd78ca-f319-4464-9068-e0e52955a3c5}, !- Water Inlet Node Name
  {ebe395de-92e3-4c01-8072-67b45f9927c1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47a3cdc1-ac81-44b6-b766-071785e89f73}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Inlet Water Node, !- Name
  {c2a94352-daca-4a17-8a75-3e4f0610d806}, !- Inlet Port
  {c7fd78ca-f319-4464-9068-e0e52955a3c5}; !- Outlet Port

OS:Connection,
  {c2a94352-daca-4a17-8a75-3e4f0610d806}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  39,                                     !- Outlet Port
  {47a3cdc1-ac81-44b6-b766-071785e89f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b433a75d-276f-44b8-a138-d164f81fd23b}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Outlet Water Node, !- Name
  {ebe395de-92e3-4c01-8072-67b45f9927c1}, !- Inlet Port
  {b55beb6d-7e8d-44e3-acef-1dad6805c007}; !- Outlet Port

OS:Connection,
  {c7fd78ca-f319-4464-9068-e0e52955a3c5}, !- Handle
  {47a3cdc1-ac81-44b6-b766-071785e89f73}, !- Source Object
  3,                                      !- Outlet Port
  {97459b1c-4543-4203-824b-771e9c2cdb7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebe395de-92e3-4c01-8072-67b45f9927c1}, !- Handle
  {97459b1c-4543-4203-824b-771e9c2cdb7e}, !- Source Object
  6,                                      !- Outlet Port
  {b433a75d-276f-44b8-a138-d164f81fd23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55beb6d-7e8d-44e3-acef-1dad6805c007}, !- Handle
  {b433a75d-276f-44b8-a138-d164f81fd23b}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bf13a26d-5edc-4cd7-a524-005d0efd2e70}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Controller, !- Name
  {97459b1c-4543-4203-824b-771e9c2cdb7e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d52a3a3-27e2-4382-befe-83e2b9061b7a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {8278f06b-a021-4b48-9c7d-fd3faad22392}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97459b1c-4543-4203-824b-771e9c2cdb7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6d16190a-ca84-4c1f-9d9b-4ef861472d0b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e474b93f-6c7c-4b75-bcf8-35207e68adee}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Return Air Node, !- Name
  {bdec1fd2-fabe-4081-bc24-de04fe347bf9}, !- Inlet Port
  {b44e402d-95e7-485d-8424-e6dc79ff9ecb}; !- Outlet Port

OS:Connection,
  {2c417e5c-0113-4864-8f68-5253ec8af804}, !- Handle
  {0203cc5c-4277-4e40-bfba-77113ee81d6d}, !- Source Object
  3,                                      !- Outlet Port
  {dd56f583-8063-4fe7-a447-4ccde97c1887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdec1fd2-fabe-4081-bc24-de04fe347bf9}, !- Handle
  {35a33d58-e17b-49ff-b1b6-2d702a221e5c}, !- Source Object
  2,                                      !- Outlet Port
  {e474b93f-6c7c-4b75-bcf8-35207e68adee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44e402d-95e7-485d-8424-e6dc79ff9ecb}, !- Handle
  {e474b93f-6c7c-4b75-bcf8-35207e68adee}, !- Source Object
  3,                                      !- Outlet Port
  {70004aa5-a03c-4f38-8a3e-b8c9f75afc35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13fdc57a-80d2-4e85-9b1f-82b1d97d40af}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Inlet Air Node, !- Name
  {ef08484a-acad-4e80-885e-6969e893e498}, !- Inlet Port
  {8278f06b-a021-4b48-9c7d-fd3faad22392}; !- Outlet Port

OS:Connection,
  {ef08484a-acad-4e80-885e-6969e893e498}, !- Handle
  {39cd2c78-eaa2-4b87-add7-34c22937ce05}, !- Source Object
  3,                                      !- Outlet Port
  {13fdc57a-80d2-4e85-9b1f-82b1d97d40af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8278f06b-a021-4b48-9c7d-fd3faad22392}, !- Handle
  {13fdc57a-80d2-4e85-9b1f-82b1d97d40af}, !- Source Object
  3,                                      !- Outlet Port
  {5d52a3a3-27e2-4382-befe-83e2b9061b7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d16190a-ca84-4c1f-9d9b-4ef861472d0b}, !- Handle
  {5d52a3a3-27e2-4382-befe-83e2b9061b7a}, !- Source Object
  12,                                     !- Outlet Port
  {0203cc5c-4277-4e40-bfba-77113ee81d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {68ac1118-cf0d-433b-9bb6-4e58964df4aa}, !- Handle
  1 Zone VAV 18,                          !- Name
  ,                                       !- Controller List Name
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Availability Schedule
  {7aecf1b8-2b13-4cce-b1e5-2d16a4198bdf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47e57024-1f47-4e3a-bd15-cee7e9e065b6}, !- Supply Side Inlet Node Name
  {675625b1-f684-4df9-b626-ba70f8a27d25}, !- Demand Side Outlet Node Name
  {e8afa932-9656-4529-8204-0fdb70d649c4}, !- Demand Side Inlet Node A
  {4132ff70-ebf3-469b-85f8-1d81f7dbf951}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {76f26b88-1037-4b42-86e6-20ebf9d1709c}, !- Demand Mixer Name
  {54edb381-2e9d-417d-aa59-e89f368ce2b4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20b4351a-114c-4cf8-9bd6-f07a9a2b3993}, !- Handle
  1 Zone VAV 18 Supply Inlet Node,        !- Name
  {47e57024-1f47-4e3a-bd15-cee7e9e065b6}, !- Inlet Port
  {bbb14647-81b7-46fa-b511-370dc7e7ebdb}; !- Outlet Port

OS:Node,
  {b41f98bb-fb24-4aaf-b840-0d017d0b4798}, !- Handle
  1 Zone VAV 18 Supply Outlet Node,       !- Name
  {eab1832d-93eb-4a3d-b462-026070425e56}, !- Inlet Port
  {4132ff70-ebf3-469b-85f8-1d81f7dbf951}; !- Outlet Port

OS:Connection,
  {47e57024-1f47-4e3a-bd15-cee7e9e065b6}, !- Handle
  {68ac1118-cf0d-433b-9bb6-4e58964df4aa}, !- Source Object
  9,                                      !- Outlet Port
  {20b4351a-114c-4cf8-9bd6-f07a9a2b3993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4132ff70-ebf3-469b-85f8-1d81f7dbf951}, !- Handle
  {b41f98bb-fb24-4aaf-b840-0d017d0b4798}, !- Source Object
  3,                                      !- Outlet Port
  {68ac1118-cf0d-433b-9bb6-4e58964df4aa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aaf8931f-183e-4bf5-9a0d-37f0f00cc7d9}, !- Handle
  1 Zone VAV 18 Demand Inlet Node,        !- Name
  {e8afa932-9656-4529-8204-0fdb70d649c4}, !- Inlet Port
  {23619f6c-b7f0-45e3-baff-ce166ecf7eac}; !- Outlet Port

OS:Node,
  {b53c5958-4d64-481f-a267-36eeec32f718}, !- Handle
  1 Zone VAV 18 Demand Outlet Node,       !- Name
  {571cd6b8-3038-42f6-841d-72ea426c1b75}, !- Inlet Port
  {675625b1-f684-4df9-b626-ba70f8a27d25}; !- Outlet Port

OS:Node,
  {61e46dce-da42-4bb8-94f3-144297990288}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Outlet Air Node, !- Name
  {d6a3e738-7de8-4979-9c9e-5b82bf175d95}, !- Inlet Port
  {d760e819-bc37-49bb-8d14-75fc08328214}; !- Outlet Port

OS:Connection,
  {e8afa932-9656-4529-8204-0fdb70d649c4}, !- Handle
  {68ac1118-cf0d-433b-9bb6-4e58964df4aa}, !- Source Object
  11,                                     !- Outlet Port
  {aaf8931f-183e-4bf5-9a0d-37f0f00cc7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675625b1-f684-4df9-b626-ba70f8a27d25}, !- Handle
  {b53c5958-4d64-481f-a267-36eeec32f718}, !- Source Object
  3,                                      !- Outlet Port
  {68ac1118-cf0d-433b-9bb6-4e58964df4aa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {54edb381-2e9d-417d-aa59-e89f368ce2b4}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {23619f6c-b7f0-45e3-baff-ce166ecf7eac}, !- Inlet Node Name
  {c11b8d24-c97e-4eb6-8a3b-63a052da947a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {76f26b88-1037-4b42-86e6-20ebf9d1709c}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {571cd6b8-3038-42f6-841d-72ea426c1b75}, !- Outlet Node Name
  {a992c67a-8966-4ed9-84db-5a0061542d59}; !- Inlet Node Name 1

OS:Connection,
  {23619f6c-b7f0-45e3-baff-ce166ecf7eac}, !- Handle
  {aaf8931f-183e-4bf5-9a0d-37f0f00cc7d9}, !- Source Object
  3,                                      !- Outlet Port
  {54edb381-2e9d-417d-aa59-e89f368ce2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571cd6b8-3038-42f6-841d-72ea426c1b75}, !- Handle
  {76f26b88-1037-4b42-86e6-20ebf9d1709c}, !- Source Object
  2,                                      !- Outlet Port
  {b53c5958-4d64-481f-a267-36eeec32f718}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83e33d7f-d15a-413a-9a75-cae7d4363e78}, !- Handle
  {68ac1118-cf0d-433b-9bb6-4e58964df4aa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {7aecf1b8-2b13-4cce-b1e5-2d16a4198bdf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {cc80464a-5f4d-4e4c-b2d7-6d37911637a5}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {5656bfe9-8fd5-4fed-b0b4-ab3792125d6c}, !- Handle
  1 Zone VAV 18 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {b41f98bb-fb24-4aaf-b840-0d017d0b4798}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {daf078a1-55df-4fe7-ae2d-b4be58fccdfa}, !- Handle
  1 Zone VAV 18 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {79677a55-c710-4d1d-a27f-bb1c126a10cc}, !- Air Inlet Node Name
  {eab1832d-93eb-4a3d-b462-026070425e56}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {eab1832d-93eb-4a3d-b462-026070425e56}, !- Handle
  {daf078a1-55df-4fe7-ae2d-b4be58fccdfa}, !- Source Object
  17,                                     !- Outlet Port
  {b41f98bb-fb24-4aaf-b840-0d017d0b4798}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c91240d9-7d84-4305-8941-782bd5abe80a}, !- Handle
  1 Zone VAV 18 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {835d6dcf-f0d2-4af1-9868-fa40fc95d173}, !- Water Inlet Node Name
  {be998162-91d5-4107-b420-207246d132bf}, !- Water Outlet Node Name
  {739e0a82-f244-4a62-9fd4-dac6fabd0352}, !- Air Inlet Node Name
  {d4f185bf-0ade-4fc1-bb9f-52d83d7280e2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e7729225-8197-40fc-a1d6-10dbecbe571d}, !- Handle
  1 Zone VAV 18 Main Htg Coil Inlet Water Node, !- Name
  {c6370fda-a73f-44d0-ae9a-d60753579e69}, !- Inlet Port
  {835d6dcf-f0d2-4af1-9868-fa40fc95d173}; !- Outlet Port

OS:Connection,
  {c6370fda-a73f-44d0-ae9a-d60753579e69}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  40,                                     !- Outlet Port
  {e7729225-8197-40fc-a1d6-10dbecbe571d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7a9a665-1aa0-47c9-a875-6aca5f101e7f}, !- Handle
  1 Zone VAV 18 Main Htg Coil Outlet Water Node, !- Name
  {be998162-91d5-4107-b420-207246d132bf}, !- Inlet Port
  {3d3a40a5-2419-49bc-b355-7f0978252506}; !- Outlet Port

OS:Connection,
  {835d6dcf-f0d2-4af1-9868-fa40fc95d173}, !- Handle
  {e7729225-8197-40fc-a1d6-10dbecbe571d}, !- Source Object
  3,                                      !- Outlet Port
  {c91240d9-7d84-4305-8941-782bd5abe80a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be998162-91d5-4107-b420-207246d132bf}, !- Handle
  {c91240d9-7d84-4305-8941-782bd5abe80a}, !- Source Object
  6,                                      !- Outlet Port
  {a7a9a665-1aa0-47c9-a875-6aca5f101e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d3a40a5-2419-49bc-b355-7f0978252506}, !- Handle
  {a7a9a665-1aa0-47c9-a875-6aca5f101e7f}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {361e9a1a-4b3f-4a91-a95a-48828db00226}, !- Handle
  1 Zone VAV 18 Main Htg Coil Controller, !- Name
  {c91240d9-7d84-4305-8941-782bd5abe80a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bb6a4581-1bc9-432e-9be4-222e9b9d05bd}, !- Handle
  1 Zone VAV 18 Main Htg Coil Outlet Air Node, !- Name
  {d4f185bf-0ade-4fc1-bb9f-52d83d7280e2}, !- Inlet Port
  {79677a55-c710-4d1d-a27f-bb1c126a10cc}; !- Outlet Port

OS:Connection,
  {d4f185bf-0ade-4fc1-bb9f-52d83d7280e2}, !- Handle
  {c91240d9-7d84-4305-8941-782bd5abe80a}, !- Source Object
  8,                                      !- Outlet Port
  {bb6a4581-1bc9-432e-9be4-222e9b9d05bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79677a55-c710-4d1d-a27f-bb1c126a10cc}, !- Handle
  {bb6a4581-1bc9-432e-9be4-222e9b9d05bd}, !- Source Object
  3,                                      !- Outlet Port
  {daf078a1-55df-4fe7-ae2d-b4be58fccdfa}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {290cafda-6613-46b5-a29a-0735bf9b02c3}, !- Handle
  1 Zone VAV 18 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {50fc4f0f-db29-4418-8984-3751f11cc99e}, !- Water Inlet Node Name
  {6b4c72ee-5bdb-4970-a7eb-0535405606f0}, !- Water Outlet Node Name
  {3bcd180e-e1af-46ab-a037-cde50412b63f}, !- Air Inlet Node Name
  {3ff3ac05-6768-4a2e-833f-c6ddb101d9d8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {47614e23-ef68-4d75-a562-c4d1dd71c1a9}, !- Handle
  1 Zone VAV 18 Clg Coil Inlet Water Node, !- Name
  {258a03d6-42ac-4cf6-adbf-bb871b237078}, !- Inlet Port
  {50fc4f0f-db29-4418-8984-3751f11cc99e}; !- Outlet Port

OS:Connection,
  {258a03d6-42ac-4cf6-adbf-bb871b237078}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  22,                                     !- Outlet Port
  {47614e23-ef68-4d75-a562-c4d1dd71c1a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c20c0304-08e6-4a42-8117-346f3bb1146a}, !- Handle
  1 Zone VAV 18 Clg Coil Outlet Water Node, !- Name
  {6b4c72ee-5bdb-4970-a7eb-0535405606f0}, !- Inlet Port
  {94d2e391-b784-4d71-a21f-ceb1e00b0cec}; !- Outlet Port

OS:Connection,
  {50fc4f0f-db29-4418-8984-3751f11cc99e}, !- Handle
  {47614e23-ef68-4d75-a562-c4d1dd71c1a9}, !- Source Object
  3,                                      !- Outlet Port
  {290cafda-6613-46b5-a29a-0735bf9b02c3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6b4c72ee-5bdb-4970-a7eb-0535405606f0}, !- Handle
  {290cafda-6613-46b5-a29a-0735bf9b02c3}, !- Source Object
  11,                                     !- Outlet Port
  {c20c0304-08e6-4a42-8117-346f3bb1146a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d2e391-b784-4d71-a21f-ceb1e00b0cec}, !- Handle
  {c20c0304-08e6-4a42-8117-346f3bb1146a}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {29da5cb7-01c7-4892-ad9f-cc6c1acba677}, !- Handle
  1 Zone VAV 18 Clg Coil Controller,      !- Name
  {290cafda-6613-46b5-a29a-0735bf9b02c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a07e1dde-35c9-4d44-9464-50113d4a7256}, !- Handle
  1 Zone VAV 18 Clg Coil Outlet Air Node, !- Name
  {3ff3ac05-6768-4a2e-833f-c6ddb101d9d8}, !- Inlet Port
  {739e0a82-f244-4a62-9fd4-dac6fabd0352}; !- Outlet Port

OS:Connection,
  {3ff3ac05-6768-4a2e-833f-c6ddb101d9d8}, !- Handle
  {290cafda-6613-46b5-a29a-0735bf9b02c3}, !- Source Object
  13,                                     !- Outlet Port
  {a07e1dde-35c9-4d44-9464-50113d4a7256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739e0a82-f244-4a62-9fd4-dac6fabd0352}, !- Handle
  {a07e1dde-35c9-4d44-9464-50113d4a7256}, !- Source Object
  3,                                      !- Outlet Port
  {c91240d9-7d84-4305-8941-782bd5abe80a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {91828781-9094-4080-9be8-5f64066d34bd}, !- Handle
  1 Zone VAV 18 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {128f94e4-42af-42a6-90e1-acdc14f80a20}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {128f94e4-42af-42a6-90e1-acdc14f80a20}, !- Handle
  1 Zone VAV 18 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f539f83-0d3e-4967-a16a-b54dc07d3d0f}, !- Handle
  1 Zone VAV 18 OA System,                !- Name
  {91828781-9094-4080-9be8-5f64066d34bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a540eab-26c3-4db0-8a11-b7e5ec15f302}, !- Mixed Air Node Name
  {c1aa0250-e136-4559-9646-cb1d7a81db8c}, !- Outdoor Air Stream Node Name
  {437a0cef-9827-4b3b-9cb9-18970086c9d9}, !- Relief Air Stream Node Name
  {bbb14647-81b7-46fa-b511-370dc7e7ebdb}; !- Return Air Stream Node Name

OS:Node,
  {76a24c20-408f-4e05-a270-f15b51c46e88}, !- Handle
  1 Zone VAV 18 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {c1aa0250-e136-4559-9646-cb1d7a81db8c}; !- Outlet Port

OS:Connection,
  {c1aa0250-e136-4559-9646-cb1d7a81db8c}, !- Handle
  {76a24c20-408f-4e05-a270-f15b51c46e88}, !- Source Object
  3,                                      !- Outlet Port
  {9f539f83-0d3e-4967-a16a-b54dc07d3d0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ff990c1-7b14-4cb4-85bb-f12e8be5d987}, !- Handle
  1 Zone VAV 18 Relief Air Node,          !- Name
  {437a0cef-9827-4b3b-9cb9-18970086c9d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {437a0cef-9827-4b3b-9cb9-18970086c9d9}, !- Handle
  {9f539f83-0d3e-4967-a16a-b54dc07d3d0f}, !- Source Object
  7,                                      !- Outlet Port
  {4ff990c1-7b14-4cb4-85bb-f12e8be5d987}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ea7d584-cc45-49de-9463-79a696ae30e1}, !- Handle
  1 Zone VAV 18 Mixed Air Node,           !- Name
  {0a540eab-26c3-4db0-8a11-b7e5ec15f302}, !- Inlet Port
  {3bcd180e-e1af-46ab-a037-cde50412b63f}; !- Outlet Port

OS:Connection,
  {bbb14647-81b7-46fa-b511-370dc7e7ebdb}, !- Handle
  {20b4351a-114c-4cf8-9bd6-f07a9a2b3993}, !- Source Object
  3,                                      !- Outlet Port
  {9f539f83-0d3e-4967-a16a-b54dc07d3d0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a540eab-26c3-4db0-8a11-b7e5ec15f302}, !- Handle
  {9f539f83-0d3e-4967-a16a-b54dc07d3d0f}, !- Source Object
  5,                                      !- Outlet Port
  {7ea7d584-cc45-49de-9463-79a696ae30e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bcd180e-e1af-46ab-a037-cde50412b63f}, !- Handle
  {7ea7d584-cc45-49de-9463-79a696ae30e1}, !- Source Object
  3,                                      !- Outlet Port
  {290cafda-6613-46b5-a29a-0735bf9b02c3}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cc80464a-5f4d-4e4c-b2d7-6d37911637a5}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fefe10fe-ded6-4ca6-bfdb-8365db86ff40}, !- Control Zone or Zone List Name
  {219c941d-acea-4829-a3af-7949c7e08379}, !- Cooling Control Zone or Zone List Name
  {1c813d9e-163a-4448-9057-f975b6422f1e}, !- Heating Control Zone or Zone List Name
  {a84eeec1-5c85-412b-b0aa-afb09d946d4f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fefe10fe-ded6-4ca6-bfdb-8365db86ff40}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {219c941d-acea-4829-a3af-7949c7e08379}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1c813d9e-163a-4448-9057-f975b6422f1e}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a84eeec1-5c85-412b-b0aa-afb09d946d4f}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {16314f82-5ee8-4185-b90c-ec4936ea63c6}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b74ca196-cd40-4f8c-a091-e68eabc27bdb}, !- Water Inlet Node Name
  {3861d70d-41f0-4215-b3bc-40d4e1bf51cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d947ee8-dab2-47d9-a5d8-c346a35c0c59}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Inlet Water Node, !- Name
  {f2e705e8-4fe5-462a-b177-1f295d32de51}, !- Inlet Port
  {b74ca196-cd40-4f8c-a091-e68eabc27bdb}; !- Outlet Port

OS:Connection,
  {f2e705e8-4fe5-462a-b177-1f295d32de51}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  41,                                     !- Outlet Port
  {1d947ee8-dab2-47d9-a5d8-c346a35c0c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa9ee3fb-c1cb-4726-9572-d5662525d5c3}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Outlet Water Node, !- Name
  {3861d70d-41f0-4215-b3bc-40d4e1bf51cf}, !- Inlet Port
  {083a4309-0d7b-476c-afb4-277ae1989dd2}; !- Outlet Port

OS:Connection,
  {b74ca196-cd40-4f8c-a091-e68eabc27bdb}, !- Handle
  {1d947ee8-dab2-47d9-a5d8-c346a35c0c59}, !- Source Object
  3,                                      !- Outlet Port
  {16314f82-5ee8-4185-b90c-ec4936ea63c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3861d70d-41f0-4215-b3bc-40d4e1bf51cf}, !- Handle
  {16314f82-5ee8-4185-b90c-ec4936ea63c6}, !- Source Object
  6,                                      !- Outlet Port
  {fa9ee3fb-c1cb-4726-9572-d5662525d5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083a4309-0d7b-476c-afb4-277ae1989dd2}, !- Handle
  {fa9ee3fb-c1cb-4726-9572-d5662525d5c3}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b084a34-8ca2-470e-97d4-fb76f17464ab}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Controller, !- Name
  {16314f82-5ee8-4185-b90c-ec4936ea63c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03a2c8b5-4d40-41eb-96af-bc4394e0df45}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {e33f6da2-f24d-4130-89bd-c9c53beeb9f8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {16314f82-5ee8-4185-b90c-ec4936ea63c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6a3e738-7de8-4979-9c9e-5b82bf175d95}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bf17ed7-efad-4862-bc25-f7b01e8623ff}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Return Air Node, !- Name
  {8e545968-b801-4503-902d-03efc4ba02f7}, !- Inlet Port
  {a992c67a-8966-4ed9-84db-5a0061542d59}; !- Outlet Port

OS:Connection,
  {d760e819-bc37-49bb-8d14-75fc08328214}, !- Handle
  {61e46dce-da42-4bb8-94f3-144297990288}, !- Source Object
  3,                                      !- Outlet Port
  {e22e0a77-4137-4efc-bfa2-fcf1242f20c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e545968-b801-4503-902d-03efc4ba02f7}, !- Handle
  {afd36442-2014-4d7b-9536-25747a65876c}, !- Source Object
  2,                                      !- Outlet Port
  {2bf17ed7-efad-4862-bc25-f7b01e8623ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a992c67a-8966-4ed9-84db-5a0061542d59}, !- Handle
  {2bf17ed7-efad-4862-bc25-f7b01e8623ff}, !- Source Object
  3,                                      !- Outlet Port
  {76f26b88-1037-4b42-86e6-20ebf9d1709c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30868a2f-c250-48f7-b73c-6e1311ccf860}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Inlet Air Node, !- Name
  {c11b8d24-c97e-4eb6-8a3b-63a052da947a}, !- Inlet Port
  {e33f6da2-f24d-4130-89bd-c9c53beeb9f8}; !- Outlet Port

OS:Connection,
  {c11b8d24-c97e-4eb6-8a3b-63a052da947a}, !- Handle
  {54edb381-2e9d-417d-aa59-e89f368ce2b4}, !- Source Object
  3,                                      !- Outlet Port
  {30868a2f-c250-48f7-b73c-6e1311ccf860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e33f6da2-f24d-4130-89bd-c9c53beeb9f8}, !- Handle
  {30868a2f-c250-48f7-b73c-6e1311ccf860}, !- Source Object
  3,                                      !- Outlet Port
  {03a2c8b5-4d40-41eb-96af-bc4394e0df45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6a3e738-7de8-4979-9c9e-5b82bf175d95}, !- Handle
  {03a2c8b5-4d40-41eb-96af-bc4394e0df45}, !- Source Object
  12,                                     !- Outlet Port
  {61e46dce-da42-4bb8-94f3-144297990288}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2ffce8b4-b830-44ff-919f-7791ec6faf32}, !- Handle
  1 Zone VAV 19,                          !- Name
  ,                                       !- Controller List Name
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Availability Schedule
  {c6691938-db0e-44ee-bcd7-2f07cda701f1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9619fe56-689e-4f13-b703-32c0004aeb11}, !- Supply Side Inlet Node Name
  {6b475c47-e1d7-409c-a17b-e7658ed59a04}, !- Demand Side Outlet Node Name
  {9ca92302-6891-4372-8d63-cc3d1755c534}, !- Demand Side Inlet Node A
  {08f1bea4-3c10-4d93-b13c-cf412ddc37eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e23c818-cb41-417e-9876-cad3733c4626}, !- Demand Mixer Name
  {85294998-2d29-4d52-978c-5014dde47b24}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37d3e884-caf8-4d5a-9174-f51cc5bacfab}, !- Handle
  1 Zone VAV 19 Supply Inlet Node,        !- Name
  {9619fe56-689e-4f13-b703-32c0004aeb11}, !- Inlet Port
  {eee141b5-ce23-4679-a7f7-988ca6989bc6}; !- Outlet Port

OS:Node,
  {5e6caba7-2ba9-456b-bb1c-f65e6725db35}, !- Handle
  1 Zone VAV 19 Supply Outlet Node,       !- Name
  {0c09e79b-87d6-4d96-ac2f-a7ca52c2cc87}, !- Inlet Port
  {08f1bea4-3c10-4d93-b13c-cf412ddc37eb}; !- Outlet Port

OS:Connection,
  {9619fe56-689e-4f13-b703-32c0004aeb11}, !- Handle
  {2ffce8b4-b830-44ff-919f-7791ec6faf32}, !- Source Object
  9,                                      !- Outlet Port
  {37d3e884-caf8-4d5a-9174-f51cc5bacfab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f1bea4-3c10-4d93-b13c-cf412ddc37eb}, !- Handle
  {5e6caba7-2ba9-456b-bb1c-f65e6725db35}, !- Source Object
  3,                                      !- Outlet Port
  {2ffce8b4-b830-44ff-919f-7791ec6faf32}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3d886311-98e6-4ad6-8091-197912b18da9}, !- Handle
  1 Zone VAV 19 Demand Inlet Node,        !- Name
  {9ca92302-6891-4372-8d63-cc3d1755c534}, !- Inlet Port
  {d7d582c1-40f2-4267-8d0f-a7c7376c917a}; !- Outlet Port

OS:Node,
  {bcf80684-57b7-440e-a926-33785bc3fe18}, !- Handle
  1 Zone VAV 19 Demand Outlet Node,       !- Name
  {1c2fd833-65f3-4d5b-b464-f9b4ead5dd9f}, !- Inlet Port
  {6b475c47-e1d7-409c-a17b-e7658ed59a04}; !- Outlet Port

OS:Node,
  {8cf18006-7b97-4ba4-87e0-790fc7b02857}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Outlet Air Node, !- Name
  {153c62fe-1c12-4555-b1ba-ee2363f4fc1c}, !- Inlet Port
  {f51d4080-ffd2-4f93-9168-49f893a44868}; !- Outlet Port

OS:Connection,
  {9ca92302-6891-4372-8d63-cc3d1755c534}, !- Handle
  {2ffce8b4-b830-44ff-919f-7791ec6faf32}, !- Source Object
  11,                                     !- Outlet Port
  {3d886311-98e6-4ad6-8091-197912b18da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b475c47-e1d7-409c-a17b-e7658ed59a04}, !- Handle
  {bcf80684-57b7-440e-a926-33785bc3fe18}, !- Source Object
  3,                                      !- Outlet Port
  {2ffce8b4-b830-44ff-919f-7791ec6faf32}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {85294998-2d29-4d52-978c-5014dde47b24}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {d7d582c1-40f2-4267-8d0f-a7c7376c917a}, !- Inlet Node Name
  {c7cdce33-ebdf-45d9-b96e-79f986d45293}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e23c818-cb41-417e-9876-cad3733c4626}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {1c2fd833-65f3-4d5b-b464-f9b4ead5dd9f}, !- Outlet Node Name
  {5d9c1352-d24b-4b8c-939e-9a0c3b7fda84}; !- Inlet Node Name 1

OS:Connection,
  {d7d582c1-40f2-4267-8d0f-a7c7376c917a}, !- Handle
  {3d886311-98e6-4ad6-8091-197912b18da9}, !- Source Object
  3,                                      !- Outlet Port
  {85294998-2d29-4d52-978c-5014dde47b24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2fd833-65f3-4d5b-b464-f9b4ead5dd9f}, !- Handle
  {7e23c818-cb41-417e-9876-cad3733c4626}, !- Source Object
  2,                                      !- Outlet Port
  {bcf80684-57b7-440e-a926-33785bc3fe18}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0aae16c3-a5a5-4fc7-9da2-4f03f11d5811}, !- Handle
  {2ffce8b4-b830-44ff-919f-7791ec6faf32}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c6691938-db0e-44ee-bcd7-2f07cda701f1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {fb6d09b1-cdc7-4c59-a80b-63ac2aade274}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {2fec58b6-643e-4213-af0b-38b1beb80db8}, !- Handle
  1 Zone VAV 19 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Name
  {5e6caba7-2ba9-456b-bb1c-f65e6725db35}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {2900df17-b06d-4e6e-a758-e349290a7453}, !- Handle
  1 Zone VAV 19 Fan,                      !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3ad0e72c-f002-4bf1-b44d-dd529b6797c5}, !- Air Inlet Node Name
  {0c09e79b-87d6-4d96-ac2f-a7ca52c2cc87}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {0c09e79b-87d6-4d96-ac2f-a7ca52c2cc87}, !- Handle
  {2900df17-b06d-4e6e-a758-e349290a7453}, !- Source Object
  17,                                     !- Outlet Port
  {5e6caba7-2ba9-456b-bb1c-f65e6725db35}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d0402f96-2552-426a-a24d-478ef6932bbb}, !- Handle
  1 Zone VAV 19 Main Htg Coil,            !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85010f85-0ccc-403a-abcc-fae421e9f082}, !- Water Inlet Node Name
  {bcded151-e177-475d-9639-35d1627fdfcb}, !- Water Outlet Node Name
  {b2989000-e7d2-49d2-bad9-2c078e1ea4e4}, !- Air Inlet Node Name
  {d6b9ed3a-5caf-4eaa-81de-e52ea75bf705}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a5d9a0f4-09aa-4d6c-8882-3f743f8e2fd2}, !- Handle
  1 Zone VAV 19 Main Htg Coil Inlet Water Node, !- Name
  {12d99d67-c928-4c68-b6ee-ad85875c32f6}, !- Inlet Port
  {85010f85-0ccc-403a-abcc-fae421e9f082}; !- Outlet Port

OS:Connection,
  {12d99d67-c928-4c68-b6ee-ad85875c32f6}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  42,                                     !- Outlet Port
  {a5d9a0f4-09aa-4d6c-8882-3f743f8e2fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c271617a-d418-4629-8044-863c9d077bac}, !- Handle
  1 Zone VAV 19 Main Htg Coil Outlet Water Node, !- Name
  {bcded151-e177-475d-9639-35d1627fdfcb}, !- Inlet Port
  {ea2c8092-0d82-4aad-87c9-cf6546e6e43a}; !- Outlet Port

OS:Connection,
  {85010f85-0ccc-403a-abcc-fae421e9f082}, !- Handle
  {a5d9a0f4-09aa-4d6c-8882-3f743f8e2fd2}, !- Source Object
  3,                                      !- Outlet Port
  {d0402f96-2552-426a-a24d-478ef6932bbb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bcded151-e177-475d-9639-35d1627fdfcb}, !- Handle
  {d0402f96-2552-426a-a24d-478ef6932bbb}, !- Source Object
  6,                                      !- Outlet Port
  {c271617a-d418-4629-8044-863c9d077bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea2c8092-0d82-4aad-87c9-cf6546e6e43a}, !- Handle
  {c271617a-d418-4629-8044-863c9d077bac}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b5ac3adc-ae5b-46e4-bd62-959129d85e32}, !- Handle
  1 Zone VAV 19 Main Htg Coil Controller, !- Name
  {d0402f96-2552-426a-a24d-478ef6932bbb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6c367ff8-22d5-4106-bfd0-a969774d6a12}, !- Handle
  1 Zone VAV 19 Main Htg Coil Outlet Air Node, !- Name
  {d6b9ed3a-5caf-4eaa-81de-e52ea75bf705}, !- Inlet Port
  {3ad0e72c-f002-4bf1-b44d-dd529b6797c5}; !- Outlet Port

OS:Connection,
  {d6b9ed3a-5caf-4eaa-81de-e52ea75bf705}, !- Handle
  {d0402f96-2552-426a-a24d-478ef6932bbb}, !- Source Object
  8,                                      !- Outlet Port
  {6c367ff8-22d5-4106-bfd0-a969774d6a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad0e72c-f002-4bf1-b44d-dd529b6797c5}, !- Handle
  {6c367ff8-22d5-4106-bfd0-a969774d6a12}, !- Source Object
  3,                                      !- Outlet Port
  {2900df17-b06d-4e6e-a758-e349290a7453}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {2459ac4f-2196-4091-b11a-478a63313d20}, !- Handle
  1 Zone VAV 19 Clg Coil,                 !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {37c7e9ac-bda7-41b5-a3c4-56ab501153d8}, !- Water Inlet Node Name
  {5f15e839-7aed-4f1d-b20b-cb0f8200e4ca}, !- Water Outlet Node Name
  {e2b4982b-ca95-4d4e-8e6b-9ca7c1cf76fa}, !- Air Inlet Node Name
  {394b210e-3105-45a4-900a-a9cb29912f15}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6d2ab459-eafb-4022-bf86-df16715d52d8}, !- Handle
  1 Zone VAV 19 Clg Coil Inlet Water Node, !- Name
  {946286da-e5ff-4d80-b5b7-9fc3bea940e2}, !- Inlet Port
  {37c7e9ac-bda7-41b5-a3c4-56ab501153d8}; !- Outlet Port

OS:Connection,
  {946286da-e5ff-4d80-b5b7-9fc3bea940e2}, !- Handle
  {708a102c-5f24-4449-ae9a-b02eb31cdcb2}, !- Source Object
  23,                                     !- Outlet Port
  {6d2ab459-eafb-4022-bf86-df16715d52d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0339794-7c31-4283-9f75-e1555b5ff64b}, !- Handle
  1 Zone VAV 19 Clg Coil Outlet Water Node, !- Name
  {5f15e839-7aed-4f1d-b20b-cb0f8200e4ca}, !- Inlet Port
  {dfa2bb4a-34bd-46d9-b61c-ba874c1dfe76}; !- Outlet Port

OS:Connection,
  {37c7e9ac-bda7-41b5-a3c4-56ab501153d8}, !- Handle
  {6d2ab459-eafb-4022-bf86-df16715d52d8}, !- Source Object
  3,                                      !- Outlet Port
  {2459ac4f-2196-4091-b11a-478a63313d20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5f15e839-7aed-4f1d-b20b-cb0f8200e4ca}, !- Handle
  {2459ac4f-2196-4091-b11a-478a63313d20}, !- Source Object
  11,                                     !- Outlet Port
  {a0339794-7c31-4283-9f75-e1555b5ff64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa2bb4a-34bd-46d9-b61c-ba874c1dfe76}, !- Handle
  {a0339794-7c31-4283-9f75-e1555b5ff64b}, !- Source Object
  3,                                      !- Outlet Port
  {91b227d7-17b0-425e-8250-dd82951a3899}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93280851-fe71-418c-aca7-2730295c5db9}, !- Handle
  1 Zone VAV 19 Clg Coil Controller,      !- Name
  {2459ac4f-2196-4091-b11a-478a63313d20}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c8bbd2d1-8239-4cd6-bcb3-40dd1692eaec}, !- Handle
  1 Zone VAV 19 Clg Coil Outlet Air Node, !- Name
  {394b210e-3105-45a4-900a-a9cb29912f15}, !- Inlet Port
  {b2989000-e7d2-49d2-bad9-2c078e1ea4e4}; !- Outlet Port

OS:Connection,
  {394b210e-3105-45a4-900a-a9cb29912f15}, !- Handle
  {2459ac4f-2196-4091-b11a-478a63313d20}, !- Source Object
  13,                                     !- Outlet Port
  {c8bbd2d1-8239-4cd6-bcb3-40dd1692eaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2989000-e7d2-49d2-bad9-2c078e1ea4e4}, !- Handle
  {c8bbd2d1-8239-4cd6-bcb3-40dd1692eaec}, !- Source Object
  3,                                      !- Outlet Port
  {d0402f96-2552-426a-a24d-478ef6932bbb}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6b3c3c5e-d3de-4ca6-8410-200bf3d02d09}, !- Handle
  1 Zone VAV 19 OA Controller,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91007998-acd7-4491-87e4-3493b4169c60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {91007998-acd7-4491-87e4-3493b4169c60}, !- Handle
  1 Zone VAV 19 Vent Controller,          !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {daa4fe2d-2fbc-4a92-a9cc-808de8df449c}, !- Handle
  1 Zone VAV 19 OA System,                !- Name
  {6b3c3c5e-d3de-4ca6-8410-200bf3d02d09}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9707745a-18bd-4162-ade1-c344bde5237a}, !- Mixed Air Node Name
  {78831a8f-7dcf-432f-a1d1-0a4a4df7bd14}, !- Outdoor Air Stream Node Name
  {75f36d26-a559-464a-9797-b3a2f9d1c41a}, !- Relief Air Stream Node Name
  {eee141b5-ce23-4679-a7f7-988ca6989bc6}; !- Return Air Stream Node Name

OS:Node,
  {85631119-114b-4faa-a02b-26fe1e88deb3}, !- Handle
  1 Zone VAV 19 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {78831a8f-7dcf-432f-a1d1-0a4a4df7bd14}; !- Outlet Port

OS:Connection,
  {78831a8f-7dcf-432f-a1d1-0a4a4df7bd14}, !- Handle
  {85631119-114b-4faa-a02b-26fe1e88deb3}, !- Source Object
  3,                                      !- Outlet Port
  {daa4fe2d-2fbc-4a92-a9cc-808de8df449c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e6127154-19d5-42e5-8a83-98ec39b735b7}, !- Handle
  1 Zone VAV 19 Relief Air Node,          !- Name
  {75f36d26-a559-464a-9797-b3a2f9d1c41a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75f36d26-a559-464a-9797-b3a2f9d1c41a}, !- Handle
  {daa4fe2d-2fbc-4a92-a9cc-808de8df449c}, !- Source Object
  7,                                      !- Outlet Port
  {e6127154-19d5-42e5-8a83-98ec39b735b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce45020f-01dc-4266-97d9-957d54e8aee8}, !- Handle
  1 Zone VAV 19 Mixed Air Node,           !- Name
  {9707745a-18bd-4162-ade1-c344bde5237a}, !- Inlet Port
  {e2b4982b-ca95-4d4e-8e6b-9ca7c1cf76fa}; !- Outlet Port

OS:Connection,
  {eee141b5-ce23-4679-a7f7-988ca6989bc6}, !- Handle
  {37d3e884-caf8-4d5a-9174-f51cc5bacfab}, !- Source Object
  3,                                      !- Outlet Port
  {daa4fe2d-2fbc-4a92-a9cc-808de8df449c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9707745a-18bd-4162-ade1-c344bde5237a}, !- Handle
  {daa4fe2d-2fbc-4a92-a9cc-808de8df449c}, !- Source Object
  5,                                      !- Outlet Port
  {ce45020f-01dc-4266-97d9-957d54e8aee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b4982b-ca95-4d4e-8e6b-9ca7c1cf76fa}, !- Handle
  {ce45020f-01dc-4266-97d9-957d54e8aee8}, !- Source Object
  3,                                      !- Outlet Port
  {2459ac4f-2196-4091-b11a-478a63313d20}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fb6d09b1-cdc7-4c59-a80b-63ac2aade274}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {874ac1b0-c964-4957-8d28-c54195e12d03}, !- Control Zone or Zone List Name
  {7474a58e-654b-4f63-a41a-8e9e4903941e}, !- Cooling Control Zone or Zone List Name
  {4e805916-6812-40f5-b298-d8d269696ada}, !- Heating Control Zone or Zone List Name
  {0ac14917-e442-40b6-ab9f-976acff06dac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {874ac1b0-c964-4957-8d28-c54195e12d03}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {7474a58e-654b-4f63-a41a-8e9e4903941e}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4e805916-6812-40f5-b298-d8d269696ada}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0ac14917-e442-40b6-ab9f-976acff06dac}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {31e9c9fd-d526-4ed1-9fc7-2321678d360a}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {33667f45-6870-4054-b88a-c9abf8291a2a}, !- Water Inlet Node Name
  {e7c8e71f-dff8-4cb6-8674-9a9ff49dbeb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7f9aadb-5ab9-4f54-aec6-d6be9dca2fb9}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Inlet Water Node, !- Name
  {ab0afb27-f193-47c0-bc27-d8ffcfe73463}, !- Inlet Port
  {33667f45-6870-4054-b88a-c9abf8291a2a}; !- Outlet Port

OS:Connection,
  {ab0afb27-f193-47c0-bc27-d8ffcfe73463}, !- Handle
  {6d503e6f-22fe-4045-8b96-9cdb3ffe1abf}, !- Source Object
  43,                                     !- Outlet Port
  {f7f9aadb-5ab9-4f54-aec6-d6be9dca2fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98e88d9c-3905-4fb5-9859-36de4fbfb8cc}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Outlet Water Node, !- Name
  {e7c8e71f-dff8-4cb6-8674-9a9ff49dbeb5}, !- Inlet Port
  {731ff56b-fbd2-4e30-93da-be4b38a35686}; !- Outlet Port

OS:Connection,
  {33667f45-6870-4054-b88a-c9abf8291a2a}, !- Handle
  {f7f9aadb-5ab9-4f54-aec6-d6be9dca2fb9}, !- Source Object
  3,                                      !- Outlet Port
  {31e9c9fd-d526-4ed1-9fc7-2321678d360a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7c8e71f-dff8-4cb6-8674-9a9ff49dbeb5}, !- Handle
  {31e9c9fd-d526-4ed1-9fc7-2321678d360a}, !- Source Object
  6,                                      !- Outlet Port
  {98e88d9c-3905-4fb5-9859-36de4fbfb8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731ff56b-fbd2-4e30-93da-be4b38a35686}, !- Handle
  {98e88d9c-3905-4fb5-9859-36de4fbfb8cc}, !- Source Object
  3,                                      !- Outlet Port
  {366757be-7f69-4d71-a622-772d368669a0}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {136b73f2-5307-4198-8514-78c65c3f9746}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Controller, !- Name
  {31e9c9fd-d526-4ed1-9fc7-2321678d360a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {62642a49-3c9e-4cd4-a338-2656a04647a4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal, !- Name
  {0b0ab480-cd06-4322-8ee7-1cacbef6e904}, !- Availability Schedule Name
  {d8c2af35-e352-4ca5-94a7-23495cfc1527}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {31e9c9fd-d526-4ed1-9fc7-2321678d360a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {153c62fe-1c12-4555-b1ba-ee2363f4fc1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {37a73c28-e33c-4046-a8d3-2fe76ca930d4}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top Return Air Node, !- Name
  {1926c938-8372-4014-8d71-882c60ffe332}, !- Inlet Port
  {5d9c1352-d24b-4b8c-939e-9a0c3b7fda84}; !- Outlet Port

OS:Connection,
  {f51d4080-ffd2-4f93-9168-49f893a44868}, !- Handle
  {8cf18006-7b97-4ba4-87e0-790fc7b02857}, !- Source Object
  3,                                      !- Outlet Port
  {3f825f7b-9065-49d8-9028-091cd42b17a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1926c938-8372-4014-8d71-882c60ffe332}, !- Handle
  {0fe8c9f9-b9a4-44d7-8519-fc60346eaaae}, !- Source Object
  2,                                      !- Outlet Port
  {37a73c28-e33c-4046-a8d3-2fe76ca930d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9c1352-d24b-4b8c-939e-9a0c3b7fda84}, !- Handle
  {37a73c28-e33c-4046-a8d3-2fe76ca930d4}, !- Source Object
  3,                                      !- Outlet Port
  {7e23c818-cb41-417e-9876-cad3733c4626}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5738709d-1c46-470a-99f7-4d05c687aede}, !- Handle
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Inlet Air Node, !- Name
  {c7cdce33-ebdf-45d9-b96e-79f986d45293}, !- Inlet Port
  {d8c2af35-e352-4ca5-94a7-23495cfc1527}; !- Outlet Port

OS:Connection,
  {c7cdce33-ebdf-45d9-b96e-79f986d45293}, !- Handle
  {85294998-2d29-4d52-978c-5014dde47b24}, !- Source Object
  3,                                      !- Outlet Port
  {5738709d-1c46-470a-99f7-4d05c687aede}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c2af35-e352-4ca5-94a7-23495cfc1527}, !- Handle
  {5738709d-1c46-470a-99f7-4d05c687aede}, !- Source Object
  3,                                      !- Outlet Port
  {62642a49-3c9e-4cd4-a338-2656a04647a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {153c62fe-1c12-4555-b1ba-ee2363f4fc1c}, !- Handle
  {62642a49-3c9e-4cd4-a338-2656a04647a4}, !- Source Object
  12,                                     !- Outlet Port
  {8cf18006-7b97-4ba4-87e0-790fc7b02857}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {417a43bd-3ff2-4585-856c-5a57da1b53f3}, !- Handle
  Building Hours of Operation NonResidential, !- Name
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Schedule Type Limits Name
  {c9865c04-aae8-47f9-97d2-aaf0edb79a58}, !- Default Day Schedule Name
  {cbfbba8b-4dd3-4756-99db-74755e159ec9}, !- Summer Design Day Schedule Name
  {24704da6-d370-49e0-8183-4001e8ca3d89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9865c04-aae8-47f9-97d2-aaf0edb79a58}, !- Handle
  Building Hours of Operation NonResidential Default, !- Name
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a286f676-8b44-43c4-933b-108249bd3166}, !- Handle
  {417a43bd-3ff2-4585-856c-5a57da1b53f3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  14.999999999999927,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  20,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:14:33 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:14:33 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24704da6-d370-49e0-8183-4001e8ca3d89}, !- Handle
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbfbba8b-4dd3-4756-99db-74755e159ec9}, !- Handle
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {059a02d0-6f21-4d62-a656-688fec7bda3b}, !- Handle
  Building Hours of Operation NonResidential Saturday Rule, !- Name
  {417a43bd-3ff2-4585-856c-5a57da1b53f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b21aadc7-f16f-439a-8a1e-03d0f0bf3b0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b21aadc7-f16f-439a-8a1e-03d0f0bf3b0b}, !- Handle
  Building Hours of Operation NonResidential Saturday, !- Name
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c41734d0-803d-418d-9552-135c9e482814}, !- Handle
  Building Hours of Operation NonResidential Sunday Rule, !- Name
  {417a43bd-3ff2-4585-856c-5a57da1b53f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c06870c-6aa1-4720-8c7f-d9c2fc9dbe9e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c06870c-6aa1-4720-8c7f-d9c2fc9dbe9e}, !- Handle
  Building Hours of Operation NonResidential Sunday, !- Name
  {fd3779a0-222a-4ce0-b613-d8d6fc9c5f20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {2020e04e-b8c5-460b-a78f-e5dd7a19339e}, !- Handle
  Building Default Schedule Set,          !- Name
  {417a43bd-3ff2-4585-856c-5a57da1b53f3}, !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:AdditionalProperties,
  {cfaa92db-b8d5-42fb-8080-9c103e10c114}, !- Handle
  {7295ef5a-bcc7-41b4-bf12-af183361b454}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {60691deb-58d9-4ef5-8df1-ae6a344f870e}, !- Handle
  {cc842cea-e3fa-416d-bdcf-ae9368dc7c2f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.5 ~ 0.0 | hoo_start - 2.5 ~ 0.00237999999999999 | hoo_start - 1.5 ~ 0.0 | hoo_start - 0.5 ~ 0.00951999999999995 | hoo_start + 0.5 ~ 0.0 | mid + 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00951999999999995 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.0 | hoo_end + 2.5 ~ 0.00237999999999999 | hoo_end + 3.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {146765ae-162a-4ced-9968-74fc99665eab}, !- Handle
  {8423b5e0-667a-4a51-8db1-f170f4769164}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 4.0 ~ 0.0 | hoo_start - 2.0 ~ 0.00237999999999999 | hoo_start - 1.5 ~ 0.00237999999999999 | hoo_start - 0.5 ~ 0.0178499999999999 | hoo_start + 0.5 ~ 0.0 | hoo_start + 2.0 ~ 0.0 | mid - 2.0 ~ 0.0107099999999999 | mid ~ 0.0 | mid + 1.5 ~ 0.0 | mid + 2.5 ~ 0.00594999999999997 | hoo_end - 2.5 ~ 0.00713999999999996 | hoo_end - 1.5 ~ 0.0 | hoo_end - 0.5 ~ 0.00713999999999997 | hoo_end + 0.5 ~ 0.0 | hoo_end + 1.5 ~ 0.00118999999999999 | hoo_end + 2.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {ffee1b5d-731a-4232-9a36-9edba8512b61}, !- Handle
  {96011844-c9f8-4ce4-9289-aadf8584c7c9}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.033996999999999999,                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.84999999999999998;                    !- Feature Value 3

OS:AdditionalProperties,
  {00731fef-5f76-42e7-b828-0860165180a7}, !- Handle
  {5a979fc7-fb04-4e03-8205-b0ef8e5fd4dd}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.044813145 | hoo_start + 1.5 ~ 0.043346048 | hoo_start + 2.5 ~ 0.043604651 | hoo_start + 3.5 ~ 0.043799515 | hoo_start + 4.5 ~ 0.041612206 | hoo_start + 5.5 ~ 0.042092347 | hoo_start + 6.5 ~ 0.043852864 | hoo_start + 7.5 ~ 0.044946518 | hoo_start + 8.5 ~ 0.042279069 | hoo_start + 9.5 ~ 0.04299928 | hoo_start + 10.5 ~ 0.045746752 | hoo_start + 11.5 ~ 0.064026115 | hoo_start - 11.5 ~ 0.063271893 | hoo_start - 10.5 ~ 0.063286181 | hoo_start - 9.5 ~ 0.063938755 | hoo_start - 8.5 ~ 0.06135133 | hoo_start - 7.5 ~ 0.063721436 | hoo_start - 6.5 ~ 0.052687315 | hoo_start - 5.5 ~ 0.057270133 | hoo_start - 4.5 ~ 0.063348741 | hoo_start - 3.5 ~ 0.063698685 | hoo_start - 2.5 ~ 0.063840708 | hoo_start - 1.5 ~ 0.063848256 | hoo_start - 0.5 ~ 0.044653098, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {2e539d92-989a-42b5-97ce-adf822901d41}, !- Handle
  {0173e615-357d-45ae-8abd-6406e9151d97}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.044066259 | hoo_start - 6.5 ~ 0.044439702 | hoo_start - 5.5 ~ 0.041053394 | hoo_start - 4.5 ~ 0.043692817 | hoo_start - 3.5 ~ 0.041740259 | hoo_start - 2.5 ~ 0.042359092 | hoo_start - 1.5 ~ 0.050653671 | hoo_start - 0.5 ~ 0.045399984 | hoo_start + 0.5 ~ 0.052663191 | hoo_start + 1.5 ~ 0.06820457 | mid - 0.5 ~ 0.089708448 | mid + 1.5 ~ 0.089708448 | hoo_end - 0.5 ~ 0.084480541 | hoo_end + 0.5 ~ 0.0704679 | hoo_end + 1.5 ~ 0.068030468 | hoo_end + 2.5 ~ 0.067899891 | hoo_end + 3.5 ~ 0.063771049 | hoo_end + 4.5 ~ 0.064678999 | hoo_end + 5.5 ~ 0.063855804 | hoo_end + 6.5 ~ 0.063765228 | hoo_end + 7.5 ~ 0.063778708 | hoo_end + 8.5 ~ 0.064738916 | hoo_start - 8.5 ~ 0.053690475, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {e7df14e6-5df8-410b-805e-cb46f7e5188f}, !- Handle
  {41d50afe-b1bb-46f0-8be6-1fe4d8cc7219}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.049334 | hoo_end + 5.5 ~ 0.033997 | hoo_start - 5.5 ~ 0.036709 | hoo_start - 4.5 ~ 0.050454 | hoo_start - 3.5 ~ 0.039273 | hoo_start - 2.5 ~ 0.04068 | hoo_start - 1.5 ~ 0.085771 | hoo_start - 0.5 ~ 0.186752 | hoo_start + 0.5 ~ 0.542086 | hoo_start + 1.5 ~ 0.773073 | hoo_start + 2.5 ~ 0.843215 | mid - 2.5 ~ 0.85 | mid - 1.5 ~ 0.817939 | mid - 0.5 ~ 0.768039 | mid + 0.5 ~ 0.792188 | mid + 1.5 ~ 0.765202 | mid + 2.5 ~ 0.646746 | hoo_end - 2.5 ~ 0.299884 | hoo_end - 1.5 ~ 0.135379 | hoo_end - 0.5 ~ 0.09143 | hoo_end + 0.5 ~ 0.086298 | hoo_end + 1.5 ~ 0.087357 | hoo_end + 2.5 ~ 0.086798 | hoo_end + 3.5 ~ 0.053949, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {bd04aeb4-9f93-4f22-8413-f85b4f541e16}, !- Handle
  {b229adf3-64b6-4797-b07c-a717a4442324}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0.44109999999999999,                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.88670000000000004;                    !- Feature Value 3

OS:AdditionalProperties,
  {20dc23f3-4403-4b14-813c-97255ebdd3de}, !- Handle
  {ba16fdc2-1369-46b9-ae38-0aa2484fc8db}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 0.5 ~ 0.5757 | hoo_start + 1.5 ~ 0.5529 | hoo_start + 2.5 ~ 0.5593 | hoo_start + 3.5 ~ 0.5739 | hoo_start + 4.5 ~ 0.5819 | hoo_start + 5.5 ~ 0.575 | hoo_start + 6.5 ~ 0.5487 | hoo_start + 7.5 ~ 0.5102 | hoo_start + 8.5 ~ 0.4877 | hoo_start + 9.5 ~ 0.4566 | hoo_start + 10.5 ~ 0.4489 | hoo_start + 11.5 ~ 0.4522 | hoo_start - 11.5 ~ 0.4743 | hoo_start - 10.5 ~ 0.4702 | hoo_start - 9.5 ~ 0.4726 | hoo_start - 8.5 ~ 0.4597 | hoo_start - 7.5 ~ 0.4585 | hoo_start - 6.5 ~ 0.4713 | hoo_start - 5.5 ~ 0.499 | hoo_start - 4.5 ~ 0.5466 | hoo_start - 3.5 ~ 0.5992 | hoo_start - 2.5 ~ 0.6383 | hoo_start - 1.5 ~ 0.6375 | hoo_start - 0.5 ~ 0.56343, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0bebabee-b65e-45ee-bd32-4be314e57195}, !- Handle
  {894753b2-8fc2-40e9-ac4a-d1fa9ff44a27}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.5 ~ 0.6056 | hoo_start - 6.5 ~ 0.5696 | hoo_start - 5.5 ~ 0.5527 | hoo_start - 4.5 ~ 0.5472 | hoo_start - 3.5 ~ 0.5466 | hoo_start - 2.5 ~ 0.5455 | hoo_start - 1.5 ~ 0.5418 | hoo_start - 0.5 ~ 0.532 | hoo_start + 0.5 ~ 0.4942 | hoo_start + 1.5 ~ 0.4517 | mid - 0.5 ~ 0.4411 | mid + 0.5 ~ 0.4497 | mid + 1.5 ~ 0.4629 | hoo_end - 0.5 ~ 0.4735 | hoo_end + 0.5 ~ 0.4944 | hoo_end + 1.5 ~ 0.4948 | hoo_end + 2.5 ~ 0.4918 | hoo_end + 3.5 ~ 0.5029 | hoo_end + 4.5 ~ 0.5268 | hoo_end + 5.5 ~ 0.5597 | hoo_end + 6.5 ~ 0.5945 | hoo_end + 7.5 ~ 0.6217 | hoo_end + 8.5 ~ 0.6288 | hoo_start - 8.5 ~ 0.5996, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {def49a84-a7b8-4aee-8fa1-e288008f11cd}, !- Handle
  {8265be8f-1a00-4239-b4ab-025f72bbb479}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 4.5 ~ 0.5397 | hoo_end + 5.5 ~ 0.5806 | hoo_start - 5.5 ~ 0.5802 | hoo_start - 4.5 ~ 0.5631 | hoo_start - 3.5 ~ 0.547 | hoo_start - 2.5 ~ 0.5373 | hoo_start - 1.5 ~ 0.5386 | hoo_start - 0.5 ~ 0.598 | hoo_start + 0.5 ~ 0.6852 | hoo_start + 1.5 ~ 0.7808 | hoo_start + 2.5 ~ 0.8654 | mid - 2.5 ~ 0.8867 | mid - 1.5 ~ 0.8819 | mid - 0.5 ~ 0.8207 | mid + 0.5 ~ 0.7807 | mid + 1.5 ~ 0.7353 | mid + 2.5 ~ 0.6702 | hoo_end - 2.5 ~ 0.6048 | hoo_end - 1.5 ~ 0.566 | hoo_end - 0.5 ~ 0.5741 | hoo_end + 0.5 ~ 0.6127 | hoo_end + 1.5 ~ 0.6583 | hoo_end + 2.5 ~ 0.6734 | hoo_end + 3.5 ~ 0.61899, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {92be7fb7-5169-4f60-a75b-f44b4a7cd45f}, !- Handle
  {4765b8c2-19df-4d8d-b547-6632332af285}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.94999999999999996;                    !- Feature Value 3

OS:AdditionalProperties,
  {82ceb66f-e4c3-407b-8a3d-a3d6c319d492}, !- Handle
  {5ebb2a0b-434d-49eb-b09d-df04b4f896d3}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {037b40f3-112e-450c-82f8-8d79be4a2a07}, !- Handle
  {dd5d944b-c485-439b-acd4-00c6db131bac}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 3.0 ~ 0.0 | hoo_start - 1.0 ~ 0.1 | hoo_start + 1.0 ~ 0.5 | mid + 1.5 ~ 0.5 | hoo_end + 1.5 ~ 0.1 | hoo_end + 4.5 ~ 0.0, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {7b61e307-094a-440f-a4e5-a79cec32867a}, !- Handle
  {d984c68b-0dea-4dbb-a34b-b9935622bb7f}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.1 | hoo_start - 0.5 ~ 0.2 | hoo_start + 0.5 ~ 0.95 | mid - 2.5 ~ 0.95 | mid - 1.5 ~ 0.5 | mid - 0.5 ~ 0.95 | mid + 2.5 ~ 0.95 | hoo_end - 2.5 ~ 0.7 | hoo_end - 1.5 ~ 0.4 | hoo_end - 1.0 ~ 0.4 | hoo_end + 1.0 ~ 0.1 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b1c67b27-648a-44a4-972d-f724e21db3ce}, !- Handle
  {c60bb366-2287-4c78-833b-a543676ee1fd}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  120,                                    !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  120;                                    !- Feature Value 3

OS:AdditionalProperties,
  {0b2d3cfb-cb10-4f45-9f6b-704dc0f911a0}, !- Handle
  {885ab944-59e6-4637-9f0c-688bfdfaa7bb}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {f1aa260c-3ebc-4548-a92a-87cca19ef995}, !- Handle
  {d55c1c1c-9e67-470a-8fb8-2f421211418b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  15.6,                                   !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  21;                                     !- Feature Value 3

OS:AdditionalProperties,
  {a85c4094-b242-4b04-aedd-39c1bb9c35f3}, !- Handle
  {ccf6d886-c5a8-4ec8-9391-71859c62a32b}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_flr ~ val_flr,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  minimal_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {0460e907-abc8-401e-b1b6-fcf6d71c66d9}, !- Handle
  {c4572f0c-4f1a-452f-9263-e9d9c196a9ab}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 4.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {42b293cd-8bce-4f3c-b916-9d861916569e}, !- Handle
  {39711a74-d222-4955-b7d8-2f2d029e3144}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_flr ~ val_clg | hoo_end + 2.0 ~ val_clg ~ val_flr, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {525eae34-b55c-4397-bfe4-f44c6641ff2c}, !- Handle
  {369a9f3c-09d9-4d60-9413-d7acb0d8b23a}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  24,                                     !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  26.699999999999999;                     !- Feature Value 3

OS:AdditionalProperties,
  {41066d58-ed1d-431e-a66e-51c67cc95312}, !- Handle
  {87f8acb9-1354-41b3-aa15-e37dfd71b763}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start ~ val_clg ~ val_clg,          !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {b2bdf933-043a-427b-99c9-1269c8549b7d}, !- Handle
  {f9b57902-7f1f-490e-a702-3a50a22aa7df}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 4.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {514646f1-19e2-49c9-89cd-1e44b18276f7}, !- Handle
  {a6964255-2e2f-4995-9132-bad043c53807}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 2.0 ~ val_clg ~ val_flr | hoo_end + 2.0 ~ val_flr ~ val_clg, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {670c748a-0187-4363-8a33-d47b98f49ed6}, !- Handle
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  12.7777777777778,                       !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  12.7777777777778;                       !- Feature Value 3

OS:AdditionalProperties,
  {5404897d-d0ef-4077-8a9e-4d4dfad36528}, !- Handle
  {981681fc-5650-457b-97e6-ea8424b23d84}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {3b9a6c7d-25d8-486f-b147-b27594978646}, !- Handle
  {80d2bfc1-6e01-442d-b654-7c20661462d0}, !- Object Name
  param_sch_ver,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  0.0.1,                                  !- Feature Value 1
  param_sch_floor,                        !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  param_sch_ceiling,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0.56999999999999995;                    !- Feature Value 3

OS:AdditionalProperties,
  {0c12a300-e76b-49e7-9c48-33b18011e2b9}, !- Handle
  {8694f9c1-6afb-42a4-bf8f-2977e1758448}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start - 7.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.11 | hoo_start + 0.5 ~ 0.15 | hoo_start + 1.5 ~ 0.21 | mid - 0.5 ~ 0.19 | mid + 0.5 ~ 0.23 | mid + 1.5 ~ 0.2 | hoo_end - 0.5 ~ 0.19 | hoo_end + 0.5 ~ 0.15 | hoo_end + 1.5 ~ 0.13 | hoo_end + 2.5 ~ 0.14 | hoo_end + 3.5 ~ 0.07 | hoo_end + 6.5 ~ 0.07 | hoo_end + 7.5 ~ 0.09 | hoo_end + 8.5 ~ 0.05 | hoo_start - 9.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  medium_operation;                       !- Feature Value 4

OS:AdditionalProperties,
  {2ced5c06-a2aa-4f81-b7e0-2166346afbd6}, !- Handle
  {d7e9f790-76df-498c-b058-11fa8f7662b0}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_end + 5.0 ~ 0.0 | hoo_start - 2.5 ~ 0.0 | hoo_start - 1.5 ~ 0.07 | hoo_start - 0.5 ~ 0.19 | hoo_start + 0.5 ~ 0.35 | hoo_start + 1.5 ~ 0.38 | hoo_start + 2.5 ~ 0.39 | mid - 2.5 ~ 0.47 | mid - 1.5 ~ 0.57 | mid - 0.5 ~ 0.54 | mid + 0.5 ~ 0.34 | mid + 1.5 ~ 0.33 | mid + 2.5 ~ 0.44 | hoo_end - 2.5 ~ 0.26 | hoo_end - 1.5 ~ 0.21 | hoo_end - 0.5 ~ 0.15 | hoo_end + 0.5 ~ 0.17 | hoo_end + 1.5 ~ 0.08 | hoo_end + 2.5 ~ 0.05 | hoo_end + 3.0 ~ 0.05, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  maximum_operation;                      !- Feature Value 4

OS:AdditionalProperties,
  {541251b1-54ce-4dc8-b107-13d34c369a33}, !- Handle
  {605726b3-e6b7-42c8-aa41-64a1cf97614a}, !- Object Name
  param_day_profile,                      !- Feature Name 1
  String,                                 !- Feature Data Type 1
  hoo_start + 1.0 ~ 0.0 | hoo_start + 5.5 ~ 0.0 | hoo_start + 6.5 ~ 0.07 | hoo_start + 7.5 ~ 0.04 | hoo_start + 10.0 ~ 0.04 | hoo_start - 12.0 ~ 0.06 | hoo_start - 11.5 ~ 0.06 | hoo_start - 10.5 ~ 0.09 | hoo_start - 9.5 ~ 0.06 | hoo_start - 8.5 ~ 0.04 | hoo_start - 3.5 ~ 0.04 | hoo_start - 2.5 ~ 0.07 | hoo_start - 1.5 ~ 0.04 | hoo_start - 1.0 ~ 0.04, !- Feature Value 1
  param_day_secondary_logic,              !- Feature Name 2
  String,                                 !- Feature Data Type 2
  ,                                       !- Feature Value 2
  param_day_secondary_logic_arg_val,      !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_tag,                          !- Feature Name 4
  String,                                 !- Feature Data Type 4
  typical_operation;                      !- Feature Value 4

OS:Schedule:Rule,
  {523475c1-fd9b-4a5d-90d2-6ec944fb14cf}, !- Handle
  autogen Large Office Activity 0,        !- Name
  {c60bb366-2287-4c78-833b-a543676ee1fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fc8a354-4a3a-4e42-98e5-810aba56f776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {9fc8a354-4a3a-4e42-98e5-810aba56f776}, !- Handle
  autogen Large Office Activity 0_day_sch, !- Name
  {2f9fe23d-6f5e-4841-aafd-155f67b8b21c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {b4d748f5-55f8-41b8-99a4-a656f7c27463}, !- Handle
  {9fc8a354-4a3a-4e42-98e5-810aba56f776}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {a665b84b-b5d8-40c7-8899-1ff121613130}, !- Handle
  autogen Large Office Activity 1,        !- Name
  {c60bb366-2287-4c78-833b-a543676ee1fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d4b639d-f4b3-4daa-adf2-f44d67d948f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {1d4b639d-f4b3-4daa-adf2-f44d67d948f3}, !- Handle
  autogen Large Office Activity 1_day_sch, !- Name
  {2f9fe23d-6f5e-4841-aafd-155f67b8b21c}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:AdditionalProperties,
  {0dbd1be0-649f-4f9d-bcea-07bb3789ca92}, !- Handle
  {1d4b639d-f4b3-4daa-adf2-f44d67d948f3}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {dcafec62-5497-4b9b-8d5c-03ac264d2c42}, !- Handle
  autogen Supply Air Temp - 55.0F 0,      !- Name
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3601e4e8-5741-485c-9e25-3c80bb3719d5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  6,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  13,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  20,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  27,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  3,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  10,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  17,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  24,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  3,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  10,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  17,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  24,                                     !- Specific Day 12
  3,                                      !- Specific Month 13
  31,                                     !- Specific Day 13
  4,                                      !- Specific Month 14
  7,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  14,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  21,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  28,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  5,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  12,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  19,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  26,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  2,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  9,                                      !- Specific Day 23
  6,                                      !- Specific Month 24
  16,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  23,                                     !- Specific Day 25
  6,                                      !- Specific Month 26
  30,                                     !- Specific Day 26
  7,                                      !- Specific Month 27
  7,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  14,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  21,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  28,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  4,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  11,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  18,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  25,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  1,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  8,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  15,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  22,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  29,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  6,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  13,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  20,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  27,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  3,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  10,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  17,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  24,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  1,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  8,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  15,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  22,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  29;                                     !- Specific Day 52

OS:Schedule:Day,
  {3601e4e8-5741-485c-9e25-3c80bb3719d5}, !- Handle
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {6fd7d7d8-96e9-4d94-b6cb-000154807cfc}, !- Handle
  {3601e4e8-5741-485c-9e25-3c80bb3719d5}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Rule,
  {02c705ba-12cc-4037-9936-65fca730b09a}, !- Handle
  autogen Supply Air Temp - 55.0F 1,      !- Name
  {68d6286a-fafb-4d57-9707-5eed9d9ba50b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e5d8b7b8-ed48-4c74-ac59-ceeb12864323}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  SpecificDates,                          !- Date Specification Type
  ,                                       !- Start Month
  ,                                       !- Start Day
  ,                                       !- End Month
  ,                                       !- End Day
  1,                                      !- Specific Month 1
  7,                                      !- Specific Day 1
  1,                                      !- Specific Month 2
  14,                                     !- Specific Day 2
  1,                                      !- Specific Month 3
  21,                                     !- Specific Day 3
  1,                                      !- Specific Month 4
  28,                                     !- Specific Day 4
  2,                                      !- Specific Month 5
  4,                                      !- Specific Day 5
  2,                                      !- Specific Month 6
  11,                                     !- Specific Day 6
  2,                                      !- Specific Month 7
  18,                                     !- Specific Day 7
  2,                                      !- Specific Month 8
  25,                                     !- Specific Day 8
  3,                                      !- Specific Month 9
  4,                                      !- Specific Day 9
  3,                                      !- Specific Month 10
  11,                                     !- Specific Day 10
  3,                                      !- Specific Month 11
  18,                                     !- Specific Day 11
  3,                                      !- Specific Month 12
  25,                                     !- Specific Day 12
  4,                                      !- Specific Month 13
  1,                                      !- Specific Day 13
  4,                                      !- Specific Month 14
  8,                                      !- Specific Day 14
  4,                                      !- Specific Month 15
  15,                                     !- Specific Day 15
  4,                                      !- Specific Month 16
  22,                                     !- Specific Day 16
  4,                                      !- Specific Month 17
  29,                                     !- Specific Day 17
  5,                                      !- Specific Month 18
  6,                                      !- Specific Day 18
  5,                                      !- Specific Month 19
  13,                                     !- Specific Day 19
  5,                                      !- Specific Month 20
  20,                                     !- Specific Day 20
  5,                                      !- Specific Month 21
  27,                                     !- Specific Day 21
  6,                                      !- Specific Month 22
  3,                                      !- Specific Day 22
  6,                                      !- Specific Month 23
  10,                                     !- Specific Day 23
  6,                                      !- Specific Month 24
  17,                                     !- Specific Day 24
  6,                                      !- Specific Month 25
  24,                                     !- Specific Day 25
  7,                                      !- Specific Month 26
  1,                                      !- Specific Day 26
  7,                                      !- Specific Month 27
  8,                                      !- Specific Day 27
  7,                                      !- Specific Month 28
  15,                                     !- Specific Day 28
  7,                                      !- Specific Month 29
  22,                                     !- Specific Day 29
  7,                                      !- Specific Month 30
  29,                                     !- Specific Day 30
  8,                                      !- Specific Month 31
  5,                                      !- Specific Day 31
  8,                                      !- Specific Month 32
  12,                                     !- Specific Day 32
  8,                                      !- Specific Month 33
  19,                                     !- Specific Day 33
  8,                                      !- Specific Month 34
  26,                                     !- Specific Day 34
  9,                                      !- Specific Month 35
  2,                                      !- Specific Day 35
  9,                                      !- Specific Month 36
  9,                                      !- Specific Day 36
  9,                                      !- Specific Month 37
  16,                                     !- Specific Day 37
  9,                                      !- Specific Month 38
  23,                                     !- Specific Day 38
  9,                                      !- Specific Month 39
  30,                                     !- Specific Day 39
  10,                                     !- Specific Month 40
  7,                                      !- Specific Day 40
  10,                                     !- Specific Month 41
  14,                                     !- Specific Day 41
  10,                                     !- Specific Month 42
  21,                                     !- Specific Day 42
  10,                                     !- Specific Month 43
  28,                                     !- Specific Day 43
  11,                                     !- Specific Month 44
  4,                                      !- Specific Day 44
  11,                                     !- Specific Month 45
  11,                                     !- Specific Day 45
  11,                                     !- Specific Month 46
  18,                                     !- Specific Day 46
  11,                                     !- Specific Month 47
  25,                                     !- Specific Day 47
  12,                                     !- Specific Month 48
  2,                                      !- Specific Day 48
  12,                                     !- Specific Month 49
  9,                                      !- Specific Day 49
  12,                                     !- Specific Month 50
  16,                                     !- Specific Day 50
  12,                                     !- Specific Month 51
  23,                                     !- Specific Day 51
  12,                                     !- Specific Month 52
  30;                                     !- Specific Day 52

OS:Schedule:Day,
  {e5d8b7b8-ed48-4c74-ac59-ceeb12864323}, !- Handle
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  {c5997fa2-3f76-4fd6-bcaa-4bea3f66c451}, !- Schedule Type Limits Name
  Yes,                                    !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AdditionalProperties,
  {aca028f5-6cda-4c84-b4bf-4e1eb5cf35b7}, !- Handle
  {e5d8b7b8-ed48-4c74-ac59-ceeb12864323}, !- Object Name
  param_day_tag,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  autogen,                                !- Feature Value 1
  param_day_profile,                      !- Feature Name 2
  String,                                 !- Feature Data Type 2
  24.0 ~ val_flr ~ val_flr,               !- Feature Value 2
  param_day_secondary_logic,              !- Feature Name 3
  String,                                 !- Feature Data Type 3
  ,                                       !- Feature Value 3
  param_day_secondary_logic_arg_val,      !- Feature Name 4
  String,                                 !- Feature Data Type 4
  ;                                       !- Feature Value 4

OS:Schedule:Ruleset,
  {398bd5e3-f168-413c-ae3b-e7513aa2765b}, !- Handle
  1 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3ec62af1-2d5a-47f9-9d12-fc062bf79af8}, !- Default Day Schedule Name
  {81a1bbee-2031-447a-aab8-0fe43cf11a5c}, !- Summer Design Day Schedule Name
  {5b182f6e-b53e-4991-9361-0498bfee0c7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ec62af1-2d5a-47f9-9d12-fc062bf79af8}, !- Handle
  1 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2f94bbad-a73e-439d-9e14-cc0dc7393614}, !- Handle
  {398bd5e3-f168-413c-ae3b-e7513aa2765b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5b182f6e-b53e-4991-9361-0498bfee0c7b}, !- Handle
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81a1bbee-2031-447a-aab8-0fe43cf11a5c}, !- Handle
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39dcf5b1-d694-45c7-8e43-a12e2621b049}, !- Handle
  1 Zone VAV Occ Sch Saturday Rule,       !- Name
  {398bd5e3-f168-413c-ae3b-e7513aa2765b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {40a1d6ac-a112-4ba7-aa50-38cafb3323d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40a1d6ac-a112-4ba7-aa50-38cafb3323d6}, !- Handle
  1 Zone VAV Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e39f8279-9af8-49cc-aaf7-6fae20cf7f45}, !- Handle
  1 Zone VAV Occ Sch Sunday Rule,         !- Name
  {398bd5e3-f168-413c-ae3b-e7513aa2765b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa2ef9bf-122b-430b-8a52-e51e5a02fe5c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa2ef9bf-122b-430b-8a52-e51e5a02fe5c}, !- Handle
  1 Zone VAV Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {53914d7d-5c9b-469d-9f9d-8c335b85fbea}, !- Handle
  1 Zone VAV 1 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d291b7e6-498a-4c73-83bb-fb53454beb33}, !- Default Day Schedule Name
  {6b415740-7b76-49d0-a2f3-1d1aa7817ea6}, !- Summer Design Day Schedule Name
  {8bc2060e-b018-4873-ad49-8ddab06ee222}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d291b7e6-498a-4c73-83bb-fb53454beb33}, !- Handle
  1 Zone VAV 1 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {24e0792b-d36a-446c-9ebf-63a3950fbc49}, !- Handle
  {53914d7d-5c9b-469d-9f9d-8c335b85fbea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8bc2060e-b018-4873-ad49-8ddab06ee222}, !- Handle
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b415740-7b76-49d0-a2f3-1d1aa7817ea6}, !- Handle
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f241d32-8b79-42ba-bde5-960984e4d351}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday Rule,     !- Name
  {53914d7d-5c9b-469d-9f9d-8c335b85fbea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {61cfb14a-cbbf-44df-89a1-d36d03074007}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {61cfb14a-cbbf-44df-89a1-d36d03074007}, !- Handle
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5d62d6b-edfe-4fbd-a9d9-7cd20e008ca5}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday Rule,       !- Name
  {53914d7d-5c9b-469d-9f9d-8c335b85fbea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {982dff47-70bd-4e78-9dd6-26c6128332e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {982dff47-70bd-4e78-9dd6-26c6128332e6}, !- Handle
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {124bad8b-53cf-45b9-9396-ac36d31984f0}, !- Handle
  1 Zone VAV 10 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {b0212140-b917-490e-b19b-661b23e95533}, !- Default Day Schedule Name
  {87da9719-5f6b-42ff-b9e2-4ee88a6c8965}, !- Summer Design Day Schedule Name
  {478cadfe-d318-4156-90a4-e8b8cd1b61e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0212140-b917-490e-b19b-661b23e95533}, !- Handle
  1 Zone VAV 10 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1e4e4b40-3459-4a44-96a0-e3abdff70a69}, !- Handle
  {124bad8b-53cf-45b9-9396-ac36d31984f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {478cadfe-d318-4156-90a4-e8b8cd1b61e7}, !- Handle
  1 Zone VAV 10 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87da9719-5f6b-42ff-b9e2-4ee88a6c8965}, !- Handle
  1 Zone VAV 10 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a54016d6-ef6d-43ca-a20b-5b3da9868b13}, !- Handle
  1 Zone VAV 10 Occ Sch Saturday Rule,    !- Name
  {124bad8b-53cf-45b9-9396-ac36d31984f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1ddc3317-13fa-453d-a2d9-b6f322343f2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ddc3317-13fa-453d-a2d9-b6f322343f2e}, !- Handle
  1 Zone VAV 10 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94f3f6bb-fe32-4b68-9204-c26d8cd66e2f}, !- Handle
  1 Zone VAV 10 Occ Sch Sunday Rule,      !- Name
  {124bad8b-53cf-45b9-9396-ac36d31984f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a343fe32-7c8c-43c0-806a-e7b56dbbe3cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a343fe32-7c8c-43c0-806a-e7b56dbbe3cf}, !- Handle
  1 Zone VAV 10 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ad7607a-26ff-4935-a637-c45bf973a45c}, !- Handle
  1 Zone VAV 11 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {95072c44-b6b7-4797-b4a7-0939dd72912e}, !- Default Day Schedule Name
  {878a38e4-6f91-42e8-b612-08bb2125839f}, !- Summer Design Day Schedule Name
  {7e9ee5e2-e5fb-4402-9292-4b24ef4627e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95072c44-b6b7-4797-b4a7-0939dd72912e}, !- Handle
  1 Zone VAV 11 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {997e16e0-804a-4a3f-b480-b13bd0678067}, !- Handle
  {4ad7607a-26ff-4935-a637-c45bf973a45c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e9ee5e2-e5fb-4402-9292-4b24ef4627e0}, !- Handle
  1 Zone VAV 11 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {878a38e4-6f91-42e8-b612-08bb2125839f}, !- Handle
  1 Zone VAV 11 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {945d5608-4512-4e2e-b8a4-ba782f6a3c9a}, !- Handle
  1 Zone VAV 11 Occ Sch Saturday Rule,    !- Name
  {4ad7607a-26ff-4935-a637-c45bf973a45c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b4925384-8908-48bb-b4c1-02c97c6c82d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b4925384-8908-48bb-b4c1-02c97c6c82d4}, !- Handle
  1 Zone VAV 11 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57e699c2-1b55-4a3c-801b-e336b5af624d}, !- Handle
  1 Zone VAV 11 Occ Sch Sunday Rule,      !- Name
  {4ad7607a-26ff-4935-a637-c45bf973a45c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df1d4fb1-b57d-4dfa-9ff9-99d4ba03f1e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df1d4fb1-b57d-4dfa-9ff9-99d4ba03f1e9}, !- Handle
  1 Zone VAV 11 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc19f6c0-9cfc-4e29-bf92-e6c90a71d038}, !- Handle
  1 Zone VAV 12 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {e8dddfa2-fcef-46e7-a71f-03252d0a682d}, !- Default Day Schedule Name
  {f9f24761-5b67-455c-9312-a19affa86fd1}, !- Summer Design Day Schedule Name
  {7b4a3ee2-8329-4bfa-b78c-bdfccbd0c118}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8dddfa2-fcef-46e7-a71f-03252d0a682d}, !- Handle
  1 Zone VAV 12 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {431c499e-e8fa-4246-9a2a-70cd77a9aee6}, !- Handle
  {dc19f6c0-9cfc-4e29-bf92-e6c90a71d038}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7b4a3ee2-8329-4bfa-b78c-bdfccbd0c118}, !- Handle
  1 Zone VAV 12 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9f24761-5b67-455c-9312-a19affa86fd1}, !- Handle
  1 Zone VAV 12 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc878c70-ad0d-439d-8bd0-7ba38c52454a}, !- Handle
  1 Zone VAV 12 Occ Sch Saturday Rule,    !- Name
  {dc19f6c0-9cfc-4e29-bf92-e6c90a71d038}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {661ccd2e-e801-49f2-b090-cd824549fb01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {661ccd2e-e801-49f2-b090-cd824549fb01}, !- Handle
  1 Zone VAV 12 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30807518-be8f-4508-9bdf-2323b7a11390}, !- Handle
  1 Zone VAV 12 Occ Sch Sunday Rule,      !- Name
  {dc19f6c0-9cfc-4e29-bf92-e6c90a71d038}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0001f0e4-3c82-4e8c-96ee-f0eae985b7d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0001f0e4-3c82-4e8c-96ee-f0eae985b7d2}, !- Handle
  1 Zone VAV 12 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Handle
  1 Zone VAV 13 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {9ca4a260-3bd1-410b-8a37-510827d6716a}, !- Default Day Schedule Name
  {69efe8cf-c4f4-40ee-b1bd-6b953b46bd2c}, !- Summer Design Day Schedule Name
  {b8d2c8ab-db5a-4c9c-860d-c24681c5a5be}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ca4a260-3bd1-410b-8a37-510827d6716a}, !- Handle
  1 Zone VAV 13 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {af1979a0-ff06-4f70-bd28-d6de9856a756}, !- Handle
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b8d2c8ab-db5a-4c9c-860d-c24681c5a5be}, !- Handle
  1 Zone VAV 13 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69efe8cf-c4f4-40ee-b1bd-6b953b46bd2c}, !- Handle
  1 Zone VAV 13 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {606cff57-ec71-4cb8-85db-45a97ad07978}, !- Handle
  1 Zone VAV 13 Occ Sch Saturday Rule,    !- Name
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78400ed7-e69a-4b4a-bf6e-e7e8609a0e3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78400ed7-e69a-4b4a-bf6e-e7e8609a0e3e}, !- Handle
  1 Zone VAV 13 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {774a10fe-89ed-4469-90e9-c0b874824103}, !- Handle
  1 Zone VAV 13 Occ Sch Sunday Rule,      !- Name
  {42ad083e-063d-4b82-aea5-d5e36c0893e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df9c4342-e6f9-4082-bfe3-f9255b9a235d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df9c4342-e6f9-4082-bfe3-f9255b9a235d}, !- Handle
  1 Zone VAV 13 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Handle
  1 Zone VAV 14 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {2b14e845-600a-4063-ac97-51b121a3b411}, !- Default Day Schedule Name
  {9ff6b8c2-7096-4458-b5a7-23f58b432f6d}, !- Summer Design Day Schedule Name
  {d26c3de6-1151-455b-ac36-ab0ba2e1879b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b14e845-600a-4063-ac97-51b121a3b411}, !- Handle
  1 Zone VAV 14 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7f991694-3c5b-4f8d-a3e2-cccaff059cb1}, !- Handle
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d26c3de6-1151-455b-ac36-ab0ba2e1879b}, !- Handle
  1 Zone VAV 14 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ff6b8c2-7096-4458-b5a7-23f58b432f6d}, !- Handle
  1 Zone VAV 14 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25197930-48d0-4acd-a1ad-694fcd870fe7}, !- Handle
  1 Zone VAV 14 Occ Sch Saturday Rule,    !- Name
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {074c4862-6346-4348-bf94-6b5af9f0ed84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {074c4862-6346-4348-bf94-6b5af9f0ed84}, !- Handle
  1 Zone VAV 14 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d91fbf2-6bcc-4a8a-b19a-bd9e8ef360e0}, !- Handle
  1 Zone VAV 14 Occ Sch Sunday Rule,      !- Name
  {878e372c-289a-47d5-968a-98ce599adb9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {00c29224-20a6-4efb-a619-5e01fc4a855a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00c29224-20a6-4efb-a619-5e01fc4a855a}, !- Handle
  1 Zone VAV 14 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Handle
  1 Zone VAV 15 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {37d424f2-6be3-420e-b629-da2afffc2397}, !- Default Day Schedule Name
  {75306983-6acd-4eb0-a2f4-c397246e8652}, !- Summer Design Day Schedule Name
  {576e5902-36d1-4dbc-bb2c-a17aafe7faa9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {37d424f2-6be3-420e-b629-da2afffc2397}, !- Handle
  1 Zone VAV 15 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {09671c14-0eec-4eff-af4a-3a457b20b370}, !- Handle
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {576e5902-36d1-4dbc-bb2c-a17aafe7faa9}, !- Handle
  1 Zone VAV 15 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75306983-6acd-4eb0-a2f4-c397246e8652}, !- Handle
  1 Zone VAV 15 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e87a9f7-42d9-4374-8e88-89eeafb85e88}, !- Handle
  1 Zone VAV 15 Occ Sch Saturday Rule,    !- Name
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aeea2aca-65cf-47b9-8563-f1eef1cdec42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aeea2aca-65cf-47b9-8563-f1eef1cdec42}, !- Handle
  1 Zone VAV 15 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {640fa2d0-da82-45ea-9c64-cd6db25ce155}, !- Handle
  1 Zone VAV 15 Occ Sch Sunday Rule,      !- Name
  {2a097db0-ccf8-4a15-9406-f70d2580e558}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {98e36815-4bad-4430-8888-52f647762172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {98e36815-4bad-4430-8888-52f647762172}, !- Handle
  1 Zone VAV 15 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Handle
  1 Zone VAV 16 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {e2eb2d24-6084-45aa-873b-49ae66b34249}, !- Default Day Schedule Name
  {38f83a15-aac4-49f2-9b3b-1549049a4a6a}, !- Summer Design Day Schedule Name
  {e3d95748-b9aa-4f06-b5c7-fc070d2897ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2eb2d24-6084-45aa-873b-49ae66b34249}, !- Handle
  1 Zone VAV 16 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a5e01f48-77b9-4ba6-8535-9071796076b6}, !- Handle
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3d95748-b9aa-4f06-b5c7-fc070d2897ce}, !- Handle
  1 Zone VAV 16 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38f83a15-aac4-49f2-9b3b-1549049a4a6a}, !- Handle
  1 Zone VAV 16 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {384cd91f-def9-43c3-95bd-16be876ceb85}, !- Handle
  1 Zone VAV 16 Occ Sch Saturday Rule,    !- Name
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0caecdd-1e66-4cd0-806c-d6caacd358bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0caecdd-1e66-4cd0-806c-d6caacd358bd}, !- Handle
  1 Zone VAV 16 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {91f1f900-2a40-47a0-b70e-c549fc1aa943}, !- Handle
  1 Zone VAV 16 Occ Sch Sunday Rule,      !- Name
  {61bcfab5-e138-45eb-8be4-04673985da4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a540925b-ff54-43f9-b6c3-7c41d5b5603b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a540925b-ff54-43f9-b6c3-7c41d5b5603b}, !- Handle
  1 Zone VAV 16 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Handle
  1 Zone VAV 17 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {aac5039a-d69d-46e3-8746-eb3d8508647b}, !- Default Day Schedule Name
  {bb601490-1c86-401d-a54a-8c4011e2da9b}, !- Summer Design Day Schedule Name
  {e3b22ade-b16a-4129-a72a-a8409797929e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aac5039a-d69d-46e3-8746-eb3d8508647b}, !- Handle
  1 Zone VAV 17 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b2d807e0-38a4-4df5-9811-dfb938a456b5}, !- Handle
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3b22ade-b16a-4129-a72a-a8409797929e}, !- Handle
  1 Zone VAV 17 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb601490-1c86-401d-a54a-8c4011e2da9b}, !- Handle
  1 Zone VAV 17 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {94595140-ba4c-4f73-b489-14e0fbaed413}, !- Handle
  1 Zone VAV 17 Occ Sch Saturday Rule,    !- Name
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {936da547-ee4a-48bd-a021-9d6ed02620d9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {936da547-ee4a-48bd-a021-9d6ed02620d9}, !- Handle
  1 Zone VAV 17 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71e7d081-db06-4b44-9799-c3da85164678}, !- Handle
  1 Zone VAV 17 Occ Sch Sunday Rule,      !- Name
  {3907ad2b-0a78-4da8-8514-b46efba1a57c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e334bb5-1e94-4ff1-827a-6efe381c9fda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e334bb5-1e94-4ff1-827a-6efe381c9fda}, !- Handle
  1 Zone VAV 17 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Handle
  1 Zone VAV 18 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {f354e67c-90de-4c74-a633-583d15210a96}, !- Default Day Schedule Name
  {629fd357-c082-4a17-aad5-ec03ecfd032e}, !- Summer Design Day Schedule Name
  {f6cb41a6-0a43-4d57-9517-64996953f6f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f354e67c-90de-4c74-a633-583d15210a96}, !- Handle
  1 Zone VAV 18 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2b80b7c2-54bb-47ea-94ca-672f91a509e7}, !- Handle
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f6cb41a6-0a43-4d57-9517-64996953f6f1}, !- Handle
  1 Zone VAV 18 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {629fd357-c082-4a17-aad5-ec03ecfd032e}, !- Handle
  1 Zone VAV 18 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9d1fdbc-0fda-4f39-b060-6055f41f7ea8}, !- Handle
  1 Zone VAV 18 Occ Sch Saturday Rule,    !- Name
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cbc9365-66df-4a69-8434-e4829c38701a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6cbc9365-66df-4a69-8434-e4829c38701a}, !- Handle
  1 Zone VAV 18 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1400fd1d-5b97-4833-8326-14847757c8eb}, !- Handle
  1 Zone VAV 18 Occ Sch Sunday Rule,      !- Name
  {9b9ede49-e819-49e7-b709-8150d5e7c50b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {678a684c-1714-4961-bb25-cf2b6533efd9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {678a684c-1714-4961-bb25-cf2b6533efd9}, !- Handle
  1 Zone VAV 18 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Handle
  1 Zone VAV 19 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  {d12beb23-eed9-4fbc-9397-fb9e0592827a}, !- Default Day Schedule Name
  {0d763a61-f9d5-4740-8f31-cb22a3971dfb}, !- Summer Design Day Schedule Name
  {815aee49-f2e1-43e7-a2e8-6a94ab078c4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d12beb23-eed9-4fbc-9397-fb9e0592827a}, !- Handle
  1 Zone VAV 19 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e4d8b80b-5ab1-487c-abb3-724064813e82}, !- Handle
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {815aee49-f2e1-43e7-a2e8-6a94ab078c4d}, !- Handle
  1 Zone VAV 19 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d763a61-f9d5-4740-8f31-cb22a3971dfb}, !- Handle
  1 Zone VAV 19 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {062adbcf-d582-4997-99d9-980e6bbcf66a}, !- Handle
  1 Zone VAV 19 Occ Sch Saturday Rule,    !- Name
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c61ea378-3f61-4001-9dff-1daddb70a404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c61ea378-3f61-4001-9dff-1daddb70a404}, !- Handle
  1 Zone VAV 19 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8613ff76-5354-4435-8579-927e3608fdb2}, !- Handle
  1 Zone VAV 19 Occ Sch Sunday Rule,      !- Name
  {8d6fd920-4467-40d0-8539-ffb15c6a9da3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7b0c117c-ec11-4b99-91b4-4d2285fb67db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b0c117c-ec11-4b99-91b4-4d2285fb67db}, !- Handle
  1 Zone VAV 19 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Handle
  1 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {930ebff3-9ade-4ca6-a175-d8b3b3012677}, !- Default Day Schedule Name
  {f830dd37-69aa-4a54-8f03-d1abaf966f11}, !- Summer Design Day Schedule Name
  {b344c555-1817-4e0d-bf8f-06582dcf55c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {930ebff3-9ade-4ca6-a175-d8b3b3012677}, !- Handle
  1 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {27c78c9d-07d0-48cd-a343-1a09d49afbb7}, !- Handle
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b344c555-1817-4e0d-bf8f-06582dcf55c1}, !- Handle
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f830dd37-69aa-4a54-8f03-d1abaf966f11}, !- Handle
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2ecae63e-bb1c-4bcd-8500-df3cb1145e5a}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday Rule,     !- Name
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0a12efcf-eaf6-4d20-93b1-784789f9062b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0a12efcf-eaf6-4d20-93b1-784789f9062b}, !- Handle
  1 Zone VAV 2 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bf08fac-745f-440d-9560-6b149cfc448f}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday Rule,       !- Name
  {7f3ce064-971b-46dd-b562-02144eab8a2d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a624da49-b82a-437f-8b6f-9c1b7a6e1bb6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a624da49-b82a-437f-8b6f-9c1b7a6e1bb6}, !- Handle
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Handle
  1 Zone VAV 3 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d031b5ea-f10b-42c4-a32d-e3087db6594e}, !- Default Day Schedule Name
  {443c415f-19a3-4e1a-90a1-8bad2871bf25}, !- Summer Design Day Schedule Name
  {9b6b6537-8417-4a73-b1f6-e0b9c85cb286}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d031b5ea-f10b-42c4-a32d-e3087db6594e}, !- Handle
  1 Zone VAV 3 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c28bbb8a-69ca-4fc6-be84-fd78c6aed941}, !- Handle
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b6b6537-8417-4a73-b1f6-e0b9c85cb286}, !- Handle
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {443c415f-19a3-4e1a-90a1-8bad2871bf25}, !- Handle
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb8b0773-f15d-4d13-b0c2-fd2f3e6db7f5}, !- Handle
  1 Zone VAV 3 Occ Sch Saturday Rule,     !- Name
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f89a03e-cf41-417e-aaf3-b4eb1f10ec12}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f89a03e-cf41-417e-aaf3-b4eb1f10ec12}, !- Handle
  1 Zone VAV 3 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b085fc7-bec6-4dd5-b4ef-1291adfbf79e}, !- Handle
  1 Zone VAV 3 Occ Sch Sunday Rule,       !- Name
  {0bbb259e-618c-4ec2-9739-ca2ac3a4c124}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f79c5ba-b4d3-4eb7-aaf4-688e11f275bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4f79c5ba-b4d3-4eb7-aaf4-688e11f275bc}, !- Handle
  1 Zone VAV 3 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Handle
  1 Zone VAV 4 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9d915fe-3193-41fe-8972-cc33a08326a3}, !- Default Day Schedule Name
  {758fb32d-591d-4ae7-aaa8-72e3dbf4ca31}, !- Summer Design Day Schedule Name
  {fb1dcfa2-5c0a-43fe-b26b-9f3d019b5690}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9d915fe-3193-41fe-8972-cc33a08326a3}, !- Handle
  1 Zone VAV 4 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8399387a-e5fb-45d4-bf78-b3e4ba0a5556}, !- Handle
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fb1dcfa2-5c0a-43fe-b26b-9f3d019b5690}, !- Handle
  1 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {758fb32d-591d-4ae7-aaa8-72e3dbf4ca31}, !- Handle
  1 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c817f744-a718-4bed-87ba-4502a94310a4}, !- Handle
  1 Zone VAV 4 Occ Sch Saturday Rule,     !- Name
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51094330-f9aa-4f5f-9ba9-6ec369713626}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51094330-f9aa-4f5f-9ba9-6ec369713626}, !- Handle
  1 Zone VAV 4 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab9ee6f7-da25-4b38-aca3-c23dad7588c8}, !- Handle
  1 Zone VAV 4 Occ Sch Sunday Rule,       !- Name
  {56711b07-8e73-4648-925e-bf67b3986b92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {288cb9b4-dfd1-47f3-aa3b-f2be20d117a1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {288cb9b4-dfd1-47f3-aa3b-f2be20d117a1}, !- Handle
  1 Zone VAV 4 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Handle
  1 Zone VAV 5 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ff19fe6-1ad5-416d-9a0c-224bd320db1c}, !- Default Day Schedule Name
  {2eea1288-47cf-4943-b11b-7e224baa04c6}, !- Summer Design Day Schedule Name
  {5004b990-12c6-49e1-8fb1-4314ad140306}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ff19fe6-1ad5-416d-9a0c-224bd320db1c}, !- Handle
  1 Zone VAV 5 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {78b2ee18-900c-4815-bd3e-2e94ee62ea1e}, !- Handle
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5004b990-12c6-49e1-8fb1-4314ad140306}, !- Handle
  1 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2eea1288-47cf-4943-b11b-7e224baa04c6}, !- Handle
  1 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f81a7a5-fa6c-48d3-9d85-0058c897a2c6}, !- Handle
  1 Zone VAV 5 Occ Sch Saturday Rule,     !- Name
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6a324946-3d37-47b1-a403-c908dff08243}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a324946-3d37-47b1-a403-c908dff08243}, !- Handle
  1 Zone VAV 5 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a07d7607-c3eb-42c7-a8cb-7522f43b2b12}, !- Handle
  1 Zone VAV 5 Occ Sch Sunday Rule,       !- Name
  {d3da7228-62f7-4aa2-843a-bed6273b7955}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62c5508b-01b8-4d40-98f3-dce9b2de9656}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62c5508b-01b8-4d40-98f3-dce9b2de9656}, !- Handle
  1 Zone VAV 5 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Handle
  1 Zone VAV 6 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d47319ea-5e69-4305-8c1c-e44b8bd28c30}, !- Default Day Schedule Name
  {4a764a31-5d88-4f93-9c71-94f09162f13d}, !- Summer Design Day Schedule Name
  {f8e09ade-65b4-4dd7-9b85-c2e506ba3b09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d47319ea-5e69-4305-8c1c-e44b8bd28c30}, !- Handle
  1 Zone VAV 6 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dcd05f03-c2ca-49ed-bc56-72d9d5cf88ed}, !- Handle
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f8e09ade-65b4-4dd7-9b85-c2e506ba3b09}, !- Handle
  1 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a764a31-5d88-4f93-9c71-94f09162f13d}, !- Handle
  1 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a57d545-5c5e-45fd-8cfd-7bd3559ad6b2}, !- Handle
  1 Zone VAV 6 Occ Sch Saturday Rule,     !- Name
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f38581bc-cae0-40bd-b6f9-bfed5ab9525c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f38581bc-cae0-40bd-b6f9-bfed5ab9525c}, !- Handle
  1 Zone VAV 6 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15174b1b-8045-4191-954f-482a05e0e3fb}, !- Handle
  1 Zone VAV 6 Occ Sch Sunday Rule,       !- Name
  {68cde5d4-747d-48d9-9e6a-44a2d047213a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cf4000b-2aa4-463a-a92e-c8718d418c7d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cf4000b-2aa4-463a-a92e-c8718d418c7d}, !- Handle
  1 Zone VAV 6 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Handle
  1 Zone VAV 7 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e4b271b-a743-4e03-93d1-a80a76d54dcd}, !- Default Day Schedule Name
  {07c88a34-34f2-4671-bf12-57058e56b567}, !- Summer Design Day Schedule Name
  {7e252464-3a5c-4efa-b9dc-80a53b6946c1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e4b271b-a743-4e03-93d1-a80a76d54dcd}, !- Handle
  1 Zone VAV 7 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a5625498-6cc1-4dd5-9117-318239ac4149}, !- Handle
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e252464-3a5c-4efa-b9dc-80a53b6946c1}, !- Handle
  1 Zone VAV 7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07c88a34-34f2-4671-bf12-57058e56b567}, !- Handle
  1 Zone VAV 7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de3dcf5b-ba95-4605-81a7-2fa7a1b04139}, !- Handle
  1 Zone VAV 7 Occ Sch Saturday Rule,     !- Name
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f407ffb7-8e68-4ff3-8b72-473f7db2de17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f407ffb7-8e68-4ff3-8b72-473f7db2de17}, !- Handle
  1 Zone VAV 7 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1880b3ce-4ac2-46be-8822-689b5df0e302}, !- Handle
  1 Zone VAV 7 Occ Sch Sunday Rule,       !- Name
  {5ead0cfc-8ac6-4ef4-8d59-4bab81a80f25}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f69c16e9-5d43-4962-a65e-224aa253d912}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f69c16e9-5d43-4962-a65e-224aa253d912}, !- Handle
  1 Zone VAV 7 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Handle
  1 Zone VAV 8 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2155540e-3c85-4377-9649-2d983c2bb077}, !- Default Day Schedule Name
  {7b026a05-bf2f-47aa-8cc2-b8acb3b2f248}, !- Summer Design Day Schedule Name
  {cbe2a514-20ea-4291-bbb4-3578d64903e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2155540e-3c85-4377-9649-2d983c2bb077}, !- Handle
  1 Zone VAV 8 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3d5cf0a7-461a-4c67-a919-36049cb4d3ce}, !- Handle
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cbe2a514-20ea-4291-bbb4-3578d64903e2}, !- Handle
  1 Zone VAV 8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b026a05-bf2f-47aa-8cc2-b8acb3b2f248}, !- Handle
  1 Zone VAV 8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8147802d-8d39-465b-af6d-4b6ef5d54958}, !- Handle
  1 Zone VAV 8 Occ Sch Saturday Rule,     !- Name
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {56f98ff6-a660-4215-aa47-63c8cd7e3d18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56f98ff6-a660-4215-aa47-63c8cd7e3d18}, !- Handle
  1 Zone VAV 8 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {becce445-52a0-4e93-b7f1-9dcf35e482d0}, !- Handle
  1 Zone VAV 8 Occ Sch Sunday Rule,       !- Name
  {157c8b58-ed2d-4747-8fd0-c35e2ce23569}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6c22297-d225-4212-91bb-80771b1719bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d6c22297-d225-4212-91bb-80771b1719bc}, !- Handle
  1 Zone VAV 8 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Handle
  1 Zone VAV 9 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1760f9c-6cce-4825-bd40-1dea0bee23c0}, !- Default Day Schedule Name
  {028f5708-1bbf-46f3-a820-74877a2b8c4b}, !- Summer Design Day Schedule Name
  {1364195e-d4ef-42bb-a26f-05ba911e34fb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1760f9c-6cce-4825-bd40-1dea0bee23c0}, !- Handle
  1 Zone VAV 9 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {a956ed1c-69fe-41e7-b1fd-c17c25202dfe}, !- Handle
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.74999999999999634,                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-19 21:15:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-19 21:15:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1364195e-d4ef-42bb-a26f-05ba911e34fb}, !- Handle
  1 Zone VAV 9 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {028f5708-1bbf-46f3-a820-74877a2b8c4b}, !- Handle
  1 Zone VAV 9 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f17a0f58-7b61-4278-ab92-63272d310889}, !- Handle
  1 Zone VAV 9 Occ Sch Saturday Rule,     !- Name
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c0395fb8-5159-4e9d-8a31-34d1f3299741}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0395fb8-5159-4e9d-8a31-34d1f3299741}, !- Handle
  1 Zone VAV 9 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  30,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  37,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1312190f-2057-4461-ac31-dbcac76faccf}, !- Handle
  1 Zone VAV 9 Occ Sch Sunday Rule,       !- Name
  {6c26a989-455e-4cc9-ba9f-b9f47655da87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef27e5be-f339-4b92-b2c6-20a431b4c52b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef27e5be-f339-4b92-b2c6-20a431b4c52b}, !- Handle
  1 Zone VAV 9 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0dc9bffa-cbb8-4bdd-b27a-075dff0acfd4}, !- Handle
  {d62fe340-f26a-44b6-b533-9ded6d6aa322}; !- Object Name

OS:Curve:Biquadratic,
  {d142852f-4b2b-482a-b2ff-9637237a6a8c}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {4814b446-750b-40bf-902f-cc795f84a222}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {7060e124-13df-4b14-bf9a-c5ba8ff06e95}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

OS:Material,
  {da323ee6-ae3b-4432-a799-41735dcc66ee}, !- Handle
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ffd3dfe8-3dda-473b-80a3-71e50b458372}, !- Handle
  InteriorFurnishings 1,                  !- Name
  ,                                       !- Surface Rendering Name
  {da323ee6-ae3b-4432-a799-41735dcc66ee}; !- Layer 1

OS:InternalMass:Definition,
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Handle
  Internal Mass Definition 2,             !- Name
  {ffd3dfe8-3dda-473b-80a3-71e50b458372}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {da532d02-228c-4b37-9923-16ba8dc0e1e0}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid17 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {3bd08fd4-b6df-4e39-904b-f4d8f96d5c13}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8844a38b-5e0d-43bc-bf7c-e784ae6f9fd2}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid16 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {3c9f9f32-36ba-47a7-aad2-c2c663657e4d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {852badd1-e5c2-4b30-8c80-65febec22f62}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid15 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {3761937d-32f6-4b2d-8fa8-215b76e2835f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {747c74a3-ad6c-4ad0-a17b-0f5c73ab180f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid14 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {8ff4f917-108a-4ad0-ae07-dbe486a6f41b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f7f0d715-3d2f-4d26-98c3-a7cb355ff936}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid13 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {cd2a3df1-0a95-49f9-aa0c-c8dfc31dc2da}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {939c4db4-2ee4-48e0-a5d6-4e9d81538d60}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid18 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {695aad54-d406-4291-a4b2-bf5a2b64491b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7a4ce37-42de-457d-a4d5-de2236f6bed8}, !- Handle
  Office WholeBuilding - Lg Office  - Story Ground Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {1a0c8f40-6b96-4481-9668-58325c0388ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e1fbf75-9c53-4cce-9350-6d0a76aabfba}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {a4679c70-3b2d-418b-9eed-7f4175f7a218}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d53e2c3e-1cb0-4417-8097-11d3275dcc8d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid12 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {14c46c53-5520-42f3-9935-02622a707c0a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c8ff664e-2779-4e66-8227-758dd69a98a9}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid3 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {0d89b46c-6cb5-4b03-98ad-4bbb0726701e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8e47ede-8465-4020-82b8-1021956d136a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid4 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {b6730982-90ad-4fce-a388-c08db3948925}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {098a3ad2-1c88-46c8-ad66-f209384157e3}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid8 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {ec64a58d-3842-490a-9db0-266edec7a8ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab504725-ddb8-461e-89ec-117aea1c6e6f}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid5 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {edc7d1bd-e3ca-49bc-9a15-3cde6d4e84b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {979f6c17-1ac1-4500-9e53-c20480418709}, !- Handle
  Office WholeBuilding - Lg Office  - Story Top Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {1e1f8e3a-6103-40ee-a262-df2642ca541d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {463c1230-4d1e-4daf-a388-876db56d56b1}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid7 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {910778fd-9543-4f1b-b5eb-b88a2e593ce7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17e6e60d-67d4-4bfc-8bb1-9f4d9510f63e}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid6 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {1b873c92-559f-4bd6-b3dc-c7455bfda531}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {147f7fed-8079-41b9-811c-7889b8585646}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid2 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {ba4ad97f-7269-403a-85a3-bbb93a09f5be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {27a02b5e-726b-4e74-846a-e9460b1d1e81}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid11 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {5a597fb0-9780-4173-b907-9d993f88ea81}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af9f2e4c-7025-424a-9094-06fb031c111a}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid9 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {47ff895b-c622-4786-98ed-20e6036d1636}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e8d65ae2-bfa4-4919-861e-cb60c5e71f8d}, !- Handle
  Office WholeBuilding - Lg Office  - Story Mid10 Mass, !- Name
  {a56645ee-bd15-4114-94f0-a58c230d79ff}, !- Internal Mass Definition Name
  {d702bce1-e330-4479-a131-a5b0a083bc39}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:OutputControl:ReportingTolerances,
  {108a5c61-8045-4221-a72c-5554f2023715}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

