<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> ComStock DOE Ref Pre-1980|LargeOffice OCONEE CO RGNL SEPTEMBER .4% CONDNS WB=>MCDB 1 HVAC Sizing Pass 1 ** Oconee Co Rgnl SC USA customized weather file WMO#=723118
  2024-01-19
  14:17:57
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.01.19 14:17</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>ComStock DOE Ref Pre-1980|LargeOffice</b></p>
<p>Environment: <b>OCONEE CO RGNL SEPTEMBER .4% CONDNS WB=&gt;MCDB 1 HVAC Sizing Pass 1 ** Oconee Co Rgnl SC USA customized weather file WMO#=723118</b></p>
<p>Simulation Timestamp: <b>2024-01-19
  14:17:57</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2611.69</td>
    <td align="right">     9370.67</td>
    <td align="right">     9370.67</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2611.69</td>
    <td align="right">     9370.67</td>
    <td align="right">     9370.67</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     8981.82</td>
    <td align="right">    32226.49</td>
    <td align="right">    32226.49</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     8981.82</td>
    <td align="right">    32226.49</td>
    <td align="right">    32226.49</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      278.71</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      278.71</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1589.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      589.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       51.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      246.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       90.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1178.18</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1019.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1592.06</td>
    <td align="right">        0.00</td>
    <td align="right">     1180.97</td>
  </tr>
</table>
<i>Note: District heating water appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1589.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      589.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        3.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       47.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">VAV System Fans</td>
    <td align="right">      246.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       90.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1178.18</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1589.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      589.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">       17.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">       51.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      246.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">       90.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1178.18</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.13</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       98.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     3376.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5712.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.24</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3658.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5712.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.24</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       98.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     3376.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5712.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      183.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3658.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5712.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1019.635</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1019.635</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1019.635</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1019.635</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1180.97</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1180.97</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1180.97</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      707.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3762.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.01.19 14:17</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">OCONEE CO RGNL SEPTEMBER .4% CONDNS WB=&gt;MCDB 1 HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Oconee Co Rgnl SC USA customized weather file WMO#=723118</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       34.67</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -82.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1255.12</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1255.12</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       12.55</td>
    <td align="right">        2.09</td>
    <td align="right">        4.18</td>
    <td align="right">        2.09</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1255.12</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1255.12</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
    <td align="right">      209.19</td>
    <td align="right">      418.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       12.55</td>
    <td align="right">        2.09</td>
    <td align="right">        4.18</td>
    <td align="right">        2.09</td>
    <td align="right">        4.18</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">   2671.1720</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       55.22</td>
    <td align="right">        1.00</td>
    <td align="right">       62.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.63</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      278.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1104.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1255.12</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">       12.55</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">    143.7843</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      278.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1104.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1255.12</td>
    <td align="right">        0.00</td>
    <td align="right">       12.55</td>
    <td align="right">       12.55</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">    143.7843</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">   2671.1720</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">     10.7639</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      278.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">    143.7843</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      278.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">    143.7843</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980</td>
    <td align="right">      278.71</td>
    <td align="right">      278.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.6854</td>
    <td align="right">       18.58</td>
    <td align="right">    143.7843</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      278.71</td>
    <td align="right">      278.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-MAR-01:15</td>
    <td align="right">-</td>
    <td align="right">20-JUN-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   198317.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    35375.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      548.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1440.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    11626.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     3374.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     1179.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    53544.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   198385.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   198317.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    35375.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      548.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1186.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">      254.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">VAV System Fans</td>
    <td align="right">    11626.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     3374.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     1179.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5744.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1867.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       54.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      161.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      781.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      287.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       43.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3229.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5752.63</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20612.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     6700.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      194.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      116.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      580.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2804.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1032.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      156.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    11586.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20640.27</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20612.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     6700.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      194.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      116.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      580.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2804.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1032.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      156.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.56</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    11586.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20640.27</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">    0.210019</td>
    <td align="right">    0.210019</td>
    <td align="right">    0.050561</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.063006</td>
    <td align="right">    0.004521</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">    0.298948</td>
    <td align="right">    0.298948</td>
    <td align="right">    0.035521</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.089684</td>
    <td align="right">    0.006436</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">    0.922414</td>
    <td align="right">    0.922414</td>
    <td align="right">    0.011512</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.276724</td>
    <td align="right">    0.019858</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">    0.977305</td>
    <td align="right">    0.977305</td>
    <td align="right">    0.010865</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.293191</td>
    <td align="right">    0.021039</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">        1.03</td>
    <td align="right">        1.03</td>
    <td align="right">    0.010301</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.309260</td>
    <td align="right">    0.022192</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">    0.009803</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.324975</td>
    <td align="right">    0.023320</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">        1.13</td>
    <td align="right">        1.13</td>
    <td align="right">    0.009359</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.340377</td>
    <td align="right">    0.024425</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">        1.18</td>
    <td align="right">        1.18</td>
    <td align="right">    0.008961</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.355496</td>
    <td align="right">    0.025510</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 VAV TERMINAL</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">    0.008601</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.370361</td>
    <td align="right">    0.026577</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17 VAV TERMINAL</td>
    <td align="right">        1.28</td>
    <td align="right">        1.28</td>
    <td align="right">    0.008275</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.384995</td>
    <td align="right">    0.027627</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18 VAV TERMINAL</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
    <td align="right">    0.007976</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.399417</td>
    <td align="right">    0.028662</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2 VAV TERMINAL</td>
    <td align="right">    0.392802</td>
    <td align="right">    0.392802</td>
    <td align="right">    0.027033</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.117841</td>
    <td align="right">    0.008456</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3 VAV TERMINAL</td>
    <td align="right">    0.474816</td>
    <td align="right">    0.474816</td>
    <td align="right">    0.022364</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.142445</td>
    <td align="right">    0.010222</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4 VAV TERMINAL</td>
    <td align="right">    0.549528</td>
    <td align="right">    0.549528</td>
    <td align="right">    0.019324</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.164858</td>
    <td align="right">    0.011830</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5 VAV TERMINAL</td>
    <td align="right">    0.619128</td>
    <td align="right">    0.619128</td>
    <td align="right">    0.017151</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.185738</td>
    <td align="right">    0.013328</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6 VAV TERMINAL</td>
    <td align="right">    0.684878</td>
    <td align="right">    0.684878</td>
    <td align="right">    0.015505</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.205463</td>
    <td align="right">    0.014744</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7 VAV TERMINAL</td>
    <td align="right">    0.747592</td>
    <td align="right">    0.747592</td>
    <td align="right">    0.014204</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.224278</td>
    <td align="right">    0.016094</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8 VAV TERMINAL</td>
    <td align="right">    0.807831</td>
    <td align="right">    0.807831</td>
    <td align="right">    0.013145</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.242349</td>
    <td align="right">    0.017391</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9 VAV TERMINAL</td>
    <td align="right">    0.866002</td>
    <td align="right">    0.866002</td>
    <td align="right">    0.012262</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.259801</td>
    <td align="right">    0.018643</td>
    <td align="right">    0.300000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP VAV TERMINAL</td>
    <td align="right">        1.68</td>
    <td align="right">        1.68</td>
    <td align="right">    0.006328</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.503417</td>
    <td align="right">    0.036125</td>
    <td align="right">    0.300000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV</td>
    <td align="right">    0.063006</td>
    <td align="right">    0.063006</td>
    <td align="right">    0.210019</td>
    <td align="right">    0.167163</td>
    <td align="right">    0.210019</td>
    <td align="right">    0.210019</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.795944</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">    0.089684</td>
    <td align="right">    0.089684</td>
    <td align="right">    0.298948</td>
    <td align="right">    0.187666</td>
    <td align="right">    0.242314</td>
    <td align="right">    0.242314</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.774472</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 10</td>
    <td align="right">    0.399417</td>
    <td align="right">    0.399417</td>
    <td align="right">        1.33</td>
    <td align="right">    0.399417</td>
    <td align="right">    0.399417</td>
    <td align="right">    0.399417</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 11</td>
    <td align="right">    0.117841</td>
    <td align="right">    0.117841</td>
    <td align="right">    0.392802</td>
    <td align="right">    0.203333</td>
    <td align="right">    0.253429</td>
    <td align="right">    0.253429</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.802328</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 12</td>
    <td align="right">    0.142445</td>
    <td align="right">    0.142445</td>
    <td align="right">    0.474816</td>
    <td align="right">    0.216974</td>
    <td align="right">    0.263310</td>
    <td align="right">    0.263310</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.824024</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 13</td>
    <td align="right">    0.164858</td>
    <td align="right">    0.164858</td>
    <td align="right">    0.549528</td>
    <td align="right">    0.229366</td>
    <td align="right">    0.272397</td>
    <td align="right">    0.272397</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.842028</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 14</td>
    <td align="right">    0.185738</td>
    <td align="right">    0.185738</td>
    <td align="right">    0.619128</td>
    <td align="right">    0.240882</td>
    <td align="right">    0.281003</td>
    <td align="right">    0.281003</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.857220</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 15</td>
    <td align="right">    0.205463</td>
    <td align="right">    0.205463</td>
    <td align="right">    0.684878</td>
    <td align="right">    0.251736</td>
    <td align="right">    0.289109</td>
    <td align="right">    0.289109</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.870731</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 16</td>
    <td align="right">    0.224278</td>
    <td align="right">    0.224278</td>
    <td align="right">    0.747592</td>
    <td align="right">    0.262067</td>
    <td align="right">    0.296803</td>
    <td align="right">    0.296803</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.882964</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 17</td>
    <td align="right">    0.242349</td>
    <td align="right">    0.242349</td>
    <td align="right">    0.807831</td>
    <td align="right">    0.271969</td>
    <td align="right">    0.304270</td>
    <td align="right">    0.304270</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.893841</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 18</td>
    <td align="right">    0.259801</td>
    <td align="right">    0.259801</td>
    <td align="right">    0.866002</td>
    <td align="right">    0.281513</td>
    <td align="right">    0.311455</td>
    <td align="right">    0.311455</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.903863</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 19</td>
    <td align="right">    0.503417</td>
    <td align="right">    0.503417</td>
    <td align="right">        1.68</td>
    <td align="right">    0.503417</td>
    <td align="right">    0.503417</td>
    <td align="right">    0.503417</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">    0.276724</td>
    <td align="right">    0.276724</td>
    <td align="right">    0.922414</td>
    <td align="right">    0.290749</td>
    <td align="right">    0.318370</td>
    <td align="right">    0.318370</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.913242</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">    0.293191</td>
    <td align="right">    0.293191</td>
    <td align="right">    0.977305</td>
    <td align="right">    0.299719</td>
    <td align="right">    0.322360</td>
    <td align="right">    0.322360</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.929763</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">    0.309260</td>
    <td align="right">    0.309260</td>
    <td align="right">        1.03</td>
    <td align="right">    0.309260</td>
    <td align="right">    0.329073</td>
    <td align="right">    0.329073</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.939791</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">    0.324975</td>
    <td align="right">    0.324975</td>
    <td align="right">        1.08</td>
    <td align="right">    0.324975</td>
    <td align="right">    0.335586</td>
    <td align="right">    0.335586</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.968381</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">    0.340377</td>
    <td align="right">    0.340377</td>
    <td align="right">        1.13</td>
    <td align="right">    0.340377</td>
    <td align="right">    0.341911</td>
    <td align="right">    0.341911</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.995512</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">    0.355496</td>
    <td align="right">    0.355496</td>
    <td align="right">        1.18</td>
    <td align="right">    0.355496</td>
    <td align="right">    0.355496</td>
    <td align="right">    0.355496</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">    0.370361</td>
    <td align="right">    0.370361</td>
    <td align="right">        1.23</td>
    <td align="right">    0.370361</td>
    <td align="right">    0.370361</td>
    <td align="right">    0.370361</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">    0.384995</td>
    <td align="right">    0.384995</td>
    <td align="right">        1.28</td>
    <td align="right">    0.384995</td>
    <td align="right">    0.384995</td>
    <td align="right">    0.384995</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV FAN</td>
    <td align="right">    0.210019</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 1 FAN</td>
    <td align="right">    0.242314</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 10 FAN</td>
    <td align="right">    0.399417</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 11 FAN</td>
    <td align="right">    0.253429</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 12 FAN</td>
    <td align="right">    0.263310</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 13 FAN</td>
    <td align="right">    0.272397</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 14 FAN</td>
    <td align="right">    0.281003</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 15 FAN</td>
    <td align="right">    0.289109</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 16 FAN</td>
    <td align="right">    0.296803</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 17 FAN</td>
    <td align="right">    0.304270</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 18 FAN</td>
    <td align="right">    0.311455</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 19 FAN</td>
    <td align="right">    0.503417</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 2 FAN</td>
    <td align="right">    0.318370</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 3 FAN</td>
    <td align="right">    0.325045</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 4 FAN</td>
    <td align="right">    0.331605</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 5 FAN</td>
    <td align="right">    0.337980</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 6 FAN</td>
    <td align="right">    0.344171</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 7 FAN</td>
    <td align="right">    0.355496</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 8 FAN</td>
    <td align="right">    0.370361</td>
  </tr>
  <tr>
    <td align="right">1 ZONE VAV 9 FAN</td>
    <td align="right">    0.384995</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Nominal Capacity [W]</td>
    <td align="right">Initial Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Initial Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 38.2 GPM/HP</td>
    <td align="right">   195698.38</td>
    <td align="right">    0.821039</td>
    <td align="right">    24462.30</td>
    <td align="right">   195698.38</td>
    <td align="right">    0.821039</td>
    <td align="right">    24462.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 0KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COMSTOCK DOE REF PRE-1980 WATERCOOLED  ROTARY SCREW CHILLER 0 20TONS 0.9KW/TON 21TONS 0.9KW/TON</td>
    <td align="right">    0.005206</td>
    <td align="right">    0.005206</td>
    <td align="right">   122620.14</td>
    <td align="right">   122620.14</td>
    <td align="right">    0.006671</td>
    <td align="right">    0.006671</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>DistrictHeating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_DistrictHeating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP DISTRICT HEATING</td>
    <td align="right">   601862.60</td>
    <td align="right">   601862.60</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 104</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">SUB SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 75 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">SUB SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SUB SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 118</td>
    <td align="right">SUB SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">SUB SURFACE 79 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:17:57</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">11.90</td>
    <td align="right">7.70</td>
    <td align="right">4.00</td>
    <td align="right">7.90</td>
    <td align="right">13.80</td>
    <td align="right">17.20</td>
    <td align="right">20.80</td>
    <td align="right">24.80</td>
    <td align="right">26.10</td>
    <td align="right">26.50</td>
    <td align="right">22.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Oconee Co Rgnl SC USA customized weather file WMO#=723118</td>
    <td align="right">34.67</td>
    <td align="right">-82.89</td>
    <td align="right">-5.00</td>
    <td align="right">272.00</td>
    <td align="right">98100</td>
    <td align="right">1.1660</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">16.38</td>
    <td align="right">21.23</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ComStock DOE Ref Pre-1980|LargeOffice</td>
    <td align="right">90.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">220</td>
    <td align="right">80</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">0.00</td>
    <td align="right">2.29E-015</td>
    <td align="right">4.49E-016</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">3.96</td>
    <td align="right">2.29E-015</td>
    <td align="right">4.49E-016</td>
    <td align="right">5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">3.96</td>
    <td align="right">7.92</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">39.62</td>
    <td align="right">2.29E-015</td>
    <td align="right">6.30E-016</td>
    <td align="right">41.61</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">39.62</td>
    <td align="right">43.59</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">43.59</td>
    <td align="right">2.33E-015</td>
    <td align="right">6.30E-016</td>
    <td align="right">45.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">43.59</td>
    <td align="right">47.55</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">47.55</td>
    <td align="right">2.56E-015</td>
    <td align="right">1.58E-016</td>
    <td align="right">49.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">47.55</td>
    <td align="right">51.51</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">51.51</td>
    <td align="right">2.21E-015</td>
    <td align="right">4.70E-016</td>
    <td align="right">53.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">51.51</td>
    <td align="right">55.47</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">55.47</td>
    <td align="right">2.45E-015</td>
    <td align="right">7.02E-016</td>
    <td align="right">57.45</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">55.47</td>
    <td align="right">59.44</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">59.44</td>
    <td align="right">2.17E-015</td>
    <td align="right">1.83E-016</td>
    <td align="right">61.42</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">59.44</td>
    <td align="right">63.40</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">63.40</td>
    <td align="right">2.37E-015</td>
    <td align="right">2.22E-016</td>
    <td align="right">65.38</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">63.40</td>
    <td align="right">67.36</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">67.36</td>
    <td align="right">2.17E-015</td>
    <td align="right">2.13E-016</td>
    <td align="right">69.34</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">67.36</td>
    <td align="right">71.32</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">71.32</td>
    <td align="right">2.41E-015</td>
    <td align="right">4.18E-016</td>
    <td align="right">73.30</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">71.32</td>
    <td align="right">75.29</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">7.92</td>
    <td align="right">2.33E-015</td>
    <td align="right">3.97E-016</td>
    <td align="right">9.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">7.92</td>
    <td align="right">11.89</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">11.89</td>
    <td align="right">2.29E-015</td>
    <td align="right">4.37E-016</td>
    <td align="right">13.87</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">11.89</td>
    <td align="right">15.85</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">15.85</td>
    <td align="right">2.33E-015</td>
    <td align="right">3.18E-016</td>
    <td align="right">17.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">15.85</td>
    <td align="right">19.81</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">19.81</td>
    <td align="right">2.41E-015</td>
    <td align="right">3.32E-016</td>
    <td align="right">21.79</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">19.81</td>
    <td align="right">23.77</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">23.77</td>
    <td align="right">2.33E-015</td>
    <td align="right">4.46E-016</td>
    <td align="right">25.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">23.77</td>
    <td align="right">27.74</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">27.74</td>
    <td align="right">2.25E-015</td>
    <td align="right">5.63E-016</td>
    <td align="right">29.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">27.74</td>
    <td align="right">31.70</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">31.70</td>
    <td align="right">2.41E-015</td>
    <td align="right">6.23E-016</td>
    <td align="right">33.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">31.70</td>
    <td align="right">35.66</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">35.66</td>
    <td align="right">2.21E-015</td>
    <td align="right">5.35E-016</td>
    <td align="right">37.64</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">35.66</td>
    <td align="right">39.62</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">0.0</td>
    <td align="right">-2.64</td>
    <td align="right">-1.32</td>
    <td align="right">75.29</td>
    <td align="right">2.05E-015</td>
    <td align="right">4.33E-016</td>
    <td align="right">77.27</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.32</td>
    <td align="right">1.32</td>
    <td align="right">-2.64</td>
    <td align="right">2.64</td>
    <td align="right">75.29</td>
    <td align="right">79.25</td>
    <td align="right">3.96</td>
    <td align="right">55.22</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">62.76</td>
    <td align="right">62.13</td>
    <td align="right">0.63</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">2671.172</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2676.857</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">5.685</td>
    <td align="right">10.764</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.449</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.7</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">64.297</td>
    <td align="right">4.614</td>
    <td align="right">85.729</td>
    <td align="right">0.000</td>
    <td align="right">0.365</td>
    <td align="right">0.200</td>
    <td align="right">0.435</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.297</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF PRE-1980 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">14.932</td>
    <td align="right">1.072</td>
    <td align="right">19.910</td>
    <td align="right">0.000</td>
    <td align="right">0.165</td>
    <td align="right">0.200</td>
    <td align="right">0.635</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">14.932</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7 OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">150.000</td>
    <td align="right">10.764</td>
    <td align="right">200.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">2 ELEVATOR LIFT MOTORS</td>
    <td align="right">ELEVATOR SCHEDULE 1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">37074.000</td>
    <td align="right">2660.408</td>
    <td align="right">49432.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Elevators</td>
    <td align="right">0.000</td>
    <td align="right">37074.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 0KBTU/HR 1.0 THERM EFF 1.0 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">67.4</td>
    <td align="right">0.000</td>
    <td align="right">0.0000</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9 HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9 HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.195</td>
    <td align="right">1.396E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">12.682</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.238</td>
    <td align="right">1.706E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">15.498</td>
    <td align="right">0.000</td>
    <td align="right">1.790E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.147</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">13.94</td>
    <td align="right">0.7</td>
    <td align="right">0.238</td>
    <td align="right">1.706E-002</td>
    <td align="right">3.100E-003</td>
    <td align="right">15.498</td>
    <td align="right">2.090E-002</td>
    <td align="right">6.400E-003</td>
    <td align="right">0.000</td>
    <td align="right">0.130</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2292.44410</td>
    <td align="right">2636.31071</td>
    <td align="right">0.18262</td>
    <td align="right">0.21002</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">34.66550</td>
    <td align="right">1.34747E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">3332.87495</td>
    <td align="right">4166.09369</td>
    <td align="right">0.14411</td>
    <td align="right">0.18014</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">Cooling</td>
    <td align="right">2644.44034</td>
    <td align="right">3041.10639</td>
    <td align="right">0.21071</td>
    <td align="right">0.24231</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 17:15:00</td>
    <td align="right">34.66550</td>
    <td align="right">1.34747E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID</td>
    <td align="right">Heating</td>
    <td align="right">5531.80259</td>
    <td align="right">6914.75324</td>
    <td align="right">0.23916</td>
    <td align="right">0.29895</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">Cooling</td>
    <td align="right">3471.87547</td>
    <td align="right">3992.65680</td>
    <td align="right">0.27684</td>
    <td align="right">0.31837</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">35.27000</td>
    <td align="right">1.34758E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10</td>
    <td align="right">Heating</td>
    <td align="right">17072.57390</td>
    <td align="right">21340.71737</td>
    <td align="right">0.73793</td>
    <td align="right">0.92241</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">Cooling</td>
    <td align="right">3544.50153</td>
    <td align="right">4076.17676</td>
    <td align="right">0.28265</td>
    <td align="right">0.32505</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">35.27000</td>
    <td align="right">1.34758E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11</td>
    <td align="right">Heating</td>
    <td align="right">18088.69489</td>
    <td align="right">22610.86861</td>
    <td align="right">0.78184</td>
    <td align="right">0.97730</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">Cooling</td>
    <td align="right">3615.86071</td>
    <td align="right">4158.23981</td>
    <td align="right">0.28835</td>
    <td align="right">0.33161</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">35.45600</td>
    <td align="right">1.34761E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12</td>
    <td align="right">Heating</td>
    <td align="right">19080.19907</td>
    <td align="right">23850.24884</td>
    <td align="right">0.82469</td>
    <td align="right">1.03087</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">Cooling</td>
    <td align="right">3685.21651</td>
    <td align="right">4237.99899</td>
    <td align="right">0.29390</td>
    <td align="right">0.33798</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">35.45600</td>
    <td align="right">1.34761E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13</td>
    <td align="right">Heating</td>
    <td align="right">20049.95294</td>
    <td align="right">25062.44118</td>
    <td align="right">0.86660</td>
    <td align="right">1.08325</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">Cooling</td>
    <td align="right">3752.57376</td>
    <td align="right">4315.45982</td>
    <td align="right">0.29928</td>
    <td align="right">0.34417</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">35.45600</td>
    <td align="right">1.34761E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14</td>
    <td align="right">Heating</td>
    <td align="right">21000.32488</td>
    <td align="right">26250.40611</td>
    <td align="right">0.90767</td>
    <td align="right">1.13459</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">Cooling</td>
    <td align="right">3818.08817</td>
    <td align="right">4390.80140</td>
    <td align="right">0.30452</td>
    <td align="right">0.35019</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">35.45600</td>
    <td align="right">1.34761E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15</td>
    <td align="right">Heating</td>
    <td align="right">21933.29948</td>
    <td align="right">27416.62435</td>
    <td align="right">0.94799</td>
    <td align="right">1.18499</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">Cooling</td>
    <td align="right">3882.44876</td>
    <td align="right">4464.81607</td>
    <td align="right">0.30966</td>
    <td align="right">0.35611</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">35.64200</td>
    <td align="right">1.34764E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16</td>
    <td align="right">Heating</td>
    <td align="right">22850.55998</td>
    <td align="right">28563.19998</td>
    <td align="right">0.98763</td>
    <td align="right">1.23454</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">Cooling</td>
    <td align="right">3945.69410</td>
    <td align="right">4537.54822</td>
    <td align="right">0.31472</td>
    <td align="right">0.36192</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">35.64200</td>
    <td align="right">1.34764E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID17</td>
    <td align="right">Heating</td>
    <td align="right">23753.54920</td>
    <td align="right">29691.93650</td>
    <td align="right">1.02665</td>
    <td align="right">1.28332</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">Cooling</td>
    <td align="right">4007.42347</td>
    <td align="right">4608.53699</td>
    <td align="right">0.31965</td>
    <td align="right">0.36760</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">35.64200</td>
    <td align="right">1.34764E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID18</td>
    <td align="right">Heating</td>
    <td align="right">24643.51528</td>
    <td align="right">30804.39410</td>
    <td align="right">1.06511</td>
    <td align="right">1.33139</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">Cooling</td>
    <td align="right">2765.33480</td>
    <td align="right">3180.13502</td>
    <td align="right">0.22037</td>
    <td align="right">0.25343</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">34.89800</td>
    <td align="right">1.34751E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID2</td>
    <td align="right">Heating</td>
    <td align="right">7268.98827</td>
    <td align="right">9086.23534</td>
    <td align="right">0.31424</td>
    <td align="right">0.39280</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">Cooling</td>
    <td align="right">2872.83528</td>
    <td align="right">3303.76057</td>
    <td align="right">0.22897</td>
    <td align="right">0.26331</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">34.89800</td>
    <td align="right">1.34751E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID3</td>
    <td align="right">Heating</td>
    <td align="right">8787.05898</td>
    <td align="right">10983.82373</td>
    <td align="right">0.37985</td>
    <td align="right">0.47482</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">Cooling</td>
    <td align="right">2971.68161</td>
    <td align="right">3417.43385</td>
    <td align="right">0.23687</td>
    <td align="right">0.27240</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">35.08400</td>
    <td align="right">1.34754E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID4</td>
    <td align="right">Heating</td>
    <td align="right">10170.02420</td>
    <td align="right">12712.53025</td>
    <td align="right">0.43962</td>
    <td align="right">0.54953</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">Cooling</td>
    <td align="right">3065.31898</td>
    <td align="right">3525.11682</td>
    <td align="right">0.24435</td>
    <td align="right">0.28100</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">35.08400</td>
    <td align="right">1.34754E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID5</td>
    <td align="right">Heating</td>
    <td align="right">11458.36039</td>
    <td align="right">14322.95049</td>
    <td align="right">0.49530</td>
    <td align="right">0.61913</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">Cooling</td>
    <td align="right">3153.51036</td>
    <td align="right">3626.53692</td>
    <td align="right">0.25140</td>
    <td align="right">0.28911</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">35.08400</td>
    <td align="right">1.34754E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID6</td>
    <td align="right">Heating</td>
    <td align="right">12675.46145</td>
    <td align="right">15844.32681</td>
    <td align="right">0.54790</td>
    <td align="right">0.68488</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">Cooling</td>
    <td align="right">3237.23294</td>
    <td align="right">3722.81788</td>
    <td align="right">0.25809</td>
    <td align="right">0.29680</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:45:00</td>
    <td align="right">35.08400</td>
    <td align="right">1.34754E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID7</td>
    <td align="right">Heating</td>
    <td align="right">13836.37041</td>
    <td align="right">17295.46301</td>
    <td align="right">0.59807</td>
    <td align="right">0.74759</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">Cooling</td>
    <td align="right">3318.46184</td>
    <td align="right">3816.23112</td>
    <td align="right">0.26458</td>
    <td align="right">0.30427</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">35.27000</td>
    <td align="right">1.34758E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID8</td>
    <td align="right">Heating</td>
    <td align="right">14951.47188</td>
    <td align="right">18689.33985</td>
    <td align="right">0.64626</td>
    <td align="right">0.80783</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">Cooling</td>
    <td align="right">3396.63586</td>
    <td align="right">3906.13124</td>
    <td align="right">0.27083</td>
    <td align="right">0.31146</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">35.27000</td>
    <td align="right">1.34758E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID9</td>
    <td align="right">Heating</td>
    <td align="right">16028.30873</td>
    <td align="right">20035.38591</td>
    <td align="right">0.69280</td>
    <td align="right">0.86600</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">Cooling</td>
    <td align="right">4869.49551</td>
    <td align="right">5599.91984</td>
    <td align="right">0.38851</td>
    <td align="right">0.44678</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">35.78150</td>
    <td align="right">1.34767E-002</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY TOP</td>
    <td align="right">Heating</td>
    <td align="right">31060.98239</td>
    <td align="right">38826.22798</td>
    <td align="right">1.34245</td>
    <td align="right">1.67806</td>
    <td align="right">OCONEE CO RGNL ANN HTG WIND 99% CONDNS WS=&gt;MCDB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">7.70000</td>
    <td align="right">6.73659E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.75000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5471.54</td>
    <td align="right">0.21002</td>
    <td align="right">0.21002</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">1 ZONE VAV</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3266.42</td>
    <td align="right">0.16716</td>
    <td align="right">0.16716</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6346.42</td>
    <td align="right">0.24231</td>
    <td align="right">0.24231</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:15:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">1 ZONE VAV 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3667.05</td>
    <td align="right">0.18767</td>
    <td align="right">0.18767</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">1 ZONE VAV 10</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">10014.18</td>
    <td align="right">0.36592</td>
    <td align="right">0.36592</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">1 ZONE VAV 10</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6978.79</td>
    <td align="right">0.35715</td>
    <td align="right">0.35715</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">1 ZONE VAV 11</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6670.31</td>
    <td align="right">0.25343</td>
    <td align="right">0.25343</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">1 ZONE VAV 11</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3973.20</td>
    <td align="right">0.20333</td>
    <td align="right">0.20333</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">1 ZONE VAV 12</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6957.41</td>
    <td align="right">0.26331</td>
    <td align="right">0.26331</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">1 ZONE VAV 12</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4239.75</td>
    <td align="right">0.21697</td>
    <td align="right">0.21697</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">1 ZONE VAV 13</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7219.60</td>
    <td align="right">0.27240</td>
    <td align="right">0.27240</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">1 ZONE VAV 13</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4481.89</td>
    <td align="right">0.22937</td>
    <td align="right">0.22937</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">1 ZONE VAV 14</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7467.68</td>
    <td align="right">0.28100</td>
    <td align="right">0.28100</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">1 ZONE VAV 14</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4706.91</td>
    <td align="right">0.24088</td>
    <td align="right">0.24088</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">1 ZONE VAV 15</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7702.29</td>
    <td align="right">0.28911</td>
    <td align="right">0.28911</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">1 ZONE VAV 15</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4919.01</td>
    <td align="right">0.25174</td>
    <td align="right">0.25174</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">1 ZONE VAV 16</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7925.31</td>
    <td align="right">0.29680</td>
    <td align="right">0.29680</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">1 ZONE VAV 16</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5120.88</td>
    <td align="right">0.26207</td>
    <td align="right">0.26207</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">1 ZONE VAV 17</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8141.58</td>
    <td align="right">0.30427</td>
    <td align="right">0.30427</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">1 ZONE VAV 17</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5314.38</td>
    <td align="right">0.27197</td>
    <td align="right">0.27197</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">1 ZONE VAV 18</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8348.89</td>
    <td align="right">0.31146</td>
    <td align="right">0.31146</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">1 ZONE VAV 18</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5500.86</td>
    <td align="right">0.28151</td>
    <td align="right">0.28151</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">1 ZONE VAV 19</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">12289.65</td>
    <td align="right">0.44656</td>
    <td align="right">0.44656</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">1 ZONE VAV 19</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">8477.20</td>
    <td align="right">0.43383</td>
    <td align="right">0.43383</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8548.35</td>
    <td align="right">0.31837</td>
    <td align="right">0.31837</td>
    <td align="right">OCONEE CO RGNL AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">1 ZONE VAV 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5681.34</td>
    <td align="right">0.29075</td>
    <td align="right">0.29075</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8749.43</td>
    <td align="right">0.32236</td>
    <td align="right">0.32236</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">1 ZONE VAV 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5856.61</td>
    <td align="right">0.29972</td>
    <td align="right">0.29972</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8944.23</td>
    <td align="right">0.32907</td>
    <td align="right">0.32907</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">1 ZONE VAV 4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6027.30</td>
    <td align="right">0.30845</td>
    <td align="right">0.30845</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9134.59</td>
    <td align="right">0.33559</td>
    <td align="right">0.33559</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">1 ZONE VAV 5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6193.92</td>
    <td align="right">0.31698</td>
    <td align="right">0.31698</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9320.00</td>
    <td align="right">0.34191</td>
    <td align="right">0.34191</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">1 ZONE VAV 6</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6356.91</td>
    <td align="right">0.32532</td>
    <td align="right">0.32532</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9500.31</td>
    <td align="right">0.34809</td>
    <td align="right">0.34809</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">1 ZONE VAV 7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6516.60</td>
    <td align="right">0.33349</td>
    <td align="right">0.33349</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9675.90</td>
    <td align="right">0.35418</td>
    <td align="right">0.35418</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">1 ZONE VAV 8</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6673.32</td>
    <td align="right">0.34151</td>
    <td align="right">0.34151</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">9847.09</td>
    <td align="right">0.36012</td>
    <td align="right">0.36012</td>
    <td align="right">OCONEE CO RGNL JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">1 ZONE VAV 9</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6827.30</td>
    <td align="right">0.34940</td>
    <td align="right">0.34940</td>
    <td align="right">OCONEE CO RGNL ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.21002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">5.05613E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">6.30056E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">4.52124E-003</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY GROUND VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29895</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.29895</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">3.55206E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">8.96844E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">6.43570E-003</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92241</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92241</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.15120E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.27672</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.98576E-002</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID10 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97730</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97730</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.08654E-002</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.29319</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.10392E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID11 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.03087</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.03087</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.03009E-002</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.30926</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.21923E-002</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID12 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.08325</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.08325</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.80273E-003</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.32498</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.33200E-002</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID13 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.13459</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.13459</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">9.35917E-003</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.34038</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.44252E-002</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID14 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.18499</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">User-Specified Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.18499</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">8.96112E-003</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.35550</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">2.55102E-002</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID15 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE  - STORY MID16 VAV TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
