
Version,
  23.2;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  ComStock DOE Ref Pre-1980|LargeOffice,  !- Name
  90,                                     !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name 2
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name 3
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name 4
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name 5
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name 6
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name 7
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name 8
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name 9
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name 10
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name 11
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name 12
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name 13
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name 14
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name 15
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name 16
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name 17
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name 18
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name 19
  Office WholeBuilding - Lg Office  - Story Mid7; !- Space Name 20

Lights,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 General Lighting, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.61388265331636,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.365,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.198452191674879,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.220366720239982,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.242281248805085,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.264195777370188,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.28611030593529,                       !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.308024834500393,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.329939363065496,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.351853891630598,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.373768420195701,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.395682948760804,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.417597477325906,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.439512005891009,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.461426534456112,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.483341063021214,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.505255591586317,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.52717012015142,                       !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.587714221310009,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.648258322468599,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.708802423627189,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.769346524785779,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.787731474343398,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.806116423901017,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.824501373458636,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.842886323016256,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.843455417174955,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.844024511333655,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.844593605492354,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.845162699651054,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.845731793809753,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.846300887968453,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.846869982127152,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.847439076285852,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.848008170444552,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.848577264603251,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.849146358761951,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.84971545292065,                       !- Value Until Time 37
  09:22,                                  !- Time 38 {hh:mm}
  0.85,                                   !- Value Until Time 38
  09:37,                                  !- Time 39 {hh:mm}
  0.841596477605902,                      !- Value Until Time 39
  09:52,                                  !- Time 40 {hh:mm}
  0.833192955211804,                      !- Value Until Time 40
  10:07,                                  !- Time 41 {hh:mm}
  0.824789432817706,                      !- Value Until Time 41
  10:22,                                  !- Time 42 {hh:mm}
  0.816385910423607,                      !- Value Until Time 42
  10:37,                                  !- Time 43 {hh:mm}
  0.803306600125566,                      !- Value Until Time 43
  10:52,                                  !- Time 44 {hh:mm}
  0.790227289827525,                      !- Value Until Time 44
  11:07,                                  !- Time 45 {hh:mm}
  0.777147979529484,                      !- Value Until Time 45
  11:22,                                  !- Time 46 {hh:mm}
  0.764068669231443,                      !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.770398373928585,                      !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.776728078625727,                      !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.783057783322869,                      !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.789387488020012,                      !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.782314176041997,                      !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.775240864063982,                      !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.768167552085967,                      !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.761094240107953,                      !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.73004568738922,                       !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.698997134670487,                      !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.667948581951754,                      !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.636900029233022,                      !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.607806862235993,                      !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.578713695238964,                      !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.549620528241936,                      !- Value Until Time 61
  15:22,                                  !- Time 62 {hh:mm}
  0.520527361244907,                      !- Value Until Time 62
  15:37,                                  !- Time 63 {hh:mm}
  0.491434194247879,                      !- Value Until Time 63
  15:52,                                  !- Time 64 {hh:mm}
  0.46234102725085,                       !- Value Until Time 64
  16:07,                                  !- Time 65 {hh:mm}
  0.433247860253822,                      !- Value Until Time 65
  16:22,                                  !- Time 66 {hh:mm}
  0.404154693256793,                      !- Value Until Time 66
  16:37,                                  !- Time 67 {hh:mm}
  0.375061526259764,                      !- Value Until Time 67
  16:52,                                  !- Time 68 {hh:mm}
  0.345968359262736,                      !- Value Until Time 68
  17:07,                                  !- Time 69 {hh:mm}
  0.316875192265707,                      !- Value Until Time 69
  17:22,                                  !- Time 70 {hh:mm}
  0.287782025268679,                      !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.273235441770164,                      !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.230116966007053,                      !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.186998490243942,                      !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.14388001448083,                       !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.100761538717719,                      !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.0892420475696504,                     !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.0777225564215821,                     !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.0662030652735138,                     !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.0546835741254454,                     !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.0533384234150337,                     !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.0519932727046219,                     !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.0506481219942101,                     !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.0493029712837984,                     !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.0495805462257949,                     !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.0498581211677914,                     !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.0501356961097879,                     !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.0504132710517844,                     !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.0502667513231951,                     !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.0501202315946058,                     !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.0499737118660165,                     !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.0498271921374273,                     !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.0412171267269993,                     !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.0326070613165714,                     !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.0239969959061435,                     !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.0153869304957156,                     !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.0141772908759669,                     !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.0129676512562182;                     !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0188636015821932,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0144274052901453,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00999120899809734,                    !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.00555501270604941,                    !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.00572714791705165,                    !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.00589928312805391,                    !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.00607141833905616,                    !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.00624355355005841,                    !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.00468266516254382,                    !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.00312177677502921,                    !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.00156088838751461,                    !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.00121661842645115,                    !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.00243323685290231,                    !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.00364985527935347,                    !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.00486647370580463,                    !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.00396645955819939,                    !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.00306644541059418,                    !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.00216643126298896,                    !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.00126641711538374,                    !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.00155166265226662,                    !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.00183690818914952,                    !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0021221537260324,                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0024073992629153,                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0062307112712803,                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0100540232796453,                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0138773352880103,                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0177006472963753,                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0152790072595162,                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.012857367222657,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0104357271857979,                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.00801408714893873,                    !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0113619974578695,                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0147099077668003,                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0180578180757311,                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0214057283846619,                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0285693880420419,                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.035733047699422,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.042896707356802,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0500603670141821,                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.056160071781231,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0622597765482798,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0683594813153289,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0744591860823777,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0805588908494266,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0866585956164755,                     !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.089708448,                            !- Value Until Time 47
  13:37,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  13:52,                                  !- Time 49 {hh:mm}
  0.0882255206298955,                     !- Value Until Time 49
  14:07,                                  !- Time 50 {hh:mm}
  0.0867425932597909,                     !- Value Until Time 50
  14:22,                                  !- Time 51 {hh:mm}
  0.0852596658896864,                     !- Value Until Time 51
  14:37,                                  !- Time 52 {hh:mm}
  0.083776738519582,                      !- Value Until Time 52
  14:52,                                  !- Time 53 {hh:mm}
  0.0822938111494775,                     !- Value Until Time 53
  15:07,                                  !- Time 54 {hh:mm}
  0.0808108837793729,                     !- Value Until Time 54
  15:15,                                  !- Time 55 {hh:mm}
  0.0800694200943207,                     !- Value Until Time 55
  15:30,                                  !- Time 56 {hh:mm}
  0.0736104185459349,                     !- Value Until Time 56
  15:45,                                  !- Time 57 {hh:mm}
  0.0671514169975491,                     !- Value Until Time 57
  16:00,                                  !- Time 58 {hh:mm}
  0.0606924154491634,                     !- Value Until Time 58
  16:15,                                  !- Time 59 {hh:mm}
  0.0542334139007777,                     !- Value Until Time 59
  16:30,                                  !- Time 60 {hh:mm}
  0.0531099014192915,                     !- Value Until Time 60
  16:45,                                  !- Time 61 {hh:mm}
  0.0519863889378053,                     !- Value Until Time 61
  17:00,                                  !- Time 62 {hh:mm}
  0.0508628764563191,                     !- Value Until Time 62
  17:15,                                  !- Time 63 {hh:mm}
  0.0497393639748329,                     !- Value Until Time 63
  17:30,                                  !- Time 64 {hh:mm}
  0.0496791756744845,                     !- Value Until Time 64
  17:45,                                  !- Time 65 {hh:mm}
  0.049618987374136,                      !- Value Until Time 65
  18:00,                                  !- Time 66 {hh:mm}
  0.0495587990737875,                     !- Value Until Time 66
  18:15,                                  !- Time 67 {hh:mm}
  0.049498610773439,                      !- Value Until Time 67
  18:30,                                  !- Time 68 {hh:mm}
  0.0475954579793982,                     !- Value Until Time 68
  18:45,                                  !- Time 69 {hh:mm}
  0.0456923051853575,                     !- Value Until Time 69
  19:00,                                  !- Time 70 {hh:mm}
  0.0437891523913167,                     !- Value Until Time 70
  19:15,                                  !- Time 71 {hh:mm}
  0.041885999597276,                      !- Value Until Time 71
  19:30,                                  !- Time 72 {hh:mm}
  0.0423045110296217,                     !- Value Until Time 72
  19:45,                                  !- Time 73 {hh:mm}
  0.0427230224619675,                     !- Value Until Time 73
  20:00,                                  !- Time 74 {hh:mm}
  0.0431415338943132,                     !- Value Until Time 74
  20:15,                                  !- Time 75 {hh:mm}
  0.043560045326659,                      !- Value Until Time 75
  20:30,                                  !- Time 76 {hh:mm}
  0.0431806009535659,                     !- Value Until Time 76
  20:45,                                  !- Time 77 {hh:mm}
  0.0428011565804728,                     !- Value Until Time 77
  21:00,                                  !- Time 78 {hh:mm}
  0.0424217122073797,                     !- Value Until Time 78
  21:15,                                  !- Time 79 {hh:mm}
  0.0420422678342867,                     !- Value Until Time 79
  21:30,                                  !- Time 80 {hh:mm}
  0.0420005176371435,                     !- Value Until Time 80
  21:45,                                  !- Time 81 {hh:mm}
  0.0419587674400003,                     !- Value Until Time 81
  22:00,                                  !- Time 82 {hh:mm}
  0.0419170172428571,                     !- Value Until Time 82
  22:15,                                  !- Time 83 {hh:mm}
  0.0418752670457139,                     !- Value Until Time 83
  22:30,                                  !- Time 84 {hh:mm}
  0.041881480531157,                      !- Value Until Time 84
  22:45,                                  !- Time 85 {hh:mm}
  0.0418876940166,                        !- Value Until Time 85
  23:00,                                  !- Time 86 {hh:mm}
  0.0418939075020431,                     !- Value Until Time 86
  23:15,                                  !- Time 87 {hh:mm}
  0.0419001209874862,                     !- Value Until Time 87
  23:30,                                  !- Time 88 {hh:mm}
  0.042342720277568,                      !- Value Until Time 88
  23:45,                                  !- Time 89 {hh:mm}
  0.0427853195676499,                     !- Value Until Time 89
  24:00,                                  !- Time 90 {hh:mm}
  0.0432279188577318;                     !- Value Until Time 90

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.057895676770333,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.059640151391371,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0613846260124091,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0631291006334472,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0550076309397022,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0468861612459572,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0387646915522121,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0306432218584671,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0340163240293559,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0373894262002446,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0407625283711334,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0441356305420221,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0486096824988709,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0530837344557196,                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0575577864125684,                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0620318383694172,                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0622894084640815,                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0625469785587459,                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0628045486534102,                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0630621187480746,                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0631666522664504,                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0632711857848263,                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0633757193032021,                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0634802528215779,                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0634858083935395,                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0634913639655011,                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0634969195374627,                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0635024751094243,                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.049374218407903,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0352459617063816,                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0211177050048603,                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.00698944830333899,                    !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.00710724806827494,                    !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.00722504783321088,                    !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.00734284759814683,                    !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.00746064736308277,                    !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.00638081655251941,                    !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.00530098574195605,                    !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.00422115493139268,                    !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.00314132412082932,                    !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.00299211255730842,                    !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0030784990515948,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.00316488554588115,                    !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.00325127204016751,                    !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.00333765853445388,                    !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.00342404502874023,                    !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.00351043152302661,                    !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.00359681801731297,                    !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.00368320451159932,                    !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0037695910058857,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.00385597750017205,                    !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0039423639944584,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.00402875048874478,                    !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.00411513698303113,                    !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.00420152347731749,                    !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.00428790997160387,                    !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.00437429646589022,                    !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.00446068296017659,                    !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.00454706945446295,                    !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0046334559487493,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.00543842064112879,                    !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.00624338533350827,                    !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.00704835002588776,                    !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.00785331471826724,                    !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.00588998603870043,                    !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.00392665735913361,                    !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.00196332867956681,                    !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0,                                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0005300985741956,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.00106019714839121,                    !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.00159029572258682,                    !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.00212039429678242,                    !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.00414262249080104,                    !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.00616485068481967,                    !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0081870788788383,                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0102093070728569,                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0236635090546427,                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0371177110364285,                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0505719130182142,                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.064026115,                            !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0634709832305228,                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0629158514610456,                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0623607196915684,                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0618055879220911,                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0618161043518987,                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0618266207817062,                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0618371372115137,                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0618476536413212,                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0623279691973973,                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0628082847534734,                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0632886003095495,                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0637689158656256,                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.061864487436543,                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0599600590074603,                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0580556305783776,                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0561512021492949;                     !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Wall Wash Lighting, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  1.0715204939711,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.165,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Large Office Bldg Occ,                  !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Large Office Activity,                  !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Large Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.01875,                                !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00625,                                !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.025,                                  !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.075,                                  !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.125,                                  !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.175,                                  !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.3875,                                 !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.575,                                  !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.7625,                                 !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.95,                                   !- Value Until Time 17
  09:22,                                  !- Time 18 {hh:mm}
  0.95,                                   !- Value Until Time 18
  09:37,                                  !- Time 19 {hh:mm}
  0.8375,                                 !- Value Until Time 19
  09:52,                                  !- Time 20 {hh:mm}
  0.725,                                  !- Value Until Time 20
  10:07,                                  !- Time 21 {hh:mm}
  0.6125,                                 !- Value Until Time 21
  10:22,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  10:37,                                  !- Time 23 {hh:mm}
  0.6125,                                 !- Value Until Time 23
  10:52,                                  !- Time 24 {hh:mm}
  0.725,                                  !- Value Until Time 24
  11:07,                                  !- Time 25 {hh:mm}
  0.8375,                                 !- Value Until Time 25
  11:22,                                  !- Time 26 {hh:mm}
  0.95,                                   !- Value Until Time 26
  14:22,                                  !- Time 27 {hh:mm}
  0.95,                                   !- Value Until Time 27
  14:37,                                  !- Time 28 {hh:mm}
  0.93,                                   !- Value Until Time 28
  14:52,                                  !- Time 29 {hh:mm}
  0.91,                                   !- Value Until Time 29
  15:07,                                  !- Time 30 {hh:mm}
  0.89,                                   !- Value Until Time 30
  15:22,                                  !- Time 31 {hh:mm}
  0.87,                                   !- Value Until Time 31
  15:37,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  15:52,                                  !- Time 33 {hh:mm}
  0.83,                                   !- Value Until Time 33
  16:07,                                  !- Time 34 {hh:mm}
  0.81,                                   !- Value Until Time 34
  16:22,                                  !- Time 35 {hh:mm}
  0.79,                                   !- Value Until Time 35
  16:37,                                  !- Time 36 {hh:mm}
  0.77,                                   !- Value Until Time 36
  16:52,                                  !- Time 37 {hh:mm}
  0.75,                                   !- Value Until Time 37
  17:07,                                  !- Time 38 {hh:mm}
  0.73,                                   !- Value Until Time 38
  17:22,                                  !- Time 39 {hh:mm}
  0.71,                                   !- Value Until Time 39
  17:30,                                  !- Time 40 {hh:mm}
  0.7,                                    !- Value Until Time 40
  17:45,                                  !- Time 41 {hh:mm}
  0.625,                                  !- Value Until Time 41
  18:00,                                  !- Time 42 {hh:mm}
  0.55,                                   !- Value Until Time 42
  18:15,                                  !- Time 43 {hh:mm}
  0.475,                                  !- Value Until Time 43
  18:30,                                  !- Time 44 {hh:mm}
  0.4,                                    !- Value Until Time 44
  19:00,                                  !- Time 45 {hh:mm}
  0.4,                                    !- Value Until Time 45
  19:15,                                  !- Time 46 {hh:mm}
  0.3625,                                 !- Value Until Time 46
  19:30,                                  !- Time 47 {hh:mm}
  0.325,                                  !- Value Until Time 47
  19:45,                                  !- Time 48 {hh:mm}
  0.2875,                                 !- Value Until Time 48
  20:00,                                  !- Time 49 {hh:mm}
  0.25,                                   !- Value Until Time 49
  20:15,                                  !- Time 50 {hh:mm}
  0.2125,                                 !- Value Until Time 50
  20:30,                                  !- Time 51 {hh:mm}
  0.175,                                  !- Value Until Time 51
  20:45,                                  !- Time 52 {hh:mm}
  0.1375,                                 !- Value Until Time 52
  21:00,                                  !- Time 53 {hh:mm}
  0.1,                                    !- Value Until Time 53
  21:15,                                  !- Time 54 {hh:mm}
  0.09375,                                !- Value Until Time 54
  21:30,                                  !- Time 55 {hh:mm}
  0.0875,                                 !- Value Until Time 55
  21:45,                                  !- Time 56 {hh:mm}
  0.08125,                                !- Value Until Time 56
  22:00,                                  !- Time 57 {hh:mm}
  0.075,                                  !- Value Until Time 57
  22:15,                                  !- Time 58 {hh:mm}
  0.06875,                                !- Value Until Time 58
  22:30,                                  !- Time 59 {hh:mm}
  0.0625,                                 !- Value Until Time 59
  22:45,                                  !- Time 60 {hh:mm}
  0.05625,                                !- Value Until Time 60
  23:00,                                  !- Time 61 {hh:mm}
  0.05,                                   !- Value Until Time 61
  23:15,                                  !- Time 62 {hh:mm}
  0.04375,                                !- Value Until Time 62
  23:30,                                  !- Time 63 {hh:mm}
  0.0375,                                 !- Value Until Time 63
  23:45,                                  !- Time 64 {hh:mm}
  0.03125,                                !- Value Until Time 64
  24:00,                                  !- Time 65 {hh:mm}
  0.025;                                  !- Value Until Time 65

Schedule:Day:Interval,
  Large Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:45,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.025,                                  !- Value Until Time 3
  06:15,                                  !- Time 4 {hh:mm}
  0.0375,                                 !- Value Until Time 4
  06:30,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:45,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  07:15,                                  !- Time 8 {hh:mm}
  0.0875,                                 !- Value Until Time 8
  07:30,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  07:45,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  08:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  08:15,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  08:30,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  08:45,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  09:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  09:15,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  09:30,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  13:37,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  13:52,                                  !- Time 19 {hh:mm}
  0.472413793103448,                      !- Value Until Time 19
  14:07,                                  !- Time 20 {hh:mm}
  0.444827586206897,                      !- Value Until Time 20
  14:22,                                  !- Time 21 {hh:mm}
  0.417241379310345,                      !- Value Until Time 21
  14:37,                                  !- Time 22 {hh:mm}
  0.389655172413793,                      !- Value Until Time 22
  14:52,                                  !- Time 23 {hh:mm}
  0.362068965517241,                      !- Value Until Time 23
  15:07,                                  !- Time 24 {hh:mm}
  0.33448275862069,                       !- Value Until Time 24
  15:22,                                  !- Time 25 {hh:mm}
  0.306896551724138,                      !- Value Until Time 25
  15:37,                                  !- Time 26 {hh:mm}
  0.279310344827586,                      !- Value Until Time 26
  15:52,                                  !- Time 27 {hh:mm}
  0.251724137931034,                      !- Value Until Time 27
  16:07,                                  !- Time 28 {hh:mm}
  0.224137931034483,                      !- Value Until Time 28
  16:22,                                  !- Time 29 {hh:mm}
  0.196551724137931,                      !- Value Until Time 29
  16:37,                                  !- Time 30 {hh:mm}
  0.168965517241379,                      !- Value Until Time 30
  16:52,                                  !- Time 31 {hh:mm}
  0.141379310344828,                      !- Value Until Time 31
  17:07,                                  !- Time 32 {hh:mm}
  0.113793103448276,                      !- Value Until Time 32
  17:15,                                  !- Time 33 {hh:mm}
  0.1,                                    !- Value Until Time 33
  17:30,                                  !- Time 34 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 34
  17:45,                                  !- Time 35 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 35
  18:00,                                  !- Time 36 {hh:mm}
  0.075,                                  !- Value Until Time 36
  18:15,                                  !- Time 37 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 37
  18:30,                                  !- Time 38 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 38
  18:45,                                  !- Time 39 {hh:mm}
  0.05,                                   !- Value Until Time 39
  19:00,                                  !- Time 40 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 40
  19:15,                                  !- Time 41 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 41
  19:30,                                  !- Time 42 {hh:mm}
  0.025,                                  !- Value Until Time 42
  19:45,                                  !- Time 43 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 43
  20:00,                                  !- Time 44 {hh:mm}
  0.00833333333333333,                    !- Value Until Time 44
  20:15,                                  !- Time 45 {hh:mm}
  0,                                      !- Value Until Time 45
  24:00,                                  !- Time 46 {hh:mm}
  0;                                      !- Value Until Time 46

Schedule:Day:Interval,
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Name
  Large Office Bldg Occ Default,          !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Name
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Jan6, !- Name
  Large Office Activity Default,          !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan7-Dec31, !- Name
  autogen Large Office Activity 1_day_sch, !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Activity Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.26601,                                !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.377940347884812,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.38731266047897,                       !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.396684973073128,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.406057285667285,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.415429598261443,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.424801910855599,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.434174223449757,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.443546536043914,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.452918848638072,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.46229116123223,                       !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.471663473826387,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.481035786420545,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.490408099014701,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.499780411608859,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.509152724203016,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.518525036797174,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.562194424492199,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.605863812187224,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.649533199882249,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.693202587577274,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.731847254930821,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.770491922284369,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.809136589637916,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.847781256991463,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.850894756432146,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.854008255872829,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.857121755313512,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.860235254754195,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.863348754194878,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.866462253635561,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.869575753076244,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.872689252516927,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.87580275195761,                       !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.878916251398293,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.882029750838976,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.885143250279658,                      !- Value Until Time 37
  09:22,                                  !- Time 38 {hh:mm}
  0.8867,                                 !- Value Until Time 38
  09:37,                                  !- Time 39 {hh:mm}
  0.884507394760082,                      !- Value Until Time 39
  09:52,                                  !- Time 40 {hh:mm}
  0.882314789520165,                      !- Value Until Time 40
  10:07,                                  !- Time 41 {hh:mm}
  0.880122184280247,                      !- Value Until Time 41
  10:22,                                  !- Time 42 {hh:mm}
  0.87792957904033,                       !- Value Until Time 42
  10:37,                                  !- Time 43 {hh:mm}
  0.849973862231381,                      !- Value Until Time 43
  10:52,                                  !- Time 44 {hh:mm}
  0.822018145422431,                      !- Value Until Time 44
  11:07,                                  !- Time 45 {hh:mm}
  0.794062428613482,                      !- Value Until Time 45
  11:22,                                  !- Time 46 {hh:mm}
  0.766106711804533,                      !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.747835001471887,                      !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.72956329113924,                       !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.711291580806594,                      !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.693019870473947,                      !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.672281479246394,                      !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.65154308801884,                       !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.630804696791286,                      !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.610066305563733,                      !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.580329096997351,                      !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.550591888430968,                      !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.520854679864586,                      !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.491117471298204,                      !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.481557712452164,                      !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.471997953606123,                      !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.462438194760082,                      !- Value Until Time 61
  15:22,                                  !- Time 62 {hh:mm}
  0.452878435914042,                      !- Value Until Time 62
  15:37,                                  !- Time 63 {hh:mm}
  0.443318677068001,                      !- Value Until Time 63
  15:52,                                  !- Time 64 {hh:mm}
  0.433758918221961,                      !- Value Until Time 64
  16:07,                                  !- Time 65 {hh:mm}
  0.42419915937592,                       !- Value Until Time 65
  16:22,                                  !- Time 66 {hh:mm}
  0.414639400529879,                      !- Value Until Time 66
  16:37,                                  !- Time 67 {hh:mm}
  0.405079641683839,                      !- Value Until Time 67
  16:52,                                  !- Time 68 {hh:mm}
  0.395519882837798,                      !- Value Until Time 68
  17:07,                                  !- Time 69 {hh:mm}
  0.385960123991757,                      !- Value Until Time 69
  17:22,                                  !- Time 70 {hh:mm}
  0.376400365145717,                      !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.371620485722696,                      !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.353896926700029,                      !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.336173367677362,                      !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.318449808654695,                      !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.300726249632028,                      !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.304426270974389,                      !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.30812629231675,                       !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.311826313659111,                      !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.315526335001472,                      !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.333158535472476,                      !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.35079073594348,                       !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.368422936414483,                      !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.386055136885487,                      !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.406884886664704,                      !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.427714636443921,                      !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.448544386223138,                      !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.469374136002355,                      !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.476271706652929,                      !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.483169277303503,                      !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.490066847954077,                      !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.496964418604651,                      !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.472110324624669,                      !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.447256230644686,                      !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.422402136664704,                      !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.397548042684722,                      !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.361328944877833,                      !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.325109847070945;                      !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.565823245596342,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.569364330711308,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.572905415826274,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.57644650094124,                       !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.555199990251446,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.533953479561651,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.512706968871857,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.491460458182063,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.481486401774909,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.471512345367756,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.461538288960602,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.451564232553449,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.44831823786473,                       !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.445072243176012,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.441826248487293,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.438580253798575,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.438226145287078,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.437872036775582,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.437517928264085,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.437163819752588,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.436514620814845,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.435865421877101,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.435216222939357,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.434567024001614,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.432383354847385,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.430199685693156,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.428016016538927,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.425832347384698,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.420048575030254,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.41426480267581,                       !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.408481030321366,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.402697257966922,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.380388421742638,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.358079585518354,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.33577074929407,                       !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.313461913069786,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.288379226838779,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.263296540607772,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.238213854376765,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.213131168145758,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.209281373046411,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.205431577947064,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.201581782847715,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.197731987748368,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.193882192649021,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.190032397549675,                      !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.1881075,                              !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.193183055331451,                      !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.198258610662902,                      !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.203334165994353,                      !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.208409721325803,                      !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.216200108578728,                      !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.223990495831653,                      !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.231780883084577,                      !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.239571270337502,                      !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.243421065436849,                      !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.247270860536195,                      !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.251120655635544,                      !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.254970450734891,                      !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.258820245834238,                      !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.262670040933585,                      !- Value Until Time 61
  15:15,                                  !- Time 62 {hh:mm}
  0.264594938483259,                      !- Value Until Time 62
  15:30,                                  !- Time 63 {hh:mm}
  0.27692971830039,                       !- Value Until Time 63
  15:45,                                  !- Time 64 {hh:mm}
  0.289264498117521,                      !- Value Until Time 64
  16:00,                                  !- Time 65 {hh:mm}
  0.301599277934651,                      !- Value Until Time 65
  16:15,                                  !- Time 66 {hh:mm}
  0.313934057751782,                      !- Value Until Time 66
  16:30,                                  !- Time 67 {hh:mm}
  0.314170130092779,                      !- Value Until Time 67
  16:45,                                  !- Time 68 {hh:mm}
  0.314406202433777,                      !- Value Until Time 68
  17:00,                                  !- Time 69 {hh:mm}
  0.314642274774775,                      !- Value Until Time 69
  17:15,                                  !- Time 70 {hh:mm}
  0.314878347115773,                      !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.31310780455829,                       !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.311337262000807,                      !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.309566719443324,                      !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.307796176885841,                      !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.314347184348528,                      !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.320898191811214,                      !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.327449199273901,                      !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.334000206736587,                      !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.348105529111201,                      !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.362210851485814,                      !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.376316173860428,                      !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.390421496235041,                      !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.409838446282103,                      !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.429255396329165,                      !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.448672346376227,                      !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.468089296423289,                      !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.48862759009009,                       !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.509165883756891,                      !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.529704177423692,                      !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.550242471090494,                      !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.566295390278338,                      !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.582348309466182,                      !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.598401228654027,                      !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.614454147841872,                      !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.618644431894581,                      !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.62283471594729,                       !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.627025;                               !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.21626035374868,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.215552629355861,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.214844904963041,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.214137180570222,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.221686240760296,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.229235300950369,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.236784361140443,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.244333421330517,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.260670059398099,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.277006697465681,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.293343335533263,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.309679973600845,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.337753041182682,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.36582610876452,                       !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.393899176346357,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.421972243928194,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.452994163146779,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.484016082365364,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.515038001583949,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.546059920802534,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.569119940601901,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.592179960401267,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.615239980200634,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.6383,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.63782818373812,                       !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.637356367476241,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.636884551214361,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.636412734952481,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.592728446805702,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.549044158658923,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.505359870512143,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.461675582365364,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.468912064281943,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.476148546198522,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.4833850281151,                        !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.490621510031679,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.47717474656811,                       !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.463727983104541,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.450281219640971,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.436834456177402,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.446573530183033,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.445539466209081,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.444505402235129,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.443471338261175,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.442437274287223,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.441403210313271,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.440369146339316,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.439335082365364,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.43830101839141,                       !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.437266954417458,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.436232890443506,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.435198826469554,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.434164762495599,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.433130698521647,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.432096634547695,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.431062570573741,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.430028506599789,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.428994442625837,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.427960378651882,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.42692631467793,                       !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.404220157074973,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.381513999472017,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.35880784186906,                       !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.336101684266103,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.322831851900739,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.309562019535375,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.296292187170011,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.283022354804646,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.264680497624076,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.246338640443506,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.227996783262935,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.209654926082365,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.205113694561774,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.200572463041183,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.196031231520591,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.19149,                                !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.193436242080253,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.195382484160507,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.19732872624076,                       !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.199274968321014,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.212308892555438,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.225342816789863,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.238376741024287,                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.251410665258712,                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.248992606916579,                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.246574548574446,                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.244156490232313,                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.241738431890179,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.243153880675818,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.244569329461457,                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.245984778247096,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.247400227032735,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.239792189809926,                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.232184152587117,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.224576115364308,                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.216968078141499;                      !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1584 Area 1394,  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ElectricEquipment,
  2 Elevator Lift Motors,                 !- Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  37074,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  20 space(s) Occ Sch Default 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.000892499999999996,                   !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00119,                                !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.00148749999999999,                    !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.00208249999999999,                    !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 7
  02:15,                                  !- Time 8 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 8
  02:30,                                  !- Time 9 {hh:mm}
  0.00624749999999997,                    !- Value Until Time 9
  02:45,                                  !- Time 10 {hh:mm}
  0.0101149999999999,                     !- Value Until Time 10
  03:00,                                  !- Time 11 {hh:mm}
  0.0139824999999999,                     !- Value Until Time 11
  03:15,                                  !- Time 12 {hh:mm}
  0.0178499999999999,                     !- Value Until Time 12
  03:30,                                  !- Time 13 {hh:mm}
  0.0133874999999999,                     !- Value Until Time 13
  03:45,                                  !- Time 14 {hh:mm}
  0.00892499999999995,                    !- Value Until Time 14
  04:00,                                  !- Time 15 {hh:mm}
  0.00446249999999998,                    !- Value Until Time 15
  04:15,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  05:45,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  06:00,                                  !- Time 18 {hh:mm}
  0.000649090909090903,                   !- Value Until Time 18
  06:15,                                  !- Time 19 {hh:mm}
  0.00129818181818181,                    !- Value Until Time 19
  06:30,                                  !- Time 20 {hh:mm}
  0.00194727272727271,                    !- Value Until Time 20
  06:45,                                  !- Time 21 {hh:mm}
  0.00259636363636361,                    !- Value Until Time 21
  07:00,                                  !- Time 22 {hh:mm}
  0.00324545454545451,                    !- Value Until Time 22
  07:15,                                  !- Time 23 {hh:mm}
  0.00389454545454542,                    !- Value Until Time 23
  07:30,                                  !- Time 24 {hh:mm}
  0.00454363636363632,                    !- Value Until Time 24
  07:45,                                  !- Time 25 {hh:mm}
  0.00519272727272722,                    !- Value Until Time 25
  08:00,                                  !- Time 26 {hh:mm}
  0.00584181818181813,                    !- Value Until Time 26
  08:15,                                  !- Time 27 {hh:mm}
  0.00649090909090903,                    !- Value Until Time 27
  08:30,                                  !- Time 28 {hh:mm}
  0.00713999999999993,                    !- Value Until Time 28
  08:45,                                  !- Time 29 {hh:mm}
  0.00778909090909084,                    !- Value Until Time 29
  09:00,                                  !- Time 30 {hh:mm}
  0.00843818181818174,                    !- Value Until Time 30
  09:15,                                  !- Time 31 {hh:mm}
  0.00908727272727264,                    !- Value Until Time 31
  09:30,                                  !- Time 32 {hh:mm}
  0.00973636363636355,                    !- Value Until Time 32
  09:45,                                  !- Time 33 {hh:mm}
  0.0103854545454544,                     !- Value Until Time 33
  09:52,                                  !- Time 34 {hh:mm}
  0.0107099999999999,                     !- Value Until Time 34
  10:07,                                  !- Time 35 {hh:mm}
  0.00937124999999991,                    !- Value Until Time 35
  10:22,                                  !- Time 36 {hh:mm}
  0.00803249999999993,                    !- Value Until Time 36
  10:37,                                  !- Time 37 {hh:mm}
  0.00669374999999994,                    !- Value Until Time 37
  10:52,                                  !- Time 38 {hh:mm}
  0.00535499999999995,                    !- Value Until Time 38
  11:07,                                  !- Time 39 {hh:mm}
  0.00401624999999996,                    !- Value Until Time 39
  11:22,                                  !- Time 40 {hh:mm}
  0.00267749999999998,                    !- Value Until Time 40
  11:37,                                  !- Time 41 {hh:mm}
  0.00133874999999999,                    !- Value Until Time 41
  11:52,                                  !- Time 42 {hh:mm}
  0,                                      !- Value Until Time 42
  13:22,                                  !- Time 43 {hh:mm}
  0,                                      !- Value Until Time 43
  13:37,                                  !- Time 44 {hh:mm}
  0.00148749999999999,                    !- Value Until Time 44
  13:52,                                  !- Time 45 {hh:mm}
  0.00297499999999999,                    !- Value Until Time 45
  14:07,                                  !- Time 46 {hh:mm}
  0.00446249999999998,                    !- Value Until Time 46
  14:22,                                  !- Time 47 {hh:mm}
  0.00594999999999997,                    !- Value Until Time 47
  14:37,                                  !- Time 48 {hh:mm}
  0.00604519999999997,                    !- Value Until Time 48
  14:52,                                  !- Time 49 {hh:mm}
  0.00614039999999997,                    !- Value Until Time 49
  15:07,                                  !- Time 50 {hh:mm}
  0.00623559999999997,                    !- Value Until Time 50
  15:22,                                  !- Time 51 {hh:mm}
  0.00633079999999997,                    !- Value Until Time 51
  15:37,                                  !- Time 52 {hh:mm}
  0.00642599999999997,                    !- Value Until Time 52
  15:52,                                  !- Time 53 {hh:mm}
  0.00652119999999996,                    !- Value Until Time 53
  16:07,                                  !- Time 54 {hh:mm}
  0.00661639999999996,                    !- Value Until Time 54
  16:22,                                  !- Time 55 {hh:mm}
  0.00671159999999996,                    !- Value Until Time 55
  16:37,                                  !- Time 56 {hh:mm}
  0.00680679999999996,                    !- Value Until Time 56
  16:52,                                  !- Time 57 {hh:mm}
  0.00690199999999996,                    !- Value Until Time 57
  17:07,                                  !- Time 58 {hh:mm}
  0.00699719999999996,                    !- Value Until Time 58
  17:22,                                  !- Time 59 {hh:mm}
  0.00709239999999996,                    !- Value Until Time 59
  17:30,                                  !- Time 60 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 60
  17:45,                                  !- Time 61 {hh:mm}
  0.00535499999999997,                    !- Value Until Time 61
  18:00,                                  !- Time 62 {hh:mm}
  0.00356999999999998,                    !- Value Until Time 62
  18:15,                                  !- Time 63 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 63
  18:30,                                  !- Time 64 {hh:mm}
  0,                                      !- Value Until Time 64
  18:45,                                  !- Time 65 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 65
  19:00,                                  !- Time 66 {hh:mm}
  0.00356999999999999,                    !- Value Until Time 66
  19:15,                                  !- Time 67 {hh:mm}
  0.00535499999999998,                    !- Value Until Time 67
  19:30,                                  !- Time 68 {hh:mm}
  0.00713999999999997,                    !- Value Until Time 68
  19:45,                                  !- Time 69 {hh:mm}
  0.00535499999999998,                    !- Value Until Time 69
  20:00,                                  !- Time 70 {hh:mm}
  0.00356999999999999,                    !- Value Until Time 70
  20:15,                                  !- Time 71 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 71
  20:30,                                  !- Time 72 {hh:mm}
  0,                                      !- Value Until Time 72
  20:45,                                  !- Time 73 {hh:mm}
  0.000297499999999997,                   !- Value Until Time 73
  21:00,                                  !- Time 74 {hh:mm}
  0.000594999999999995,                   !- Value Until Time 74
  21:15,                                  !- Time 75 {hh:mm}
  0.000892499999999992,                   !- Value Until Time 75
  21:30,                                  !- Time 76 {hh:mm}
  0.00118999999999999,                    !- Value Until Time 76
  21:45,                                  !- Time 77 {hh:mm}
  0.000892499999999992,                   !- Value Until Time 77
  22:00,                                  !- Time 78 {hh:mm}
  0.000594999999999995,                   !- Value Until Time 78
  22:15,                                  !- Time 79 {hh:mm}
  0.000297499999999997,                   !- Value Until Time 79
  22:30,                                  !- Time 80 {hh:mm}
  0,                                      !- Value Until Time 80
  23:45,                                  !- Time 81 {hh:mm}
  0,                                      !- Value Until Time 81
  24:00,                                  !- Time 82 {hh:mm}
  0.000297499999999999;                   !- Value Until Time 82

Schedule:Day:Interval,
  20 space(s) Occ Sch Saturday 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:15,                                  !- Time 2 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 2
  05:30,                                  !- Time 3 {hh:mm}
  0.00119,                                !- Value Until Time 3
  05:45,                                  !- Time 4 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 5
  06:15,                                  !- Time 6 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 6
  06:30,                                  !- Time 7 {hh:mm}
  0.00119,                                !- Value Until Time 7
  06:45,                                  !- Time 8 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 8
  07:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  07:15,                                  !- Time 10 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 10
  07:30,                                  !- Time 11 {hh:mm}
  0.00475999999999998,                    !- Value Until Time 11
  07:45,                                  !- Time 12 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 12
  08:00,                                  !- Time 13 {hh:mm}
  0.00951999999999995,                    !- Value Until Time 13
  08:15,                                  !- Time 14 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 14
  08:30,                                  !- Time 15 {hh:mm}
  0.00475999999999998,                    !- Value Until Time 15
  08:45,                                  !- Time 16 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 16
  09:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  13:37,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  13:52,                                  !- Time 19 {hh:mm}
  0.00146461538461538,                    !- Value Until Time 19
  14:07,                                  !- Time 20 {hh:mm}
  0.00292923076923075,                    !- Value Until Time 20
  14:22,                                  !- Time 21 {hh:mm}
  0.00439384615384613,                    !- Value Until Time 21
  14:37,                                  !- Time 22 {hh:mm}
  0.00585846153846151,                    !- Value Until Time 22
  14:52,                                  !- Time 23 {hh:mm}
  0.00732307692307689,                    !- Value Until Time 23
  15:07,                                  !- Time 24 {hh:mm}
  0.00878769230769226,                    !- Value Until Time 24
  15:15,                                  !- Time 25 {hh:mm}
  0.00951999999999995,                    !- Value Until Time 25
  15:30,                                  !- Time 26 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 26
  15:45,                                  !- Time 27 {hh:mm}
  0.00475999999999998,                    !- Value Until Time 27
  16:00,                                  !- Time 28 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 28
  16:15,                                  !- Time 29 {hh:mm}
  0,                                      !- Value Until Time 29
  17:15,                                  !- Time 30 {hh:mm}
  0,                                      !- Value Until Time 30
  17:30,                                  !- Time 31 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 31
  17:45,                                  !- Time 32 {hh:mm}
  0.00119,                                !- Value Until Time 32
  18:00,                                  !- Time 33 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 33
  18:15,                                  !- Time 34 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 34
  18:30,                                  !- Time 35 {hh:mm}
  0.00178499999999999,                    !- Value Until Time 35
  18:45,                                  !- Time 36 {hh:mm}
  0.00119,                                !- Value Until Time 36
  19:00,                                  !- Time 37 {hh:mm}
  0.000594999999999998,                   !- Value Until Time 37
  19:15,                                  !- Time 38 {hh:mm}
  0,                                      !- Value Until Time 38
  24:00,                                  !- Time 39 {hh:mm}
  0;                                      !- Value Until Time 39

Schedule:Day:Interval,
  20 space(s) Occ Sch Sunday 1,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Name
  20 space(s) Occ Sch Default 1,          !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Name
  20 space(s) Occ Sch Sunday 1,           !- Sunday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Monday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Tuesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Wednesday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Thursday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Friday Schedule:Day Name
  20 space(s) Occ Sch Saturday 1,         !- Saturday Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- Holiday Schedule:Day Name
  20 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  20 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  20 space(s) Occ Sch Default 1,          !- CustomDay1 Schedule:Day Name
  20 space(s) Occ Sch Default 1;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  20 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:45,                                  !- Time 1 {hh:mm}
  17.7777777777778,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.7777777777778;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  17.7777777777778,                       !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  20.5555555555556,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  17.7777777777778;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  17.7777777777778,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  17.7777777777778;                       !- Value Until Time 2

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office HtgSetp Default,           !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.5555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:45,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  06:30,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  23.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.6666666666667;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  26.6666666666667,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  26.6666666666667;                       !- Value Until Time 2

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office ClgSetp WntrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.210018553353622,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0630055660060865,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil, !- Reheat Coil Name
  0.000127482992629664,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  121.013402498858,                       !- U-Factor Times Area Value {W/K}
  0.000127482992629664,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  5828.3694434371,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV_night_ventcycle_schedule,    !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV Vent Controller,             !- Name
  1 Zone VAV_night_ventcycle_schedule,    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 10,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 11,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.298947872810813,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0896843618432438,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil, !- Reheat Coil Name
  0.000211559024094105,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  200.821247174201,                       !- U-Factor Times Area Value {W/K}
  0.000211559024094105,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  9672.22471075357,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 1_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 1 Vent Controller,           !- Name
  1 Zone VAV 1_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 62,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 63,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 65,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid10 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid10 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid10 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.922413702202334,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2767241106607,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil, !- Reheat Coil Name
  0.000652761301570466,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  619.62693634688,                        !- U-Factor Times Area Value {W/K}
  0.000652761301570466,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  29843.4633942398,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 2_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 2 Vent Controller,           !- Name
  1 Zone VAV 2_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid10, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 71,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid11 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid11 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid11 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.977304584425923,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.293191375327777,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil, !- Reheat Coil Name
  0.000691605618064088,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  656.499468395136,                       !- U-Factor Times Area Value {W/K}
  0.000691605618064088,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  31619.3789311484,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 3_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 3 Vent Controller,           !- Name
  1 Zone VAV 3_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid11, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid12, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid12 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid12 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid12 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.03086540225632,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.309259620676897,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil, !- Reheat Coil Name
  0.000729508725531373,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  692.478576820854,                       !- U-Factor Times Area Value {W/K}
  0.000729508725531373,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  33352.2635208237,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid12 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid12 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 4_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 4 Vent Controller,           !- Name
  1 Zone VAV 4_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid12, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid12 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid12, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  51.5112,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid13, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 81,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 83,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid13 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid13 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid13 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.08325103524336,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.324975310573008,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil, !- Reheat Coil Name
  0.000766580224950078,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  727.668298629478,                       !- U-Factor Times Area Value {W/K}
  0.000766580224950078,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  35047.1279884476,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid13 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid13 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 5_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 5 Vent Controller,           !- Name
  1 Zone VAV 5_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid13, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid13 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid13, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  55.4736,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid14, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 89,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid14 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid14 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid14 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.13458944811667,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.340376834435001,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil, !- Reheat Coil Name
  0.000802910670938499,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  762.154591367325,                       !- U-Factor Times Area Value {W/K}
  0.000802910670938499,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  36708.112382503,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid14 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid14 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 6_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 6 Vent Controller,           !- Name
  1 Zone VAV 6_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid14, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid14 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid14, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  59.436,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid15, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 93,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 94,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid15 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid15 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid15 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.18498786797391,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.355496360392172,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil, !- Reheat Coil Name
  0.000838575943060699,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  796.009482514236,                       !- U-Factor Times Area Value {W/K}
  0.000838575943060699,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  38338.6858256035,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid15 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid15 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 7_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 7 Vent Controller,           !- Name
  1 Zone VAV 7_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid15, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid15 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid15, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  63.3984,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid16, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 101,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 99,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid16 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid16 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid16 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.23453724023718,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.370361172071155,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil, !- Reheat Coil Name
  0.000873640399097994,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  829.294062677103,                       !- U-Factor Times Area Value {W/K}
  0.000873640399097994,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  39941.7906782813,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid16 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid16 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 8_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 8 Vent Controller,           !- Name
  1 Zone VAV 8_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid16, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid16 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid16, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  67.3608,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid17, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 107,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid17 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid17 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid17 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.28331551769487,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.384994655308462,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil, !- Reheat Coil Name
  0.000908159202550111,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil, !- Name
