  Always On Discrete,                     !- Availability Schedule Name
  862.060694934016,                       !- U-Factor Times Area Value {W/K}
  0.000908159202550111,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  41519.948949548,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid17 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid17 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 9_night_ventcycle_schedule,  !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 9 Vent Controller,           !- Name
  1 Zone VAV 9_night_ventcycle_schedule,  !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid17, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid17 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid17, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  71.3232,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid18, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 111,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 112,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 113,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid18 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid18 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid18 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.33139013705098,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.399417041115294,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil, !- Reheat Coil Name
  0.000942180075173752,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  894.354678404232,                       !- U-Factor Times Area Value {W/K}
  0.000942180075173752,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  43075.3424208537,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid18 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid18 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 10_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 10 Vent Controller,          !- Name
  1 Zone VAV 10_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid18, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid18 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid18, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid2 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid2 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.392802346999325,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.117840704099798,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil, !- Reheat Coil Name
  0.000277975851398025,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  263.866497436425,                       !- U-Factor Times Area Value {W/K}
  0.000277975851398025,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  12708.722354896,                        !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 11_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 11 Vent Controller,          !- Name
  1 Zone VAV 11_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid2, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 21,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 22,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid3 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid3 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.474815714290343,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.142444714287103,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil, !- Reheat Coil Name
  0.00033601333880144,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  318.957806542087,                       !- U-Factor Times Area Value {W/K}
  0.00033601333880144,                    !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  15362.1266339953,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 12_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 12 Vent Controller,          !- Name
  1 Zone VAV 12_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid3, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 27,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid4 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid4 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.549528329983394,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.164858498995018,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil, !- Reheat Coil Name
  0.000388884453572221,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  369.145025023912,                       !- U-Factor Times Area Value {W/K}
  0.000388884453572221,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  17779.3305559776,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 13_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 13 Vent Controller,          !- Name
  1 Zone VAV 13_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid4, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 35,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid5 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid5 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.619127638682285,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.185738291604685,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil, !- Reheat Coil Name
  0.000438137140060075,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  415.897512635406,                       !- U-Factor Times Area Value {W/K}
  0.000438137140060075,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  20031.1042789785,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 14_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 14 Vent Controller,          !- Name
  1 Zone VAV 14_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid5, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 39,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid6 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid6 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.684877840626284,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.205463352187885,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil, !- Reheat Coil Name
  0.000484666010955833,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  460.064465732746,                       !- U-Factor Times Area Value {W/K}
  0.000484666010955833,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  22158.3484216875,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 15_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 15 Vent Controller,          !- Name
  1 Zone VAV 15_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid6, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 45,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 47,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid7 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid7 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.74759182788759,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.224277548366277,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil, !- Reheat Coil Name
  0.000529046310908929,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  502.1919260135,                         !- U-Factor Times Area Value {W/K}
  0.000529046310908929,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  24187.3624791831,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 16_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 16 Vent Controller,          !- Name
  1 Zone VAV 16_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid7, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid8 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid8 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.80783074383508,                       !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.242349223150524,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil, !- Reheat Coil Name
  0.000571675134390817,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  542.656829073731,                       !- U-Factor Times Area Value {W/K}
  0.000571675134390817,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  26136.3011341869,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 17_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 17 Vent Controller,          !- Name
  1 Zone VAV 17_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid8, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 73,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 56,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 57,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 76,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 58,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 75,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Mid9 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid9 HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Mid9 HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  0.866002165235502,                      !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.25980064957065,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil, !- Reheat Coil Name
  0.000612840904214584,                   !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  581.7329557048,                         !- U-Factor Times Area Value {W/K}
  0.000612840904214584,                   !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  28018.3507316057,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 18_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 18 Vent Controller,          !- Name
  1 Zone VAV 18_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Mid9, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -2.63964543073497,                      !- X Origin {m}
  -1.31982271536748,                      !- Y Origin {m}
  75.2856,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office  - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 0, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 116,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.61424543073496, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 2.61424543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.762, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 0.0254000000000052, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.63964543073496, 0,  !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 2.63964543073496, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 117,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.25389086146994, 2.63964543073496, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  5.25389086146994, 2.63964543073496, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999985, 2.63964543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999985, 2.63964543073496, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.63964543073496, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 118,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.27929086146994, 0.0254000000000047, 0.802401527764347, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 0.0254000000000047, 0.762, !- X,Y,Z Vertex 2 {m}
  5.27929086146994, 2.61424543073496, 0.762, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 2.61424543073496, 0.802401527764347; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.27929086146994, 4.66293670342566e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.91 SHGC 0.68,                !- Construction Name
  Surface 119,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999991, 4.66293670342566e-15, 0.802008986653574, !- X,Y,Z Vertex 1 {m}
  0.0253999999999991, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.25389086146994, 4.66293670342566e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.25389086146994, 4.66293670342566e-15, 0.802008986653574; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.27929086146994, 4.66293670342566e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.27929086146994, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 2 {m}
  -8.88178419700125e-16, 2.63964543073496, 3.9624, !- X,Y,Z Vertex 3 {m}
  -8.88178419700125e-16, 4.66293670342566e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space or SpaceList Name
  27.8709119999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Top HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0179,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1473;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office  - Story Top HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office  - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00309961629803695,                    !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0209,                                 !- Constant Term Coefficient
  0.0064,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1297;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office  - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office  - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office  - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  1.6780563749574,                        !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.50341691248722,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil, !- Reheat Coil Name
  0.00118750349413851,                    !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1127.2252142396,                        !- U-Factor Times Area Value {W/K}
  0.00118750349413851,                    !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  54291.2347478196,                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office  - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  1 Zone VAV 19_night_ventcycle_schedule, !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  1 Zone VAV 19 Vent Controller,          !- Name
  1 Zone VAV 19_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office  - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office  - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office  - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.27,              !- Name
  Smooth,                                 !- Roughness
  0.398990493569176,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Single - No LowE - Clear - Wood, !- Name
  5.16721964041327,                       !- U-Factor {W/m2-K}
  0.683,                                  !- Solar Heat Gain Coefficient
  0.723;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1, !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  Typical IEAD Roof R-10.0,               !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-8.88,              !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  4 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-2.27;              !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-2.27,              !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation R-2.27;              !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Name
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54; !- Layer 1

Construction,
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54 1, !- Name
  U 1.22 SHGC 0.54 Simple Glazing U-1.22 SHGC 0.54 1; !- Layer 1

Construction,
  Window U-0.91 SHGC 0.68,                !- Name
  Simple Glazing Single - No LowE - Clear - Wood; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 1584 Area 1394,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  13.9354559999999,                       !- Area {m2}
  15.8378725844098;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  1 Zone VAV 10_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 11_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 12_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 13_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 14_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 15_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 16_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 17_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 18_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 19_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 1_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 2_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 3_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 4_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 5_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 6_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 7_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 8_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV 9_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  1 Zone VAV_constant_night_fan_schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 86.0F, !- Name
  ,                                       !- Schedule Type Limits Name
  30;                                     !- Hourly Value

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 10 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 10 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 10 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 10 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 10 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 11 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 11 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 11 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 11 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 11 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 12 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 12 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 12 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 12 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 12 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 13 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 13 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 13 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 13 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 13 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 14 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 14 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 14 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 14 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 14 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 15 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 15 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 15 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 15 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 15 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 16 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 16 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 16 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 16 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 16 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 17 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 17 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 17 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 17 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 17 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 18 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 18 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 18 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 18 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 18 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 19 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 19 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 19 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 19 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 19 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 6 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 6 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 6 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 7 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 7 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 7 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 8 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 8 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 8 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 9 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 9 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV 9 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 9 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV 9 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:30,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:37,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  1 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Default,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.0178499999999999,                     !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.0107099999999999,                     !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.00594999999999997,                    !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.00713999999999996,                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.00713999999999997,                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.00118999999999999,                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  20 space(s) Occ Sch Default 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  20 space(s) Occ Sch Default 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  20 space(s) Occ Sch Saturday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.00951999999999995,                    !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.00951999999999995,                    !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.00237999999999999,                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  20 space(s) Occ Sch Saturday 2,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  20 space(s) Occ Sch Saturday 3,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  20 space(s) Occ Sch Summer Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Sunday,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Sunday 2,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Sunday 3,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Winter Design Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  20 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.547,                                  !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.608258823529412,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.613388235294118,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.618517647058824,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.62364705882353,                       !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.628776470588236,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.633905882352941,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.639035294117647,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.644164705882353,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.649294117647059,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.654423529411765,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.659552941176471,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.664682352941177,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.669811764705882,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.674941176470588,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.680070588235294,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.6852,                                 !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.7091,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.733,                                  !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.7569,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.7808,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.80195,                                !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.8231,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.84425,                                !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.8654,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.867104,                               !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.868808,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.870512,                               !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.872216,                               !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.87392,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.875624,                               !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.877328,                               !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.879032,                               !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.880736,                               !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.88244,                                !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.884144,                               !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.885848,                               !- Value Until Time 37
  09:22,                                  !- Time 38 {hh:mm}
  0.8867,                                 !- Value Until Time 38
  09:37,                                  !- Time 39 {hh:mm}
  0.8855,                                 !- Value Until Time 39
  09:52,                                  !- Time 40 {hh:mm}
  0.8843,                                 !- Value Until Time 40
  10:07,                                  !- Time 41 {hh:mm}
  0.8831,                                 !- Value Until Time 41
  10:22,                                  !- Time 42 {hh:mm}
  0.8819,                                 !- Value Until Time 42
  10:37,                                  !- Time 43 {hh:mm}
  0.8666,                                 !- Value Until Time 43
  10:52,                                  !- Time 44 {hh:mm}
  0.8513,                                 !- Value Until Time 44
  11:07,                                  !- Time 45 {hh:mm}
  0.836,                                  !- Value Until Time 45
  11:22,                                  !- Time 46 {hh:mm}
  0.8207,                                 !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.8107,                                 !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.8007,                                 !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.7907,                                 !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.7807,                                 !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.76935,                                !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.758,                                  !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.74665,                                !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.7353,                                 !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.719025,                               !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.70275,                                !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.686475,                               !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.6702,                                 !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.664968,                               !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.659736,                               !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.654504,                               !- Value Until Time 61
  15:22,                                  !- Time 62 {hh:mm}
  0.649272,                               !- Value Until Time 62
  15:37,                                  !- Time 63 {hh:mm}
  0.64404,                                !- Value Until Time 63
  15:52,                                  !- Time 64 {hh:mm}
  0.638808,                               !- Value Until Time 64
  16:07,                                  !- Time 65 {hh:mm}
  0.633576,                               !- Value Until Time 65
  16:22,                                  !- Time 66 {hh:mm}
  0.628344,                               !- Value Until Time 66
  16:37,                                  !- Time 67 {hh:mm}
  0.623112,                               !- Value Until Time 67
  16:52,                                  !- Time 68 {hh:mm}
  0.61788,                                !- Value Until Time 68
  17:07,                                  !- Time 69 {hh:mm}
  0.612648,                               !- Value Until Time 69
  17:22,                                  !- Time 70 {hh:mm}
  0.607416,                               !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.6048,                                 !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.5951,                                 !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.5854,                                 !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.5757,                                 !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.566,                                  !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.568025,                               !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.57005,                                !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.572075,                               !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.5741,                                 !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.58375,                                !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.5934,                                 !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.60305,                                !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.6127,                                 !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.6241,                                 !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.6355,                                 !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.6469,                                 !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.6583,                                 !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.662075,                               !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.66585,                                !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.669625,                               !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.6734,                                 !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.6597975,                              !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.646195,                               !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.6325925,                              !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.61899,                                !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.5991675,                              !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.579345;                               !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.6011,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.6026,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.6041,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.6056,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5966,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5876,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.5786,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5696,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.565375,                               !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.56115,                                !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.556925,                               !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.5527,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.551325,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.54995,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.548575,                               !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5472,                                 !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.54705,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5469,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.54675,                                !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.5466,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.546325,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.54605,                                !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.545775,                               !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.5455,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.544575,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.54365,                                !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.542725,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.5418,                                 !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.53935,                                !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.5369,                                 !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.53445,                                !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.532,                                  !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.52255,                                !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5131,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.50365,                                !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.4942,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.483575,                               !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.47295,                                !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.462325,                               !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.4517,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.450069230769231,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.448438461538462,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.446807692307692,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.445176923076923,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.443546153846154,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.441915384615385,                      !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.4411,                                 !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.44325,                                !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.4454,                                 !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.44755,                                !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.4497,                                 !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.453,                                  !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.4563,                                 !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.4596,                                 !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.4629,                                 !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.464530769230769,                      !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.466161538461538,                      !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.467792307692308,                      !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.469423076923077,                      !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.471053846153846,                      !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.472684615384615,                      !- Value Until Time 61
  15:15,                                  !- Time 62 {hh:mm}
  0.4735,                                 !- Value Until Time 62
  15:30,                                  !- Time 63 {hh:mm}
  0.478725,                               !- Value Until Time 63
  15:45,                                  !- Time 64 {hh:mm}
  0.48395,                                !- Value Until Time 64
  16:00,                                  !- Time 65 {hh:mm}
  0.489175,                               !- Value Until Time 65
  16:15,                                  !- Time 66 {hh:mm}
  0.4944,                                 !- Value Until Time 66
  16:30,                                  !- Time 67 {hh:mm}
  0.4945,                                 !- Value Until Time 67
  16:45,                                  !- Time 68 {hh:mm}
  0.4946,                                 !- Value Until Time 68
  17:00,                                  !- Time 69 {hh:mm}
  0.4947,                                 !- Value Until Time 69
  17:15,                                  !- Time 70 {hh:mm}
  0.4948,                                 !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.49405,                                !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.4933,                                 !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.49255,                                !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.4918,                                 !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.494575,                               !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.49735,                                !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.500125,                               !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.5029,                                 !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.508875,                               !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.51485,                                !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.520825,                               !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.5268,                                 !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.535025,                               !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.54325,                                !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.551475,                               !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.5597,                                 !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.5684,                                 !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.5771,                                 !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.5858,                                 !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.5945,                                 !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.6013,                                 !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.6081,                                 !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.6149,                                 !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.6217,                                 !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.623475,                               !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.62525,                                !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.627025;                               !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.4594,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.4591,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.4588,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.4585,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.4617,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.4649,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.4681,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.4713,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.478225,                               !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.48515,                                !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.492075,                               !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.499,                                  !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.5109,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.5228,                                 !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5347,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5466,                                 !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.55975,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5729,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.58605,                                !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.5992,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.608975,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.61875,                                !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.628525,                               !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.6383,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.6381,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.6379,                                 !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.6377,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.6375,                                 !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.6189825,                              !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.600465,                               !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.5819475,                              !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.56343,                                !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5664975,                              !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.569565,                               !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5726325,                              !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.5757,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.57,                                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.5643,                                 !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.5586,                                 !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.5529,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.557028333333333,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.55659,                                !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.556151666666667,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.555713333333333,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.555275,                               !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.554836666666667,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.554398333333333,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.55396,                                !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.553521666666666,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.553083333333333,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.552645,                               !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.552206666666667,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.551768333333333,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.55133,                                !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.550891666666667,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.550453333333333,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.550015,                               !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.549576666666667,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.549138333333333,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.5487,                                 !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.539075,                               !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.52945,                                !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.519825,                               !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.5102,                                 !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.504575,                               !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.49895,                                !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.493325,                               !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.4877,                                 !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.479925,                               !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.47215,                                !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.464375,                               !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.4566,                                 !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.454675,                               !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.45275,                                !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.450825,                               !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.4489,                                 !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.449725,                               !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.45055,                                !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.451375,                               !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.4522,                                 !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.457725,                               !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.46325,                                !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.468775,                               !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.4743,                                 !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.473275,                               !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.47225,                                !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.471225,                               !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.4702,                                 !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.4708,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.4714,                                 !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.472,                                  !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.4726,                                 !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.469375,                               !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.46615,                                !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.462925,                               !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.4597;                                 !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.039273,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.228556,                               !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.249458,                               !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.27036,                                !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.291262,                               !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.312164,                               !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.333066,                               !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.353968,                               !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.37487,                                !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.395772,                               !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.416674,                               !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.437576,                               !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.458478,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.47938,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.500282,                               !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.521184,                               !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.542086,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.59983275,                             !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.6575795,                              !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.71532625,                             !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.773073,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.7906085,                              !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.808144,                               !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.8256795,                              !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.843215,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.8437578,                              !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.8443006,                              !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.8448434,                              !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.8453862,                              !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.845929,                               !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.8464718,                              !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.8470146,                              !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.8475574,                              !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.8481002,                              !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.848643,                               !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.8491858,                              !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8497286,                              !- Value Until Time 37
  09:22,                                  !- Time 38 {hh:mm}
  0.85,                                   !- Value Until Time 38
  09:37,                                  !- Time 39 {hh:mm}
  0.84198475,                             !- Value Until Time 39
  09:52,                                  !- Time 40 {hh:mm}
  0.8339695,                              !- Value Until Time 40
  10:07,                                  !- Time 41 {hh:mm}
  0.82595425,                             !- Value Until Time 41
  10:22,                                  !- Time 42 {hh:mm}
  0.817939,                               !- Value Until Time 42
  10:37,                                  !- Time 43 {hh:mm}
  0.805464,                               !- Value Until Time 43
  10:52,                                  !- Time 44 {hh:mm}
  0.792989,                               !- Value Until Time 44
  11:07,                                  !- Time 45 {hh:mm}
  0.780514,                               !- Value Until Time 45
  11:22,                                  !- Time 46 {hh:mm}
  0.768039,                               !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.77407625,                             !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.7801135,                              !- Value Until Time 48
  12:07,                                  !- Time 49 {hh:mm}
  0.78615075,                             !- Value Until Time 49
  12:22,                                  !- Time 50 {hh:mm}
  0.792188,                               !- Value Until Time 50
  12:37,                                  !- Time 51 {hh:mm}
  0.7854415,                              !- Value Until Time 51
  12:52,                                  !- Time 52 {hh:mm}
  0.778695,                               !- Value Until Time 52
  13:07,                                  !- Time 53 {hh:mm}
  0.7719485,                              !- Value Until Time 53
  13:22,                                  !- Time 54 {hh:mm}
  0.765202,                               !- Value Until Time 54
  13:37,                                  !- Time 55 {hh:mm}
  0.735588,                               !- Value Until Time 55
  13:52,                                  !- Time 56 {hh:mm}
  0.705974,                               !- Value Until Time 56
  14:07,                                  !- Time 57 {hh:mm}
  0.67636,                                !- Value Until Time 57
  14:22,                                  !- Time 58 {hh:mm}
  0.646746,                               !- Value Until Time 58
  14:37,                                  !- Time 59 {hh:mm}
  0.61899704,                             !- Value Until Time 59
  14:52,                                  !- Time 60 {hh:mm}
  0.59124808,                             !- Value Until Time 60
  15:07,                                  !- Time 61 {hh:mm}
  0.56349912,                             !- Value Until Time 61
  15:22,                                  !- Time 62 {hh:mm}
  0.53575016,                             !- Value Until Time 62
  15:37,                                  !- Time 63 {hh:mm}
  0.5080012,                              !- Value Until Time 63
  15:52,                                  !- Time 64 {hh:mm}
  0.48025224,                             !- Value Until Time 64
  16:07,                                  !- Time 65 {hh:mm}
  0.45250328,                             !- Value Until Time 65
  16:22,                                  !- Time 66 {hh:mm}
  0.42475432,                             !- Value Until Time 66
  16:37,                                  !- Time 67 {hh:mm}
  0.39700536,                             !- Value Until Time 67
  16:52,                                  !- Time 68 {hh:mm}
  0.3692564,                              !- Value Until Time 68
  17:07,                                  !- Time 69 {hh:mm}
  0.34150744,                             !- Value Until Time 69
  17:22,                                  !- Time 70 {hh:mm}
  0.31375848,                             !- Value Until Time 70
  17:30,                                  !- Time 71 {hh:mm}
  0.299884,                               !- Value Until Time 71
  17:45,                                  !- Time 72 {hh:mm}
  0.25875775,                             !- Value Until Time 72
  18:00,                                  !- Time 73 {hh:mm}
  0.2176315,                              !- Value Until Time 73
  18:15,                                  !- Time 74 {hh:mm}
  0.17650525,                             !- Value Until Time 74
  18:30,                                  !- Time 75 {hh:mm}
  0.135379,                               !- Value Until Time 75
  18:45,                                  !- Time 76 {hh:mm}
  0.12439175,                             !- Value Until Time 76
  19:00,                                  !- Time 77 {hh:mm}
  0.1134045,                              !- Value Until Time 77
  19:15,                                  !- Time 78 {hh:mm}
  0.10241725,                             !- Value Until Time 78
  19:30,                                  !- Time 79 {hh:mm}
  0.09143,                                !- Value Until Time 79
  19:45,                                  !- Time 80 {hh:mm}
  0.090147,                               !- Value Until Time 80
  20:00,                                  !- Time 81 {hh:mm}
  0.088864,                               !- Value Until Time 81
  20:15,                                  !- Time 82 {hh:mm}
  0.087581,                               !- Value Until Time 82
  20:30,                                  !- Time 83 {hh:mm}
  0.086298,                               !- Value Until Time 83
  20:45,                                  !- Time 84 {hh:mm}
  0.08656275,                             !- Value Until Time 84
  21:00,                                  !- Time 85 {hh:mm}
  0.0868275,                              !- Value Until Time 85
  21:15,                                  !- Time 86 {hh:mm}
  0.08709225,                             !- Value Until Time 86
  21:30,                                  !- Time 87 {hh:mm}
  0.087357,                               !- Value Until Time 87
  21:45,                                  !- Time 88 {hh:mm}
  0.08721725,                             !- Value Until Time 88
  22:00,                                  !- Time 89 {hh:mm}
  0.0870775,                              !- Value Until Time 89
  22:15,                                  !- Time 90 {hh:mm}
  0.08693775,                             !- Value Until Time 90
  22:30,                                  !- Time 91 {hh:mm}
  0.086798,                               !- Value Until Time 91
  22:45,                                  !- Time 92 {hh:mm}
  0.07858575,                             !- Value Until Time 92
  23:00,                                  !- Time 93 {hh:mm}
  0.0703735,                              !- Value Until Time 93
  23:15,                                  !- Time 94 {hh:mm}
  0.06216125,                             !- Value Until Time 94
  23:30,                                  !- Time 95 {hh:mm}
  0.053949,                               !- Value Until Time 95
  23:45,                                  !- Time 96 {hh:mm}
  0.05279525,                             !- Value Until Time 96
  24:00,                                  !- Time 97 {hh:mm}
  0.0516415;                              !- Value Until Time 97

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.051284421,                            !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.048878367,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.046472313,                            !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.044066259,                            !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.04415961975,                          !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0442529805,                           !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.04434634125,                          !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.044439702,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.043593125,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.042746548,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.041899971,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.041053394,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.04171324975,                          !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0423731055,                           !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.04303296125,                          !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.043692817,                            !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0432046775,                           !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.042716538,                            !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0422283985,                           !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.041740259,                            !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.04189496725,                          !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0420496755,                           !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.04220438375,                          !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.042359092,                            !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.04443273675,                          !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0465063815,                           !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.04858002625,                          !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.050653671,                            !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.04934024925,                          !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0480268275,                           !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.04671340575,                          !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.045399984,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.04721578575,                          !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0490315875,                           !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.05084738925,                          !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.052663191,                            !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.05654853575,                          !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0604338805,                           !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.06431922525,                          !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.06820457,                             !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0715128589230769,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0748211478461538,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0781294367692308,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0814377256923077,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0847460146153846,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0880543035384615,                     !- Value Until Time 46
  11:37,                                  !- Time 47 {hh:mm}
  0.089708448,                            !- Value Until Time 47
  13:37,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  13:52,                                  !- Time 49 {hh:mm}
  0.0889041546153846,                     !- Value Until Time 49
  14:07,                                  !- Time 50 {hh:mm}
  0.0880998612307692,                     !- Value Until Time 50
