
Version,
  23.2;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  ComStock DOE Ref 1980-2004|LargeOffice, !- Name
  315,                                    !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

SpaceList,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name 2
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name 3
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name 4
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name 5
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name 6
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name 7
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name 8
  Office WholeBuilding - Lg Office C end_b - Story Ground; !- Space Name 9

Lights,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 General Lighting, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.09929644999896,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.31,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.266999851716231,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.264931269577723,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.267460402907644,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.269989536237565,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.272518669567486,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.275047802897406,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.277576936227327,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.280106069557248,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.282635202887169,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.28516433621709,                       !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.287693469547011,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.290222602876931,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.292751736206852,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.311159663322316,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.32956759043778,                       !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.347975517553244,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.366383444668708,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.431157633611641,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.495931822554574,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.560706011497507,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.62548020044044,                       !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.667587050844176,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.709693901247912,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.751800751651648,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.793907602055385,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.806693857130427,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.81948011220547,                       !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.832266367280512,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.845052622355555,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.846701748237037,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.848350874118518,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.844155568361881,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.838311136723762,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.832466705085643,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.826622273447524,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.817525952723213,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.808429631998902,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.799333311274591,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.79023699055028,                       !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.794639135824256,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.799041281098231,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.803443426372207,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.807845571646183,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.802926266815196,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.798006961984208,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.793087657153221,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.788168352322234,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.766574890043296,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.744981427764359,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.723387965485421,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.701794503206483,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.617488077045468,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.533181650884454,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.448875224723439,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.418887444347631,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.388899663971824,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.358911883596016,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.328924103220209,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.320912596215945,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.312901089211682,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.304889582207418,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.296878075203155,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.295942557809224,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.295007040415293,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.294071523021361,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.29313600562743,                       !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.293329051792702,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.293522097957973,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.293715144123245,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.293908190288516,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.293806289621484,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.293704388954452,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.29360248828742,                       !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.293500587620389,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.287512510677044,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.2815244337337,                        !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.275536356790355,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.26954827984701,                       !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.268707006898259,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.267865733949508,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.267024461000756,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.266183188052005,                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.263387391039004,                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.260591594026002,                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.257795797013001,                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.255,                                  !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.255329582121634,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.255659164243269,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.255988746364903,                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.256318328486537,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.256647910608172,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.256977492729806,                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.259483082476412,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.261988672223019,                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.264494261969625;                      !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0401866481082006,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.00654629174835619,                    !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.00727637616641222,                    !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.00800646058446845,                    !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.00873654500252467,                    !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0094666294205809,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0101967138386369,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0109267982566932,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0116568826747494,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0123869670928056,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0131170515108618,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0138471359289179,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0145772203469741,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0153073047650303,                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0160373891830866,                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0167674736011428,                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0174975580191988,                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0182276424372551,                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0189577268553113,                     !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.0263781354371233,                     !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0337985440189352,                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.0412189526007472,                     !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0486393611825592,                     !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.0510551898188792,                     !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0534710184551993,                     !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0558868470915194,                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0583026757278394,                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0607185043641594,                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0631343330004795,                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0655501616367995,                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0679659902731196,                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0703818189094396,                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0727976475457597,                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0752134761820797,                     !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0776293048183998,                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0800451334547198,                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0824609620910399,                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0848767907273599,                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.08729261936368,                       !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.089708448,                            !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.000233067769270949,                   !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.000194223141059026,                   !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.000155378512847297,                   !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.000116533884635374,                   !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  7.7689256423652e-05,                    !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  3.88446282119093e-05,                   !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0,                                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0891211247535316,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0885338015070635,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0879464782605952,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0873591550141268,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0867718317676587,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0861845085211903,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.085597185274722,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0850098620282536,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0844225387817855,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0838352155353171,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0832478922888488,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0826605690423806,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0820732457959123,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0814859225494439,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0808985993029756,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0803112760565074,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0797239528100391,                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0730334576145837,                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0663429624191284,                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0596524672236731,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0529619720282178,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.051798192332067,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0506344126359163,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0494706329397656,                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0483068532436149,                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0482445077663321,                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0481821622890494,                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0481198168117666,                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0480574713344838,                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0460861086510472,                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0441147459676106,                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0421433832841739,                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0401720206007373,                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0406055316792495,                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0410390427577616,                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0414725538362738,                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0419060649147859,                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0415130210772665,                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.041119977239747,                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0407269334022275,                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.040333889564708,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0402906430209035,                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0402473964770989,                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0402041499332944,                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0401609033894899,                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0401673395691676,                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0401737757488453,                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0;                                      !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0567606144462404,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0568426082576223,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0634187801039584,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0635207307748497,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0636226814457409,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0637246321166322,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0638265827875235,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0638320010906426,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0638374193937617,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0638428376968809,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.063848256,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0500690847674244,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0362899135348488,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0225107423022733,                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.00873157106969773,                    !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.00884646020050144,                    !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.00896134933130516,                    !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.00907623846210887,                    !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.00919112759291259,                    !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.00813797758613494,                    !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0070848275793573,                     !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.00603167757257966,                    !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.00497852756580202,                    !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.00516416474671283,                    !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.00534980192762367,                    !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.00553543910853448,                    !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0057210762894453,                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.00586095867140144,                    !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0060008410533576,                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.00614072343531374,                    !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.00628060581726988,                    !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.00471045436295241,                    !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.00314030290863494,                    !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.00157015145431747,                    !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0,                                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.000344667392411166,                   !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.000689334784822311,                   !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.00103400217723346,                    !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.00137866956964462,                    !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0026424500084855,                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.00390623044732638,                    !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.00517001088616729,                    !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.00643379132500817,                    !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.060286348335665,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.060368342147047,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0604503359584289,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0605323297698109,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0606143235811928,                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0606963173925748,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0607783112039568,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0608603050153387,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0609422988267206,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0610242926381026,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0611062864494846,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0611882802608665,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0612702740722485,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0613522678836304,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0614342616950124,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0615162555063944,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0615982493177763,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0616802431291583,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0617622369405402,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0618442307519222,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0619262245633041,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0620082183746861,                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.062090212186068,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.06217220599745,                       !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0622541998088319,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0623361936202139,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0624181874315959,                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0625001812429778,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0625821750543597,                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0626641688657417,                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0627461626771237,                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0628281564885059,                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0629101502998879,                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0629921441112698,                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0630741379226518,                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0631561317340337,                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0632381255454157,                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0633201193567977,                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0634021131681796,                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0634841069795616,                     !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0555633051471433,                     !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0476425033147251,                     !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.0397217014823068,                     !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0318008996498885,                     !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0350906581374055,                     !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.0383804166249225,                     !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0416701751124395,                     !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0449599335999565,                     !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0493234392552735,                     !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.0536869449105905,                     !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.0580504505659075,                     !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0624139562212245,                     !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.062665162191908;                      !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Wall Wash Lighting, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.64316967950175,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.125,                                  !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Large Office Bldg Occ,                  !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Large Office Activity,                  !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Large Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.075,                                  !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.175,                                  !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.3875,                                 !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.575,                                  !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.7625,                                 !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.95,                                   !- Value Until Time 13
  08:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  08:15,                                  !- Time 15 {hh:mm}
  0.8375,                                 !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.725,                                  !- Value Until Time 16
  08:45,                                  !- Time 17 {hh:mm}
  0.6125,                                 !- Value Until Time 17
  09:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  09:15,                                  !- Time 19 {hh:mm}
  0.6125,                                 !- Value Until Time 19
  09:30,                                  !- Time 20 {hh:mm}
  0.725,                                  !- Value Until Time 20
  09:45,                                  !- Time 21 {hh:mm}
  0.8375,                                 !- Value Until Time 21
  10:00,                                  !- Time 22 {hh:mm}
  0.95,                                   !- Value Until Time 22
  13:00,                                  !- Time 23 {hh:mm}
  0.95,                                   !- Value Until Time 23
  13:15,                                  !- Time 24 {hh:mm}
  0.866666666666667,                      !- Value Until Time 24
  13:30,                                  !- Time 25 {hh:mm}
  0.783333333333333,                      !- Value Until Time 25
  13:45,                                  !- Time 26 {hh:mm}
  0.7,                                    !- Value Until Time 26
  14:00,                                  !- Time 27 {hh:mm}
  0.625,                                  !- Value Until Time 27
  14:15,                                  !- Time 28 {hh:mm}
  0.55,                                   !- Value Until Time 28
  14:30,                                  !- Time 29 {hh:mm}
  0.475,                                  !- Value Until Time 29
  14:45,                                  !- Time 30 {hh:mm}
  0.4,                                    !- Value Until Time 30
  15:15,                                  !- Time 31 {hh:mm}
  0.4,                                    !- Value Until Time 31
  15:30,                                  !- Time 32 {hh:mm}
  0.3625,                                 !- Value Until Time 32
  15:45,                                  !- Time 33 {hh:mm}
  0.325,                                  !- Value Until Time 33
  16:00,                                  !- Time 34 {hh:mm}
  0.2875,                                 !- Value Until Time 34
  16:15,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.2125,                                 !- Value Until Time 36
  16:45,                                  !- Time 37 {hh:mm}
  0.175,                                  !- Value Until Time 37
  17:00,                                  !- Time 38 {hh:mm}
  0.1375,                                 !- Value Until Time 38
  17:15,                                  !- Time 39 {hh:mm}
  0.1,                                    !- Value Until Time 39
  17:30,                                  !- Time 40 {hh:mm}
  0.09375,                                !- Value Until Time 40
  17:45,                                  !- Time 41 {hh:mm}
  0.0875,                                 !- Value Until Time 41
  18:00,                                  !- Time 42 {hh:mm}
  0.08125,                                !- Value Until Time 42
  18:15,                                  !- Time 43 {hh:mm}
  0.075,                                  !- Value Until Time 43
  18:30,                                  !- Time 44 {hh:mm}
  0.06875,                                !- Value Until Time 44
  18:45,                                  !- Time 45 {hh:mm}
  0.0625,                                 !- Value Until Time 45
  19:00,                                  !- Time 46 {hh:mm}
  0.05625,                                !- Value Until Time 46
  19:15,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  19:30,                                  !- Time 48 {hh:mm}
  0.04375,                                !- Value Until Time 48
  19:45,                                  !- Time 49 {hh:mm}
  0.0375,                                 !- Value Until Time 49
  20:00,                                  !- Time 50 {hh:mm}
  0.03125,                                !- Value Until Time 50
  20:15,                                  !- Time 51 {hh:mm}
  0.025,                                  !- Value Until Time 51
  20:30,                                  !- Time 52 {hh:mm}
  0.01875,                                !- Value Until Time 52
  20:45,                                  !- Time 53 {hh:mm}
  0.0125,                                 !- Value Until Time 53
  21:00,                                  !- Time 54 {hh:mm}
  0.00625,                                !- Value Until Time 54
  21:15,                                  !- Time 55 {hh:mm}
  0,                                      !- Value Until Time 55
  24:00,                                  !- Time 56 {hh:mm}
  0;                                      !- Value Until Time 56

Schedule:Day:Interval,
  Large Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.025,                                  !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0375,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.0875,                                 !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  12:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  12:15,                                  !- Time 19 {hh:mm}
  0.484,                                  !- Value Until Time 19
  12:30,                                  !- Time 20 {hh:mm}
  0.468,                                  !- Value Until Time 20
  12:45,                                  !- Time 21 {hh:mm}
  0.452,                                  !- Value Until Time 21
  13:00,                                  !- Time 22 {hh:mm}
  0.436,                                  !- Value Until Time 22
  13:15,                                  !- Time 23 {hh:mm}
  0.42,                                   !- Value Until Time 23
  13:30,                                  !- Time 24 {hh:mm}
  0.404,                                  !- Value Until Time 24
  13:45,                                  !- Time 25 {hh:mm}
  0.388,                                  !- Value Until Time 25
  14:00,                                  !- Time 26 {hh:mm}
  0.372,                                  !- Value Until Time 26
  14:15,                                  !- Time 27 {hh:mm}
  0.356,                                  !- Value Until Time 27
  14:30,                                  !- Time 28 {hh:mm}
  0.34,                                   !- Value Until Time 28
  14:45,                                  !- Time 29 {hh:mm}
  0.324,                                  !- Value Until Time 29
  15:00,                                  !- Time 30 {hh:mm}
  0.308,                                  !- Value Until Time 30
  15:15,                                  !- Time 31 {hh:mm}
  0.292,                                  !- Value Until Time 31
  15:30,                                  !- Time 32 {hh:mm}
  0.276,                                  !- Value Until Time 32
  15:45,                                  !- Time 33 {hh:mm}
  0.26,                                   !- Value Until Time 33
  16:00,                                  !- Time 34 {hh:mm}
  0.244,                                  !- Value Until Time 34
  16:15,                                  !- Time 35 {hh:mm}
  0.228,                                  !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.212,                                  !- Value Until Time 36
  16:45,                                  !- Time 37 {hh:mm}
  0.196,                                  !- Value Until Time 37
  17:00,                                  !- Time 38 {hh:mm}
  0.18,                                   !- Value Until Time 38
  17:15,                                  !- Time 39 {hh:mm}
  0.164,                                  !- Value Until Time 39
  17:30,                                  !- Time 40 {hh:mm}
  0.148,                                  !- Value Until Time 40
  17:45,                                  !- Time 41 {hh:mm}
  0.132,                                  !- Value Until Time 41
  18:00,                                  !- Time 42 {hh:mm}
  0.116,                                  !- Value Until Time 42
  18:15,                                  !- Time 43 {hh:mm}
  0.1,                                    !- Value Until Time 43
  18:30,                                  !- Time 44 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 44
  18:45,                                  !- Time 45 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 45
  19:00,                                  !- Time 46 {hh:mm}
  0.075,                                  !- Value Until Time 46
  19:15,                                  !- Time 47 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 47
  19:30,                                  !- Time 48 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 48
  19:45,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  20:00,                                  !- Time 50 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 50
  20:15,                                  !- Time 51 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 51
  20:30,                                  !- Time 52 {hh:mm}
  0.025,                                  !- Value Until Time 52
  20:45,                                  !- Time 53 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 53
  21:00,                                  !- Time 54 {hh:mm}
  0.00833333333333333,                    !- Value Until Time 54
  21:15,                                  !- Time 55 {hh:mm}
  0,                                      !- Value Until Time 55
  24:00,                                  !- Time 56 {hh:mm}
  0;                                      !- Value Until Time 56

Schedule:Day:Interval,
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Name
  Large Office Bldg Occ Default,          !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Name
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Jan6, !- Name
  Large Office Activity Default,          !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan7-Dec31, !- Name
  autogen Large Office Activity 1_day_sch, !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Activity Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.31151304696449,                       !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.26601,                                !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.266187746277205,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.26636549255441,                       !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.266543238831615,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.26672098510882,                       !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.266898731386025,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.26707647766323,                       !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.267254223940435,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.26743197021764,                       !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.267609716494845,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.26778746277205,                       !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.267965209049255,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.294360531214204,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.320755853379152,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.347151175544101,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.373546497709049,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.412295186139748,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.451043874570447,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.489792563001145,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.528541251431844,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.571022611683849,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.613503971935853,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.655985332187858,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.698466692439863,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.736060030068729,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.773653367697595,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.81124670532646,                       !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.848840042955326,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.861460028636884,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.874080014318442,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.8867,                                 !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.884567044673539,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.882434089347079,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.880301134020618,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.878168178694158,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.850972998281787,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.823777817869416,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.796582637457045,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.769387457044673,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.75161282932417,                       !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.733838201603665,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.716063573883161,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.698288946162657,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.678114743699885,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.657940541237113,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.637766338774341,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.617592136311569,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.588663929696449,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.559735723081329,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.530807516466208,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.501879309851088,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.463130621420389,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.424381932989691,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.385633244558992,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.368391855670103,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.351150466781214,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.333909077892325,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.316667689003436,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.320267051116839,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.323866413230241,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.327465775343643,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.331065137457045,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.348217653207331,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.365370168957618,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.382522684707904,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.39967520045819,                       !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.419938276059565,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.440201351660939,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.460464427262314,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.480727502863688,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.487437424828179,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.494147346792669,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.500857268757159,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.507567190721649,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.483389253364834,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.459211316008018,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.435033378651203,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.410855441294387,                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.375621685495418,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.340387929696449,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.30515417389748,                       !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.269920418098511,                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.288094974942726,                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.306269531786942,                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.324444088631157,                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.342618645475372,                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.342500147957235,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.3423816504391,                        !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.342263152920962,                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.342144655402825,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.34202615788469,                       !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.341907660366552,                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.334309007016037,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.326710353665521,                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.319111700315006;                      !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.444490975410332,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.440497261522621,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.436503547634909,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.432509833747199,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.428516119859487,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.424522405971777,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.420528692084065,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.416534978196354,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.412541264308642,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.408547550420932,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.40455383653322,                       !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.40056012264551,                       !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.396566408757798,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.392572694870087,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.388578980982375,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.384585267094665,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.380591553206953,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.376597839319243,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.37260412543153,                       !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.351275263233602,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.329946401035673,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.308617538837745,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.287288676639816,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.28603698977865,                       !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.284785302917485,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.283533616056319,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.282281929195153,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.281030242333987,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.279778555472823,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.278526868611656,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.27727518175049,                       !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.276023494889326,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.27477180802816,                       !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.273520121166993,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.272268434305829,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.271016747444663,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.269765060583497,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.26851337372233,                       !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.267261686861166,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.26601,                                !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.270325957997698,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.274641915995397,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.278957873993096,                      !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.283273831990794,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.28989832566168,                       !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.296522819332566,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.303147313003452,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.309771806674338,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.311023493535505,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.312275180396669,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.313526867257835,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.314778554119001,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.316030240980165,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.317281927841332,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.318533614702498,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.319785301563662,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.321036988424828,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.322288675285995,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.323540362147161,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.324792049008325,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.326043735869491,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.327295422730658,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.328547109591824,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.329798796452988,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.331050483314154,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.341539264959724,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.352028046605293,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.362516828250863,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.373005609896433,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.373206352128884,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.373407094361335,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.373607836593786,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.373808578826237,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.372303012082854,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.370797445339471,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.369291878596087,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.367786311852704,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.373356908803222,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.37892750575374,                       !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.384498102704258,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.390068699654776,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.402063048043728,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.414057396432681,                      !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.426051744821634,                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.438046093210587,                      !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.454557141829689,                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.471068190448792,                      !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.487579239067894,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.504090287686996,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.521554861910242,                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.539019436133487,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.556484010356732,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.573948584579977,                      !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.587599056386651,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.601249528193326,                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.6149;                                 !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.268464758031012,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.268434821957462,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.557340383759733,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.5775802878198,                        !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.597820191879867,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.618060095939933,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.6383,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.637885884315907,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.637471768631813,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.63705765294772,                       !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.636643537263626,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.598301601362625,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.559959665461624,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.521617729560623,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.483275793659622,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.489627292964405,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.495978792269188,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.502330291573971,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.508681790878754,                      !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.496879493882091,                      !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.485077196885428,                      !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.473274899888765,                      !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.461472602892102,                      !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.46478552836485,                       !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.468098453837597,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.471411379310345,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.474724304783092,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.482281916017797,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.489839527252503,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.497397138487208,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.504954749721913,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.509095906562848,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.513237063403782,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.517378220244716,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.521519377085651,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.517947629310345,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.514375881535039,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.510804133759733,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.507232385984427,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.493618332869855,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.480004279755284,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.466390226640712,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.45277617352614,                       !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.267177506868408,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.26714757079486,                       !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.26711763472131,                       !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.267087698647762,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.267057762574213,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.267027826500663,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.266997890427115,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.266967954353566,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.266938018280016,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.266908082206468,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.266878146132919,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.266848210059369,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.266818273985821,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.266788337912272,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.266758401838724,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.266728465765174,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.266698529691625,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.266668593618077,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.266638657544527,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.266608721470978,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.26657878539743,                       !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.26654884932388,                       !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.266518913250331,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.266488977176783,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.266459041103233,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.266429105029685,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.266399168956136,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.266369232882588,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.266339296809037,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.266309360735489,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.266279424661941,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.26624948858839,                       !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.266219552514842,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.266189616441294,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.266159680367746,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.266129744294195,                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.266099808220647,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.266069872147099,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.266039936073548,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.26601,                                !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.272635850945495,                      !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.27926170189099,                       !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.285887552836485,                      !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.29251340378198,                       !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.306852159343715,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.321190914905451,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.335529670467186,                      !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.349868426028921,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.374508309232481,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.39914819243604,                       !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.423788075639599,                      !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.448427958843159,                      !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.475656065072303;                      !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1, !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData BPR Adjusted, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData BPR Adjusted Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 9309 Area 4256,  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-15, 1.47562143331581, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  93.0636279312904, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  93.0636279312904, -3.5527136788005e-15, 1.47562143331581; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space or SpaceList Name
  851.20607140372;                        !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  18.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  20:45,                                  !- Time 2 {hh:mm}
  18.8888888888889,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.5555555555556;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  15.5555555555556;                       !- Value Until Time 2

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office HtgSetp Default,           !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  30.0000000000001,                       !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  26.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30.0000000000001;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  30.0000000000001,                       !- Value Until Time 1
  20:45,                                  !- Time 2 {hh:mm}
  26.1111111111111,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30.0000000000001;                       !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  30.0000000000001,                       !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  30.0000000000001;                       !- Value Until Time 2

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office ClgSetp WntrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Schedule Day 2,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.1111111111111;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Exhaust Node List, !- Name
  Node 69;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 69,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 69,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  9 Zone PVAV with PFP Boxes and Reheat_night_ventcycle_schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  9 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_night_ventcycle_schedule, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Exhaust Node List, !- Name
  Node 73;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 73,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 73,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Exhaust Node List, !- Name
  Node 77;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 77,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 77,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 232105,   !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space or SpaceList Name
  4642.10331892342;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B  - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B  - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Exhaust Node List, !- Name
  Node 81;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 81,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 81,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2493 Area 1140,  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 24.9082759770968, 1.47668810923887, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9082759770968, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 1.47668810923887; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space or SpaceList Name
  227.993533134573;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Exhaust Node List, !- Name
  Node 85;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 85,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 85,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2493 Area 1140,  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 24.9336759770968, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999982, 1.47668810923887, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 24.9082759770968, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 24.9082759770968, 1.47668810923887; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space or SpaceList Name
  227.993533134573;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Exhaust Node List, !- Name
  Node 89;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 89,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 89,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 9309 Area 4256,  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.0636279312904, 4.572, 1.47562143331581, !- X,Y,Z Vertex 1 {m}
  93.0636279312904, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.47562143331581; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space or SpaceList Name
  851.206071403719;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Exhaust Node List, !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 93,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 93,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Exhaust Node List, !- Name
  Node 97;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 97,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 97,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Window U-0.75 SHGC 0.65,                !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000018, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Ground HVAC Off Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0173,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0398;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Ground HVAC On Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000826564346143186,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0451,                                !- Constant Term Coefficient
  0.0046,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0327;                                 !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Exhaust Node List, !- Name
  Node 101;                               !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 101,                               !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 101,                               !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.06,              !- Name
  Smooth,                                 !- Roughness
  0.186640389837883,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing Double - No LowE - Clear - Aluminum, !- Name
  4.23598445247066,                       !- U-Factor {W/m2-K}
  0.646,                                  !- Solar Heat Gain Coefficient
  0.671;                                  !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  Typical IEAD Roof R-13.89,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.77,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  Typical Insulation R-5.44,              !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-1.06,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-3.45, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-1.06,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25; !- Layer 1

Construction,
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25 1, !- Name
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1; !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction,
  Window U-0.75 SHGC 0.65,                !- Name
  Simple Glazing Double - No LowE - Clear - Aluminum; !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 232105,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2321.05165946171,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 2493 Area 1140,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  113.996766567286,                       !- Area {m2}
  24.9336759770968;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 9309 Area 4256,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  425.60303570186,                        !- Area {m2}
  93.0890279312904;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 95.0F, !- Name
  ,                                       !- Schedule Type Limits Name
  35;                                     !- Hourly Value

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.5631,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.5375,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5376,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.5377,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5378,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5379,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.538,                                  !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5381,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.5382,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.5383,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.5384,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.5385,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.5386,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.55345,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5683,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.58315,                                !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.598,                                  !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.6198,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.6416,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.6634,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.6852,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.7091,                                 !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.733,                                  !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.7569,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.7808,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.80195,                                !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.8231,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.84425,                                !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.8654,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.8725,                                 !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.8796,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.8867,                                 !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.8855,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.8843,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.8831,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.8819,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8666,                                 !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.8513,                                 !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.836,                                  !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.8207,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.8107,                                 !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.8007,                                 !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.7907,                                 !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.7807,                                 !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.76935,                                !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.758,                                  !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.74665,                                !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.7353,                                 !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.719025,                               !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.70275,                                !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.686475,                               !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.6702,                                 !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.6484,                                 !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.6266,                                 !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.6048,                                 !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.5951,                                 !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.5854,                                 !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.5757,                                 !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.566,                                  !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.568025,                               !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.57005,                                !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.572075,                               !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.5741,                                 !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.58375,                                !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.5934,                                 !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.60305,                                !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.6127,                                 !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.6241,                                 !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.6355,                                 !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.6469,                                 !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.6583,                                 !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.662075,                               !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.66585,                                !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.669625,                               !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.6734,                                 !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.6597975,                              !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.646195,                               !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.6325925,                              !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.61899,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.5991675,                              !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.579345,                               !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.5595225,                              !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.5397,                                 !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.549925,                               !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.56015,                                !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.570375,                               !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.5806,                                 !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.580533333333333,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.580466666666667,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.5804,                                 !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.580333333333333,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.580266666666667,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5802,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.575925,                               !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.57165,                                !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.567375;                               !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.530010526315789,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.528021052631579,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.526031578947368,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.524042105263158,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.522052631578947,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.520063157894737,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.518073684210526,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.516084210526316,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.514094736842105,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.512105263157895,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.510115789473684,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.508126315789474,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.506136842105263,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.504147368421053,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.502157894736842,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.500168421052632,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.498178947368421,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.496189473684211,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.4942,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.483575,                               !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.47295,                                !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.462325,                               !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.4517,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.451076470588235,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.450452941176471,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.449829411764706,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.449205882352941,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.448582352941176,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.447958823529412,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.447335294117647,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.446711764705882,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.446088235294118,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.445464705882353,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.444841176470588,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.444217647058824,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.443594117647059,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.442970588235294,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.442347058823529,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.441723529411765,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.4411,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.44325,                                !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.4454,                                 !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.44755,                                !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.4497,                                 !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.453,                                  !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.4563,                                 !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.4596,                                 !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.4629,                                 !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.463523529411765,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.464147058823529,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.464770588235294,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.465394117647059,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.466017647058823,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.466641176470588,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.467264705882353,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.467888235294117,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.468511764705882,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.469135294117647,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.469758823529412,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.470382352941176,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.471005882352941,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.471629411764706,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.472252941176471,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.472876470588235,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.4735,                                 !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.478725,                               !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.48395,                                !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.489175,                               !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.4944,                                 !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.4945,                                 !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.4946,                                 !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.4947,                                 !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.4948,                                 !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.49405,                                !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.4933,                                 !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.49255,                                !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.4918,                                 !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.494575,                               !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.49735,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.500125,                               !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.5029,                                 !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.508875,                               !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.51485,                                !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.520825,                               !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.5268,                                 !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.535025,                               !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.54325,                                !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.551475,                               !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.5597,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.5684,                                 !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.5771,                                 !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.5858,                                 !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5945,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.6013,                                 !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.6081,                                 !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.6149;                                 !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.459685542168675,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.459671084337349,                      !- Value Until Time 2
