  00:45,                                  !- Time 3 {hh:mm}
  0.5992,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.608975,                               !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.61875,                                !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.628525,                               !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.6383,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.6381,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.6379,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.6377,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.6375,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.6189825,                              !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.600465,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.5819475,                              !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.56343,                                !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5664975,                              !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.569565,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5726325,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.5757,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.57,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.5643,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.5586,                                 !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.5529,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.5545,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.5561,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.5577,                                 !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.5593,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.56295,                                !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.5666,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.57025,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.5739,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.5759,                                 !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5779,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5799,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5819,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.580175,                               !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.57845,                                !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.576725,                               !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.575,                                  !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.568425,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.56185,                                !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.555275,                               !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.5487,                                 !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.459063855421687,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.459049397590362,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.459034939759036,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.459020481927711,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.459006024096386,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.45899156626506,                       !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.458977108433735,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.45896265060241,                       !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.458948192771084,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.458933734939759,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.458919277108434,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.458904819277108,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.458890361445783,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.458875903614458,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.458861445783133,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.458846987951807,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.458832530120482,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.458818072289157,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.458803614457831,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.458789156626506,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.458774698795181,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.458760240963855,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.45874578313253,                       !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.458731325301205,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.458716867469879,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.458702409638554,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.458687951807229,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.458673493975904,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.458659036144578,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.458644578313253,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.458630120481928,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.458615662650602,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.458601204819277,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.458586746987952,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.458572289156627,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.458557831325301,                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.458543373493976,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.458528915662651,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.458514457831325,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.4585,                                 !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.4617,                                 !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.4649,                                 !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.4681,                                 !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.4713,                                 !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.478225,                               !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.48515,                                !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.492075,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.499,                                  !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.5109,                                 !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5228,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.5347,                                 !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.5466,                                 !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.55975;                                !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.050454,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0476170769230769,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0510856153846154,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0545541538461538,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0580226923076923,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0614912307692308,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0649597692307692,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0684283076923077,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0718968461538462,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0753653846153846,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0788339230769231,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0823024615384615,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.085771,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.11101625,                             !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.1362615,                              !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.16150675,                             !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.186752,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2755855,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.364419,                               !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.4532525,                              !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.542086,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.59983275,                             !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.6575795,                              !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.71532625,                             !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.773073,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.7906085,                              !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.808144,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.8256795,                              !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.843215,                               !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.845476666666667,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.847738333333333,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.84198475,                             !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.8339695,                              !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.82595425,                             !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.817939,                               !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.805464,                               !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.792989,                               !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.780514,                               !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.768039,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.77407625,                             !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.7801135,                              !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.78615075,                             !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.792188,                               !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.7854415,                              !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.778695,                               !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.7719485,                              !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.765202,                               !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.735588,                               !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.705974,                               !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.67636,                                !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.646746,                               !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.531125333333333,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.415504666666667,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.299884,                               !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25875775,                             !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2176315,                              !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.17650525,                             !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.135379,                               !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.12439175,                             !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.1134045,                              !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.10241725,                             !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.09143,                                !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.090147,                               !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.088864,                               !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.087581,                               !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.086298,                               !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.08656275,                             !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0868275,                              !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.08709225,                             !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.087357,                               !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.08721725,                             !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0870775,                              !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.08693775,                             !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.086798,                               !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.07858575,                             !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0703735,                              !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.06216125,                             !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.053949,                               !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05279525,                             !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0516415,                              !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05048775,                             !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.049334,                               !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.04549975,                             !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0416655,                              !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.03783125,                             !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.033997,                               !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.034449,                               !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.034901,                               !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.035353,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.035805,                               !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.036257,                               !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.036709,                               !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.04014525,                             !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0435815,                              !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.04701775;                             !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.063778708,                            !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0461645321052632,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0465468061578947,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0469290802105263,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0473113542631579,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0476936283157895,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.048075902368421,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0484581764210526,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0488404504736842,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0492227245263158,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0496049985789474,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0499872726315789,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0503695466842105,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0507518207368421,                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0511340947894737,                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0515163688421053,                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0518986428947368,                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0522809169473684,                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.052663191,                            !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05654853575,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0604338805,                           !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.06431922525,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.06820457,                             !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.069469504,                            !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.070734438,                            !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.071999372,                            !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.073264306,                            !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.07452924,                             !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.075794174,                            !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.077059108,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.078324042,                            !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.079588976,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.08085391,                             !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.082118844,                            !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.083383778,                            !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.084648712,                            !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.085913646,                            !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.08717858,                             !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.088443514,                            !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.089708448,                            !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0428589120208334,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.042838572875,                         !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0428182337291667,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0427978945833333,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0427775554375,                        !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0427572162916667,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0427368771458333,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0894009240588235,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0890934001176471,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0887858761764706,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0884783522352941,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0881708282941177,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0878633043529412,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0875557804117647,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0872482564705882,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0869407325294118,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0866332085882353,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0863256846470588,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0860181607058824,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0857106367647059,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0854031128235294,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0850955888823529,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0847880649411765,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.084480541,                            !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.08097738075,                          !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0774742205,                           !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.07397106025,                          !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0704679,                              !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.069858542,                            !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.069249184,                            !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.068639826,                            !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.068030468,                            !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.06799782375,                          !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0679651795,                           !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.06793253525,                          !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.067899891,                            !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0668676805,                           !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.06583547,                             !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0648032595,                           !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.063771049,                            !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0639980365,                           !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.064225024,                            !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0644520115,                           !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.064678999,                            !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.06447320025,                          !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0642674015,                           !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.06406160275,                          !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.063855804,                            !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.06383316,                             !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.063810516,                            !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.063787872,                            !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.063765228,                            !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.063768598,                            !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.063771968,                            !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0427368771458333;                     !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0613798854939759,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0614084409879518,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.063698685,                            !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.06373419075,                          !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0637696965,                           !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.06380520225,                          !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.063840708,                            !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.063842595,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.063844482,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.063846369,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.063848256,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0590494665,                           !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.054250677,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0494518875,                           !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.044653098,                            !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.04469310975,                          !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0447331215,                           !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.04477313325,                          !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.044813145,                            !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.04444637075,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0440795965,                           !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.04371282225,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.043346048,                            !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.04341069875,                          !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0434753495,                           !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.04354000025,                          !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.043604651,                            !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.043653367,                            !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.043702083,                            !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.043750799,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.043799515,                            !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.04325268775,                          !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0427058605,                           !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.04215903325,                          !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.041612206,                            !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.04173224125,                          !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0418522765,                           !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.04197231175,                          !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.042092347,                            !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.04253247625,                          !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0429726055,                           !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.04341273475,                          !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.043852864,                            !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0626077717349398,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0626363272289157,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0626648827228916,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0626934382168675,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0627219937108434,                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0627505492048193,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0627791046987952,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0628076601927711,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.062836215686747,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0628647711807229,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0628933266746988,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0629218821686747,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0629504376626506,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0629789931566265,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0630075486506024,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0630361041445783,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0630646596385542,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0630932151325301,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.063121770626506,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0631503261204819,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0631788816144578,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0632074371084337,                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0632359926024096,                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0632645480963855,                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0632931035903614,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0633216590843373,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0633502145783132,                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0633787700722891,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.063407325566265,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0634358810602409,                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0634644365542168,                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0634929920481928,                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0635215475421687,                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0635501030361446,                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0635786585301205,                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0636072140240964,                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0636357695180723,                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0636643250120482,                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0636928805060241,                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.063721436,                            !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.06096290575,                          !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0582043755,                           !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05544584525,                          !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.052687315,                            !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0538330195,                           !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.054978724,                            !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0561244285,                           !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.057270133,                            !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.058789785,                            !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.060309437,                            !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.061829089,                            !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.063348741,                            !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.063436227;                            !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  01:00,                                  !- Time 2 {hh:mm}
  0.0475,                                 !- Value Until Time 2
  01:15,                                  !- Time 3 {hh:mm}
  0.055,                                  !- Value Until Time 3
  01:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  01:45,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  02:00,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  02:15,                                  !- Time 7 {hh:mm}
  0.055,                                  !- Value Until Time 7
  02:30,                                  !- Time 8 {hh:mm}
  0.0475,                                 !- Value Until Time 8
  02:45,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  03:15,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  16:45,                                  !- Time 11 {hh:mm}
  0.06,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.0675,                                 !- Value Until Time 12
  17:15,                                  !- Time 13 {hh:mm}
  0.075,                                  !- Value Until Time 13
  17:30,                                  !- Time 14 {hh:mm}
  0.0825,                                 !- Value Until Time 14
  17:45,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.0825,                                 !- Value Until Time 16
  18:15,                                  !- Time 17 {hh:mm}
  0.075,                                  !- Value Until Time 17
  18:30,                                  !- Time 18 {hh:mm}
  0.0675,                                 !- Value Until Time 18
  18:45,                                  !- Time 19 {hh:mm}
  0.06,                                   !- Value Until Time 19
  19:00,                                  !- Time 20 {hh:mm}
  0.055,                                  !- Value Until Time 20
  19:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  19:30,                                  !- Time 22 {hh:mm}
  0.045,                                  !- Value Until Time 22
  19:45,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.0175,                                 !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.035,                                  !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.0525,                                 !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.16,                                   !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.23,                                   !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.27,                                   !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  05:30,                                  !- Time 14 {hh:mm}
  0.3575,                                 !- Value Until Time 14
  05:45,                                  !- Time 15 {hh:mm}
  0.365,                                  !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.3725,                                 !- Value Until Time 16
  06:15,                                  !- Time 17 {hh:mm}
  0.38,                                   !- Value Until Time 17
  06:30,                                  !- Time 18 {hh:mm}
  0.3825,                                 !- Value Until Time 18
  06:45,                                  !- Time 19 {hh:mm}
  0.385,                                  !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.3875,                                 !- Value Until Time 20
  07:15,                                  !- Time 21 {hh:mm}
  0.39,                                   !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.416666666666667,                      !- Value Until Time 22
  07:45,                                  !- Time 23 {hh:mm}
  0.443333333333333,                      !- Value Until Time 23
  08:00,                                  !- Time 24 {hh:mm}
  0.47,                                   !- Value Until Time 24
  08:15,                                  !- Time 25 {hh:mm}
  0.495,                                  !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.52,                                   !- Value Until Time 26
  08:45,                                  !- Time 27 {hh:mm}
  0.545,                                  !- Value Until Time 27
  09:00,                                  !- Time 28 {hh:mm}
  0.57,                                   !- Value Until Time 28
  09:15,                                  !- Time 29 {hh:mm}
  0.5625,                                 !- Value Until Time 29
  09:30,                                  !- Time 30 {hh:mm}
  0.555,                                  !- Value Until Time 30
  09:45,                                  !- Time 31 {hh:mm}
  0.5475,                                 !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.54,                                   !- Value Until Time 32
  10:15,                                  !- Time 33 {hh:mm}
  0.49,                                   !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.44,                                   !- Value Until Time 34
  10:45,                                  !- Time 35 {hh:mm}
  0.39,                                   !- Value Until Time 35
  11:00,                                  !- Time 36 {hh:mm}
  0.34,                                   !- Value Until Time 36
  11:15,                                  !- Time 37 {hh:mm}
  0.3375,                                 !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.335,                                  !- Value Until Time 38
  11:45,                                  !- Time 39 {hh:mm}
  0.3325,                                 !- Value Until Time 39
  12:00,                                  !- Time 40 {hh:mm}
  0.33,                                   !- Value Until Time 40
  12:15,                                  !- Time 41 {hh:mm}
  0.3575,                                 !- Value Until Time 41
  12:30,                                  !- Time 42 {hh:mm}
  0.385,                                  !- Value Until Time 42
  12:45,                                  !- Time 43 {hh:mm}
  0.4125,                                 !- Value Until Time 43
  13:00,                                  !- Time 44 {hh:mm}
  0.44,                                   !- Value Until Time 44
  13:15,                                  !- Time 45 {hh:mm}
  0.38,                                   !- Value Until Time 45
  13:30,                                  !- Time 46 {hh:mm}
  0.32,                                   !- Value Until Time 46
  13:45,                                  !- Time 47 {hh:mm}
  0.26,                                   !- Value Until Time 47
  14:00,                                  !- Time 48 {hh:mm}
  0.2475,                                 !- Value Until Time 48
  14:15,                                  !- Time 49 {hh:mm}
  0.235,                                  !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.2225,                                 !- Value Until Time 50
  14:45,                                  !- Time 51 {hh:mm}
  0.21,                                   !- Value Until Time 51
  15:00,                                  !- Time 52 {hh:mm}
  0.195,                                  !- Value Until Time 52
  15:15,                                  !- Time 53 {hh:mm}
  0.18,                                   !- Value Until Time 53
  15:30,                                  !- Time 54 {hh:mm}
  0.165,                                  !- Value Until Time 54
  15:45,                                  !- Time 55 {hh:mm}
  0.15,                                   !- Value Until Time 55
  16:00,                                  !- Time 56 {hh:mm}
  0.155,                                  !- Value Until Time 56
  16:15,                                  !- Time 57 {hh:mm}
  0.16,                                   !- Value Until Time 57
  16:30,                                  !- Time 58 {hh:mm}
  0.165,                                  !- Value Until Time 58
  16:45,                                  !- Time 59 {hh:mm}
  0.17,                                   !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.1475,                                 !- Value Until Time 60
  17:15,                                  !- Time 61 {hh:mm}
  0.125,                                  !- Value Until Time 61
  17:30,                                  !- Time 62 {hh:mm}
  0.1025,                                 !- Value Until Time 62
  17:45,                                  !- Time 63 {hh:mm}
  0.08,                                   !- Value Until Time 63
  18:00,                                  !- Time 64 {hh:mm}
  0.0725,                                 !- Value Until Time 64
  18:15,                                  !- Time 65 {hh:mm}
  0.065,                                  !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.0575,                                 !- Value Until Time 66
  18:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  19:15,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  19:30,                                  !- Time 69 {hh:mm}
  0.04375,                                !- Value Until Time 69
  19:45,                                  !- Time 70 {hh:mm}
  0.0375,                                 !- Value Until Time 70
  20:00,                                  !- Time 71 {hh:mm}
  0.03125,                                !- Value Until Time 71
  20:15,                                  !- Time 72 {hh:mm}
  0.025,                                  !- Value Until Time 72
  20:30,                                  !- Time 73 {hh:mm}
  0.01875,                                !- Value Until Time 73
  20:45,                                  !- Time 74 {hh:mm}
  0.0125,                                 !- Value Until Time 74
  21:00,                                  !- Time 75 {hh:mm}
  0.00625,                                !- Value Until Time 75
  21:15,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  24:00,                                  !- Time 77 {hh:mm}
  0;                                      !- Value Until Time 77

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.09,                                   !- Value Until Time 1
  01:45,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  02:00,                                  !- Time 3 {hh:mm}
  0.0175,                                 !- Value Until Time 3
  02:15,                                  !- Time 4 {hh:mm}
  0.035,                                  !- Value Until Time 4
  02:30,                                  !- Time 5 {hh:mm}
  0.0525,                                 !- Value Until Time 5
  02:45,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  03:00,                                  !- Time 7 {hh:mm}
  0.08,                                   !- Value Until Time 7
  03:15,                                  !- Time 8 {hh:mm}
  0.09,                                   !- Value Until Time 8
  03:30,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  03:45,                                  !- Time 10 {hh:mm}
  0.11,                                   !- Value Until Time 10
  04:00,                                  !- Time 11 {hh:mm}
  0.12,                                   !- Value Until Time 11
  04:15,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  04:30,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  04:45,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  05:00,                                  !- Time 15 {hh:mm}
  0.165,                                  !- Value Until Time 15
  05:15,                                  !- Time 16 {hh:mm}
  0.18,                                   !- Value Until Time 16
  05:30,                                  !- Time 17 {hh:mm}
  0.195,                                  !- Value Until Time 17
  05:45,                                  !- Time 18 {hh:mm}
  0.21,                                   !- Value Until Time 18
  06:00,                                  !- Time 19 {hh:mm}
  0.208823529411765,                      !- Value Until Time 19
  06:15,                                  !- Time 20 {hh:mm}
  0.207647058823529,                      !- Value Until Time 20
  06:30,                                  !- Time 21 {hh:mm}
  0.206470588235294,                      !- Value Until Time 21
  06:45,                                  !- Time 22 {hh:mm}
  0.205294117647059,                      !- Value Until Time 22
  07:00,                                  !- Time 23 {hh:mm}
  0.204117647058824,                      !- Value Until Time 23
  07:15,                                  !- Time 24 {hh:mm}
  0.202941176470588,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.201764705882353,                      !- Value Until Time 25
  07:45,                                  !- Time 26 {hh:mm}
  0.200588235294118,                      !- Value Until Time 26
  08:00,                                  !- Time 27 {hh:mm}
  0.199411764705882,                      !- Value Until Time 27
  08:15,                                  !- Time 28 {hh:mm}
  0.198235294117647,                      !- Value Until Time 28
  08:30,                                  !- Time 29 {hh:mm}
  0.197058823529412,                      !- Value Until Time 29
  08:45,                                  !- Time 30 {hh:mm}
  0.195882352941176,                      !- Value Until Time 30
  09:00,                                  !- Time 31 {hh:mm}
  0.194705882352941,                      !- Value Until Time 31
  09:15,                                  !- Time 32 {hh:mm}
  0.193529411764706,                      !- Value Until Time 32
  09:30,                                  !- Time 33 {hh:mm}
  0.192352941176471,                      !- Value Until Time 33
  09:45,                                  !- Time 34 {hh:mm}
  0.191176470588235,                      !- Value Until Time 34
  10:00,                                  !- Time 35 {hh:mm}
  0.19,                                   !- Value Until Time 35
  10:15,                                  !- Time 36 {hh:mm}
  0.2,                                    !- Value Until Time 36
  10:30,                                  !- Time 37 {hh:mm}
  0.21,                                   !- Value Until Time 37
  10:45,                                  !- Time 38 {hh:mm}
  0.22,                                   !- Value Until Time 38
  11:00,                                  !- Time 39 {hh:mm}
  0.23,                                   !- Value Until Time 39
  11:15,                                  !- Time 40 {hh:mm}
  0.2225,                                 !- Value Until Time 40
  11:30,                                  !- Time 41 {hh:mm}
  0.215,                                  !- Value Until Time 41
  11:45,                                  !- Time 42 {hh:mm}
  0.2075,                                 !- Value Until Time 42
  12:00,                                  !- Time 43 {hh:mm}
  0.2,                                    !- Value Until Time 43
  12:15,                                  !- Time 44 {hh:mm}
  0.199411764705882,                      !- Value Until Time 44
  12:30,                                  !- Time 45 {hh:mm}
  0.198823529411765,                      !- Value Until Time 45
  12:45,                                  !- Time 46 {hh:mm}
  0.198235294117647,                      !- Value Until Time 46
  13:00,                                  !- Time 47 {hh:mm}
  0.197647058823529,                      !- Value Until Time 47
  13:15,                                  !- Time 48 {hh:mm}
  0.197058823529412,                      !- Value Until Time 48
  13:30,                                  !- Time 49 {hh:mm}
  0.196470588235294,                      !- Value Until Time 49
  13:45,                                  !- Time 50 {hh:mm}
  0.195882352941177,                      !- Value Until Time 50
  14:00,                                  !- Time 51 {hh:mm}
  0.195294117647059,                      !- Value Until Time 51
  14:15,                                  !- Time 52 {hh:mm}
  0.194705882352941,                      !- Value Until Time 52
  14:30,                                  !- Time 53 {hh:mm}
  0.194117647058824,                      !- Value Until Time 53
  14:45,                                  !- Time 54 {hh:mm}
  0.193529411764706,                      !- Value Until Time 54
  15:00,                                  !- Time 55 {hh:mm}
  0.192941176470588,                      !- Value Until Time 55
  15:15,                                  !- Time 56 {hh:mm}
  0.192352941176471,                      !- Value Until Time 56
  15:30,                                  !- Time 57 {hh:mm}
  0.191764705882353,                      !- Value Until Time 57
  15:45,                                  !- Time 58 {hh:mm}
  0.191176470588235,                      !- Value Until Time 58
  16:00,                                  !- Time 59 {hh:mm}
  0.190588235294118,                      !- Value Until Time 59
  16:15,                                  !- Time 60 {hh:mm}
  0.19,                                   !- Value Until Time 60
  16:30,                                  !- Time 61 {hh:mm}
  0.18,                                   !- Value Until Time 61
  16:45,                                  !- Time 62 {hh:mm}
  0.17,                                   !- Value Until Time 62
  17:00,                                  !- Time 63 {hh:mm}
  0.16,                                   !- Value Until Time 63
  17:15,                                  !- Time 64 {hh:mm}
  0.15,                                   !- Value Until Time 64
  17:30,                                  !- Time 65 {hh:mm}
  0.145,                                  !- Value Until Time 65
  17:45,                                  !- Time 66 {hh:mm}
  0.14,                                   !- Value Until Time 66
  18:00,                                  !- Time 67 {hh:mm}
  0.135,                                  !- Value Until Time 67
  18:15,                                  !- Time 68 {hh:mm}
  0.13,                                   !- Value Until Time 68
  18:30,                                  !- Time 69 {hh:mm}
  0.1325,                                 !- Value Until Time 69
  18:45,                                  !- Time 70 {hh:mm}
  0.135,                                  !- Value Until Time 70
  19:00,                                  !- Time 71 {hh:mm}
  0.1375,                                 !- Value Until Time 71
  19:15,                                  !- Time 72 {hh:mm}
  0.14,                                   !- Value Until Time 72
  19:30,                                  !- Time 73 {hh:mm}
  0.1225,                                 !- Value Until Time 73
  19:45,                                  !- Time 74 {hh:mm}
  0.105,                                  !- Value Until Time 74
  20:00,                                  !- Time 75 {hh:mm}
  0.0875,                                 !- Value Until Time 75
  20:15,                                  !- Time 76 {hh:mm}
  0.07,                                   !- Value Until Time 76
  23:15,                                  !- Time 77 {hh:mm}
  0.07,                                   !- Value Until Time 77
  23:30,                                  !- Time 78 {hh:mm}
  0.075,                                  !- Value Until Time 78
  23:45,                                  !- Time 79 {hh:mm}
  0.08,                                   !- Value Until Time 79
  24:00,                                  !- Time 80 {hh:mm}
  0.05;                                   !- Value Until Time 80

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Sunday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Monday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Tuesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Wednesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Thursday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Friday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Saturday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Holiday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- CustomDay1 Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Sunday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Monday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Tuesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Wednesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Thursday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Friday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Saturday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Holiday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- CustomDay1 Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Name
  Building Hours of Operation NonResidential Default, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Name
  Large Office Infil Quarter On Default,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Name
  Large Office Infil Quarter On Sun Day,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Name
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  9 Zone PVAV with PFP Boxes and Reheat,  !- Name
  9 Zone PVAV with PFP Boxes and Reheat Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone PVAV with PFP Boxes and Reheat Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Supply Side Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Demand Side Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node; !- Node Name 1

NodeList,
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node; !- Node Name 1

Sizing:System,
  9 Zone PVAV with PFP Boxes and Reheat,  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone PVAV with PFP Boxes and Reheat Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller; !- Controller Name 1

Controller:WaterCoil,
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Fan Schedule Name
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  ,                                       !- Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Cooling Control Zones List, !- Cooling Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Heating Control Zones List, !- Heating Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zones List; !- Heating Zone Fans Only Zone or Zone List Name

ZoneList,
  Availability Manager Night Cycle 1 Cooling Control Zones List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground; !- Zone Name 9

ZoneList,
  Availability Manager Night Cycle 1 Heating Control Zones List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground; !- Zone Name 9

ZoneList,
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zones List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground; !- Zone Name 9

BranchList,
  9 Zone PVAV with PFP Boxes and Reheat Supply Branches, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Main Branch; !- Branch Name 1

Branch,
  9 Zone PVAV with PFP Boxes and Reheat Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA System, !- Component Name 1
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Component Inlet Node Name 1
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Component Name 2
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Component Inlet Node Name 2
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Component Name 3
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone PVAV with PFP Boxes and Reheat Fan, !- Component Name 4
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  9 Zone PVAV with PFP Boxes and Reheat OA System Controller List, !- Controller List Name
  9 Zone PVAV with PFP Boxes and Reheat OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone PVAV with PFP Boxes and Reheat OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  9 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  Node 3,                                 !- Relief Air Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Return Air Node Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Mixed Air Node Name
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  9 Zone PVAV with PFP Boxes and Reheat_night_ventcycle_schedule, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone PVAV with PFP Boxes and Reheat OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone PVAV with PFP Boxes and Reheat OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone PVAV with PFP Boxes and Reheat OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA System Outdoor Air Mixer, !- Component Name 1
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 2
  9 Zone PVAV with PFP Boxes and Reheat ERV; !- Component Name 2

OutdoorAir:Mixer,
  9 Zone PVAV with PFP Boxes and Reheat OA System Outdoor Air Mixer, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Mixed Air Node Name
  Node 2,                                 !- Outdoor Air Stream Node Name
  Node 3,                                 !- Relief Air Stream Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node; !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  9 Zone PVAV with PFP Boxes and Reheat ERV, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Supply Air Inlet Node Name
  Node 2,                                 !- Supply Air Outlet Node Name
  Node 3,                                 !- Exhaust Air Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Exhaust Air Outlet Node Name
  1319.83358936,                          !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Reference Setpoint Node Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Mixed Air Stream Node Name
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Outdoor Air Stream Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Return Air Stream Node Name
  Node 2;                                 !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Reference Setpoint Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Fan Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Air Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Reference Setpoint Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Fan Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Reference Setpoint Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Fan Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat_constant_night_fan_schedule, !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone PVAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone PVAV with PFP Boxes and Reheat 9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node Supply Path, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone PVAV with PFP Boxes and Reheat Return Path, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Air Node; !- Inlet Node Name 9

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton 95tons 0.7kW/ton, !- Component Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton 95tons 0.7kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.88472222222222,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.74,                                   !- Minimum Curve Output {BasedOnField A4}
  1.27;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 4
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Component Name 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton 95tons 0.7kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 40.2 gpm/hp, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 40.2 gpm/hp, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  25.7,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  3.74444444444449,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  6993.6243314756,                        !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 6.7F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.74444444444449,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton 95tons 0.7kW/ton, !- Component Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp 40.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 3kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  842.999678794113,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70.0f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 387.29833462074174ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 387.29833462074174ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 387.29833462074174ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 387.29833462074174ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Temporary Pipe Indoor Ambient Temp 95.0F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  118.048532392402;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F, !- Component Name 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use 0.08gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use 0.08gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  5.0536008065472e-06,                    !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Fort Worth Alliance_TX_USA,             !- Name
  32.97,                                  !- Latitude {deg}
  -97.32,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  220;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.0508333333333,                       !- Annual Average Outdoor Air Temperature {C}
  25.85;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg 1% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg 2% Condns DP=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Htg 99% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -3,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Htg 99.6% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  10.9,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance April .4% Condns DB=>MCWB 1, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.379,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance April .4% Condns WB=>MCDB 1, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.379,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance August .4% Condns DB=>MCWB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.405,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance August .4% Condns WB=>MCDB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.405,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance December .4% Condns DB=>MCWB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.57,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance December .4% Condns WB=>MCDB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.57,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance February .4% Condns DB=>MCWB 1, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.571,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance February .4% Condns WB=>MCDB 1, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.571,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance January .4% Condns DB=>MCWB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.587,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance January .4% Condns WB=>MCDB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.587,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance July .4% Condns DB=>MCWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance July .4% Condns WB=>MCDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance June .4% Condns DB=>MCWB 1, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.349,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance June .4% Condns WB=>MCDB 1, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.349,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance March .4% Condns DB=>MCWB 1, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance March .4% Condns WB=>MCDB 1, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance May .4% Condns DB=>MCWB 1, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance May .4% Condns WB=>MCDB 1, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance November .4% Condns DB=>MCWB 1, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.578,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance November .4% Condns WB=>MCDB 1, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.578,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance October .4% Condns DB=>MCWB 1, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.494,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance October .4% Condns WB=>MCDB 1, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.494,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance September .4% Condns DB=>MCWB 1, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance September .4% Condns WB=>MCDB 1, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Building Facades,                       !- Name
  Always On Discrete,                     !- Schedule Name
  2325.51069659978,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Always On Discrete,                     !- Schedule Name
  900,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Always On Discrete,                     !- Schedule Name
  900,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Always On Discrete,                     !- Schedule Name
  2518.55594325,                          !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  SYS9ZonePVAVwithPFPBoxesandReheatClgSch0, !- Name
  Large Office ClgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SYS9ZonePVAVwithPFPBoxesandReheatHtgSch0, !- Name
  Large Office HtgSetp,                   !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SYS9ZonePVAVwithPFPBoxesandReheatOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET SYS9ZonePVAVwithPFPBoxesandReheatClgSch0 = 29.4, !- Program Line 2
  SET SYS9ZonePVAVwithPFPBoxesandReheatHtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET SYS9ZonePVAVwithPFPBoxesandReheatClgSch0 = 29.4, !- Program Line 5
  SET SYS9ZonePVAVwithPFPBoxesandReheatHtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET SYS9ZonePVAVwithPFPBoxesandReheatClgSch0 = 29.4, !- Program Line 8
  SET SYS9ZonePVAVwithPFPBoxesandReheatHtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET SYS9ZonePVAVwithPFPBoxesandReheatClgSch0 = 29.4, !- Program Line 11
  SET SYS9ZonePVAVwithPFPBoxesandReheatHtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET SYS9ZonePVAVwithPFPBoxesandReheatClgSch0 = NULL, !- Program Line 14
  SET SYS9ZonePVAVwithPFPBoxesandReheatHtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  SYS9ZonePVAVwithPFPBoxesandReheatOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SYS9ZonePVAVwithPFPBoxesandReheatOptimumStartProg0; !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

