
Version,
  23.2;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  ComStock DOE Ref 1980-2004|LargeOffice, !- Name
  315,                                    !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

SpaceList,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name 2
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name 3
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name 4
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name 5
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name 6
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name 7
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name 8
  Office WholeBuilding - Lg Office C end_b - Story Ground; !- Space Name 9

Lights,
  Office WholeBuilding - Lg Office Lights, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.050454,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0476170769230769,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0510856153846154,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0545541538461538,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0580226923076923,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0614912307692308,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0649597692307692,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0684283076923077,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0718968461538462,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0753653846153846,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0788339230769231,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0823024615384615,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.085771,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.11101625,                             !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.1362615,                              !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.16150675,                             !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.186752,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2755855,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.364419,                               !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.4532525,                              !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.542086,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.59983275,                             !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.6575795,                              !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.71532625,                             !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.773073,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.7906085,                              !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.808144,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.8256795,                              !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.843215,                               !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.845476666666667,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.847738333333333,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.85,                                   !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.84198475,                             !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.8339695,                              !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.82595425,                             !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.817939,                               !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.805464,                               !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.792989,                               !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.780514,                               !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.768039,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.77407625,                             !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.7801135,                              !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.78615075,                             !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.792188,                               !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.7854415,                              !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.778695,                               !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.7719485,                              !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.765202,                               !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.735588,                               !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.705974,                               !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.67636,                                !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.646746,                               !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.531125333333333,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.415504666666667,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.299884,                               !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.25875775,                             !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.2176315,                              !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.17650525,                             !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.135379,                               !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.12439175,                             !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.1134045,                              !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.10241725,                             !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.09143,                                !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.090147,                               !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.088864,                               !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.087581,                               !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.086298,                               !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.08656275,                             !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0868275,                              !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.08709225,                             !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.087357,                               !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.08721725,                             !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0870775,                              !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.08693775,                             !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.086798,                               !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.07858575,                             !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0703735,                              !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.06216125,                             !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.053949,                               !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.05279525,                             !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0516415,                              !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.05048775,                             !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.049334,                               !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.04549975,                             !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0416655,                              !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.03783125,                             !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.033997,                               !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.034449,                               !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.034901,                               !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.035353,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.035805,                               !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.036257,                               !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.036709,                               !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.04014525,                             !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0435815,                              !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.04701775;                             !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.063778708,                            !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0461645321052632,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0465468061578947,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0469290802105263,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0473113542631579,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0476936283157895,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.048075902368421,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0484581764210526,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0488404504736842,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0492227245263158,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0496049985789474,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0499872726315789,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.0503695466842105,                     !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0507518207368421,                     !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0511340947894737,                     !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0515163688421053,                     !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0518986428947368,                     !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.0522809169473684,                     !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.052663191,                            !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05654853575,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0604338805,                           !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.06431922525,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.06820457,                             !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.069469504,                            !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.070734438,                            !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.071999372,                            !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.073264306,                            !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.07452924,                             !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.075794174,                            !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.077059108,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.078324042,                            !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.079588976,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.08085391,                             !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.082118844,                            !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.083383778,                            !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.084648712,                            !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.085913646,                            !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.08717858,                             !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.088443514,                            !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.089708448,                            !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0428589120208334,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.042838572875,                         !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0428182337291667,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0427978945833333,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0427775554375,                        !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0427572162916667,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0427368771458333,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0894009240588235,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0890934001176471,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0887858761764706,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0884783522352941,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0881708282941177,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0878633043529412,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0875557804117647,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0872482564705882,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0869407325294118,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0866332085882353,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0863256846470588,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0860181607058824,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0857106367647059,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0854031128235294,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0850955888823529,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0847880649411765,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.084480541,                            !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.08097738075,                          !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0774742205,                           !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.07397106025,                          !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0704679,                              !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.069858542,                            !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.069249184,                            !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.068639826,                            !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.068030468,                            !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.06799782375,                          !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0679651795,                           !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.06793253525,                          !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.067899891,                            !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0668676805,                           !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.06583547,                             !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0648032595,                           !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.063771049,                            !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0639980365,                           !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.064225024,                            !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0644520115,                           !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.064678999,                            !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.06447320025,                          !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0642674015,                           !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.06406160275,                          !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.063855804,                            !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.06383316,                             !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.063810516,                            !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.063787872,                            !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.063765228,                            !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.063768598,                            !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.063771968,                            !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.0427368771458333;                     !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0613798854939759,                     !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0614084409879518,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.063698685,                            !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.06373419075,                          !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0637696965,                           !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.06380520225,                          !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.063840708,                            !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.063842595,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.063844482,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.063846369,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.063848256,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0590494665,                           !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.054250677,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0494518875,                           !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.044653098,                            !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.04469310975,                          !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.0447331215,                           !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.04477313325,                          !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.044813145,                            !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.04444637075,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.0440795965,                           !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.04371282225,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.043346048,                            !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.04341069875,                          !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.0434753495,                           !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.04354000025,                          !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.043604651,                            !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.043653367,                            !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.043702083,                            !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.043750799,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.043799515,                            !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.04325268775,                          !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0427058605,                           !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.04215903325,                          !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.041612206,                            !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.04173224125,                          !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0418522765,                           !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.04197231175,                          !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.042092347,                            !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.04253247625,                          !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0429726055,                           !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.04341273475,                          !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.043852864,                            !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0626077717349398,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0626363272289157,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0626648827228916,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0626934382168675,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0627219937108434,                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0627505492048193,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0627791046987952,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0628076601927711,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.062836215686747,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0628647711807229,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0628933266746988,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0629218821686747,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0629504376626506,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0629789931566265,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0630075486506024,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0630361041445783,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0630646596385542,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0630932151325301,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.063121770626506,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0631503261204819,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0631788816144578,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0632074371084337,                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0632359926024096,                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0632645480963855,                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0632931035903614,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0633216590843373,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0633502145783132,                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0633787700722891,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.063407325566265,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.0634358810602409,                     !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.0634644365542168,                     !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0634929920481928,                     !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.0635215475421687,                     !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.0635501030361446,                     !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.0635786585301205,                     !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0636072140240964,                     !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.0636357695180723,                     !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.0636643250120482,                     !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0636928805060241,                     !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.063721436,                            !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.06096290575,                          !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.0582043755,                           !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05544584525,                          !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.052687315,                            !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.0538330195,                           !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.054978724,                            !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0561244285,                           !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.057270133,                            !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.058789785,                            !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.060309437,                            !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.061829089,                            !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.063348741,                            !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.063436227;                            !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Large Office Bldg Occ,                  !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Large Office Activity,                  !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Large Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.075,                                  !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.175,                                  !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.3875,                                 !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.575,                                  !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.7625,                                 !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.95,                                   !- Value Until Time 13
  08:00,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  08:15,                                  !- Time 15 {hh:mm}
  0.8375,                                 !- Value Until Time 15
  08:30,                                  !- Time 16 {hh:mm}
  0.725,                                  !- Value Until Time 16
  08:45,                                  !- Time 17 {hh:mm}
  0.6125,                                 !- Value Until Time 17
  09:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  09:15,                                  !- Time 19 {hh:mm}
  0.6125,                                 !- Value Until Time 19
  09:30,                                  !- Time 20 {hh:mm}
  0.725,                                  !- Value Until Time 20
  09:45,                                  !- Time 21 {hh:mm}
  0.8375,                                 !- Value Until Time 21
  10:00,                                  !- Time 22 {hh:mm}
  0.95,                                   !- Value Until Time 22
  13:00,                                  !- Time 23 {hh:mm}
  0.95,                                   !- Value Until Time 23
  13:15,                                  !- Time 24 {hh:mm}
  0.866666666666667,                      !- Value Until Time 24
  13:30,                                  !- Time 25 {hh:mm}
  0.783333333333333,                      !- Value Until Time 25
  13:45,                                  !- Time 26 {hh:mm}
  0.7,                                    !- Value Until Time 26
  14:00,                                  !- Time 27 {hh:mm}
  0.625,                                  !- Value Until Time 27
  14:15,                                  !- Time 28 {hh:mm}
  0.55,                                   !- Value Until Time 28
  14:30,                                  !- Time 29 {hh:mm}
  0.475,                                  !- Value Until Time 29
  14:45,                                  !- Time 30 {hh:mm}
  0.4,                                    !- Value Until Time 30
  15:15,                                  !- Time 31 {hh:mm}
  0.4,                                    !- Value Until Time 31
  15:30,                                  !- Time 32 {hh:mm}
  0.3625,                                 !- Value Until Time 32
  15:45,                                  !- Time 33 {hh:mm}
  0.325,                                  !- Value Until Time 33
  16:00,                                  !- Time 34 {hh:mm}
  0.2875,                                 !- Value Until Time 34
  16:15,                                  !- Time 35 {hh:mm}
  0.25,                                   !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.2125,                                 !- Value Until Time 36
  16:45,                                  !- Time 37 {hh:mm}
  0.175,                                  !- Value Until Time 37
  17:00,                                  !- Time 38 {hh:mm}
  0.1375,                                 !- Value Until Time 38
  17:15,                                  !- Time 39 {hh:mm}
  0.1,                                    !- Value Until Time 39
  17:30,                                  !- Time 40 {hh:mm}
  0.09375,                                !- Value Until Time 40
  17:45,                                  !- Time 41 {hh:mm}
  0.0875,                                 !- Value Until Time 41
  18:00,                                  !- Time 42 {hh:mm}
  0.08125,                                !- Value Until Time 42
  18:15,                                  !- Time 43 {hh:mm}
  0.075,                                  !- Value Until Time 43
  18:30,                                  !- Time 44 {hh:mm}
  0.06875,                                !- Value Until Time 44
  18:45,                                  !- Time 45 {hh:mm}
  0.0625,                                 !- Value Until Time 45
  19:00,                                  !- Time 46 {hh:mm}
  0.05625,                                !- Value Until Time 46
  19:15,                                  !- Time 47 {hh:mm}
  0.05,                                   !- Value Until Time 47
  19:30,                                  !- Time 48 {hh:mm}
  0.04375,                                !- Value Until Time 48
  19:45,                                  !- Time 49 {hh:mm}
  0.0375,                                 !- Value Until Time 49
  20:00,                                  !- Time 50 {hh:mm}
  0.03125,                                !- Value Until Time 50
  20:15,                                  !- Time 51 {hh:mm}
  0.025,                                  !- Value Until Time 51
  20:30,                                  !- Time 52 {hh:mm}
  0.01875,                                !- Value Until Time 52
  20:45,                                  !- Time 53 {hh:mm}
  0.0125,                                 !- Value Until Time 53
  21:00,                                  !- Time 54 {hh:mm}
  0.00625,                                !- Value Until Time 54
  21:15,                                  !- Time 55 {hh:mm}
  0,                                      !- Value Until Time 55
  24:00,                                  !- Time 56 {hh:mm}
  0;                                      !- Value Until Time 56

Schedule:Day:Interval,
  Large Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.0125,                                 !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.025,                                  !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0375,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.075,                                  !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.0875,                                 !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.45,                                   !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  12:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  12:15,                                  !- Time 19 {hh:mm}
  0.484,                                  !- Value Until Time 19
  12:30,                                  !- Time 20 {hh:mm}
  0.468,                                  !- Value Until Time 20
  12:45,                                  !- Time 21 {hh:mm}
  0.452,                                  !- Value Until Time 21
  13:00,                                  !- Time 22 {hh:mm}
  0.436,                                  !- Value Until Time 22
  13:15,                                  !- Time 23 {hh:mm}
  0.42,                                   !- Value Until Time 23
  13:30,                                  !- Time 24 {hh:mm}
  0.404,                                  !- Value Until Time 24
  13:45,                                  !- Time 25 {hh:mm}
  0.388,                                  !- Value Until Time 25
  14:00,                                  !- Time 26 {hh:mm}
  0.372,                                  !- Value Until Time 26
  14:15,                                  !- Time 27 {hh:mm}
  0.356,                                  !- Value Until Time 27
  14:30,                                  !- Time 28 {hh:mm}
  0.34,                                   !- Value Until Time 28
  14:45,                                  !- Time 29 {hh:mm}
  0.324,                                  !- Value Until Time 29
  15:00,                                  !- Time 30 {hh:mm}
  0.308,                                  !- Value Until Time 30
  15:15,                                  !- Time 31 {hh:mm}
  0.292,                                  !- Value Until Time 31
  15:30,                                  !- Time 32 {hh:mm}
  0.276,                                  !- Value Until Time 32
  15:45,                                  !- Time 33 {hh:mm}
  0.26,                                   !- Value Until Time 33
  16:00,                                  !- Time 34 {hh:mm}
  0.244,                                  !- Value Until Time 34
  16:15,                                  !- Time 35 {hh:mm}
  0.228,                                  !- Value Until Time 35
  16:30,                                  !- Time 36 {hh:mm}
  0.212,                                  !- Value Until Time 36
  16:45,                                  !- Time 37 {hh:mm}
  0.196,                                  !- Value Until Time 37
  17:00,                                  !- Time 38 {hh:mm}
  0.18,                                   !- Value Until Time 38
  17:15,                                  !- Time 39 {hh:mm}
  0.164,                                  !- Value Until Time 39
  17:30,                                  !- Time 40 {hh:mm}
  0.148,                                  !- Value Until Time 40
  17:45,                                  !- Time 41 {hh:mm}
  0.132,                                  !- Value Until Time 41
  18:00,                                  !- Time 42 {hh:mm}
  0.116,                                  !- Value Until Time 42
  18:15,                                  !- Time 43 {hh:mm}
  0.1,                                    !- Value Until Time 43
  18:30,                                  !- Time 44 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 44
  18:45,                                  !- Time 45 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 45
  19:00,                                  !- Time 46 {hh:mm}
  0.075,                                  !- Value Until Time 46
  19:15,                                  !- Time 47 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 47
  19:30,                                  !- Time 48 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 48
  19:45,                                  !- Time 49 {hh:mm}
  0.05,                                   !- Value Until Time 49
  20:00,                                  !- Time 50 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 50
  20:15,                                  !- Time 51 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 51
  20:30,                                  !- Time 52 {hh:mm}
  0.025,                                  !- Value Until Time 52
  20:45,                                  !- Time 53 {hh:mm}
  0.0166666666666667,                     !- Value Until Time 53
  21:00,                                  !- Time 54 {hh:mm}
  0.00833333333333333,                    !- Value Until Time 54
  21:15,                                  !- Time 55 {hh:mm}
  0,                                      !- Value Until Time 55
  24:00,                                  !- Time 56 {hh:mm}
  0;                                      !- Value Until Time 56

Schedule:Day:Interval,
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Name
  Large Office Bldg Occ Default,          !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Name
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Jan6, !- Name
  Large Office Activity Default,          !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan7-Dec31, !- Name
  autogen Large Office Activity 1_day_sch, !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Activity Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_EQUIP_EndUseData,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.5631,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.5375,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5376,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.5377,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5378,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5379,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.538,                                  !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5381,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.5382,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.5383,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.5384,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.5385,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.5386,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.55345,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5683,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.58315,                                !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.598,                                  !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.6198,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.6416,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.6634,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.6852,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.7091,                                 !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.733,                                  !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.7569,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.7808,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.80195,                                !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.8231,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.84425,                                !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.8654,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.8725,                                 !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.8796,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.8867,                                 !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.8855,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.8843,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.8831,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.8819,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8666,                                 !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.8513,                                 !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.836,                                  !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.8207,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.8107,                                 !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.8007,                                 !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.7907,                                 !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.7807,                                 !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.76935,                                !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.758,                                  !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.74665,                                !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.7353,                                 !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.719025,                               !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.70275,                                !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.686475,                               !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.6702,                                 !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.6484,                                 !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.6266,                                 !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.6048,                                 !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.5951,                                 !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.5854,                                 !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.5757,                                 !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.566,                                  !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.568025,                               !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.57005,                                !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.572075,                               !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.5741,                                 !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.58375,                                !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.5934,                                 !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.60305,                                !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.6127,                                 !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.6241,                                 !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.6355,                                 !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.6469,                                 !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.6583,                                 !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.662075,                               !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.66585,                                !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.669625,                               !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.6734,                                 !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.6597975,                              !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.646195,                               !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.6325925,                              !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.61899,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.5991675,                              !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.579345,                               !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.5595225,                              !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.5397,                                 !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.549925,                               !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.56015,                                !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.570375,                               !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.5806,                                 !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.580533333333333,                      !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.580466666666667,                      !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.5804,                                 !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.580333333333333,                      !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.580266666666667,                      !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5802,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.575925,                               !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.57165,                                !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.567375;                               !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.530010526315789,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.528021052631579,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.526031578947368,                      !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.524042105263158,                      !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.522052631578947,                      !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.520063157894737,                      !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.518073684210526,                      !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.516084210526316,                      !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.514094736842105,                      !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.512105263157895,                      !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.510115789473684,                      !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.508126315789474,                      !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.506136842105263,                      !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.504147368421053,                      !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.502157894736842,                      !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.500168421052632,                      !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.498178947368421,                      !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.496189473684211,                      !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.4942,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.483575,                               !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.47295,                                !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.462325,                               !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.4517,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.451076470588235,                      !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.450452941176471,                      !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.449829411764706,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.449205882352941,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.448582352941176,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.447958823529412,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.447335294117647,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.446711764705882,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.446088235294118,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.445464705882353,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.444841176470588,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.444217647058824,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.443594117647059,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.442970588235294,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.442347058823529,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.441723529411765,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.4411,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.44325,                                !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.4454,                                 !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.44755,                                !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.4497,                                 !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.453,                                  !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.4563,                                 !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.4596,                                 !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.4629,                                 !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.463523529411765,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.464147058823529,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.464770588235294,                      !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.465394117647059,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.466017647058823,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.466641176470588,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.467264705882353,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.467888235294117,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.468511764705882,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.469135294117647,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.469758823529412,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.470382352941176,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.471005882352941,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.471629411764706,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.472252941176471,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.472876470588235,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.4735,                                 !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.478725,                               !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.48395,                                !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.489175,                               !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.4944,                                 !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.4945,                                 !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.4946,                                 !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.4947,                                 !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.4948,                                 !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.49405,                                !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.4933,                                 !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.49255,                                !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.4918,                                 !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.494575,                               !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.49735,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.500125,                               !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.5029,                                 !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.508875,                               !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.51485,                                !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.520825,                               !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.5268,                                 !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.535025,                               !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.54325,                                !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.551475,                               !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.5597,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.5684,                                 !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.5771,                                 !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.5858,                                 !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5945,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.6013,                                 !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.6081,                                 !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.6149;                                 !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.459685542168675,                      !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.459671084337349,                      !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5992,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.608975,                               !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.61875,                                !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.628525,                               !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.6383,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.6381,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.6379,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.6377,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.6375,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.6189825,                              !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.600465,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.5819475,                              !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.56343,                                !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5664975,                              !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.569565,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5726325,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.5757,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.57,                                   !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.5643,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.5586,                                 !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.5529,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.5545,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.5561,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.5577,                                 !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.5593,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.56295,                                !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.5666,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.57025,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.5739,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.5759,                                 !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5779,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5799,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5819,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.580175,                               !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.57845,                                !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.576725,                               !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.575,                                  !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.568425,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.56185,                                !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.555275,                               !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.5487,                                 !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.459063855421687,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.459049397590362,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.459034939759036,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.459020481927711,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.459006024096386,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.45899156626506,                       !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.458977108433735,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.45896265060241,                       !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.458948192771084,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.458933734939759,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.458919277108434,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.458904819277108,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.458890361445783,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.458875903614458,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.458861445783133,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.458846987951807,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.458832530120482,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.458818072289157,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.458803614457831,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.458789156626506,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.458774698795181,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.458760240963855,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.45874578313253,                       !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.458731325301205,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.458716867469879,                      !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.458702409638554,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.458687951807229,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.458673493975904,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.458659036144578,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.458644578313253,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.458630120481928,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.458615662650602,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.458601204819277,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.458586746987952,                      !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.458572289156627,                      !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.458557831325301,                      !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.458543373493976,                      !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.458528915662651,                      !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.458514457831325,                      !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.4585,                                 !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.4617,                                 !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.4649,                                 !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.4681,                                 !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.4713,                                 !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.478225,                               !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.48515,                                !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.492075,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.499,                                  !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.5109,                                 !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5228,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.5347,                                 !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.5466,                                 !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.55975;                                !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 9309 Area 4256,  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, -3.5527136788005e-15, 1.47562143331581, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  93.0636279312904, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  93.0636279312904, -3.5527136788005e-15, 1.47562143331581; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space or SpaceList Name
  851.20607140372;                        !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Large Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  20:45,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  15.6;                                   !- Value Until Time 2

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office HtgSetp Default,           !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  20:45,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  26.7;                                   !- Value Until Time 2

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office ClgSetp WntrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Exhaust Node List, !- Name
  Node 69;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 69,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Sunday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Monday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Tuesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Wednesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Thursday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Friday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Saturday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Holiday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- CustomDay1 Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Sunday, !- Sunday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Monday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Tuesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Wednesday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Thursday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Friday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Saturday, !- Saturday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- Holiday Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default, !- CustomDay1 Schedule:Day Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 69,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999959, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999959, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999929, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0253999999999929, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999999, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999999, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 1, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Exhaust Node List, !- Name
  Node 73;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 73,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 73,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -17.0388379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 40,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999964, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999964, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -3.5527136788005e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000142, -3.5527136788005e-15, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  0.0254000000000142, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000001, -3.5527136788005e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000001, -3.5527136788005e-15, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 2, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Exhaust Node List, !- Name
  Node 77;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 77,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 77,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 232105,   !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -3.5527136788005e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space or SpaceList Name
  4642.10331892342;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 3, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Exhaust Node List, !- Name
  Node 81;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 81,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 81,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2493 Area 1140,  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 24.9082759770968, 1.47668810923887, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 24.9082759770968, 0.762, !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0253999999999976, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0253999999999976, 1.47668810923887; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office B end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space or SpaceList Name
  227.993533134573;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 4, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Exhaust Node List, !- Name
  Node 85;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 85,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 85,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  -12.4668379885484,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2493 Area 1140,  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 24.9336759770968, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -3.5527136788005e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 24.9336759770968, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.9336759770968, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 24.9336759770968, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 24.9336759770968, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0253999999999982, 1.47668810923887, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0253999999999982, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 24.9082759770968, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 24.9082759770968, 1.47668810923887; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 24.9336759770968, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space or SpaceList Name
  227.993533134573;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 5, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Exhaust Node List, !- Name
  Node 89;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 89,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 89,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -46.5445139656452,                      !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 9309 Area 4256,  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 0;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  93.0636279312904, 4.572, 1.47562143331581, !- X,Y,Z Vertex 1 {m}
  93.0636279312904, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999763, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999763, 4.572, 1.47562143331581; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  93.0890279312904, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  93.0890279312904, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  93.0890279312904, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  93.0890279312904, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space or SpaceList Name
  851.206071403719;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 6, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Exhaust Node List, !- Name
  Node 93;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 93,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 93,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -51.1165139656452,                      !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.5466, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 0.0254000000000012, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999999, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54659999999999, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0253999999999923, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999923, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999999, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999999, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999999, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -7.105427357601e-15, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  -7.105427357601e-15, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space or SpaceList Name
  41.806368;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 7, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Exhaust Node List, !- Name
  Node 97;                                !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 97,                                !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 97,                                !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  46.5445139656452,                       !- X Origin {m}
  12.4668379885484,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 4.572, 0;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000001, 4.572, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.54660000000001, 4.572, 0.762,         !- X,Y,Z Vertex 2 {m}
  0.0254000000000136, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000136, 4.572, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-3.45, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Construction Name
  Surface 52,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57200000000001, 0.0254000000000018, 1.48324584269663, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 0.0254000000000018, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.5466, 1.48324584269663; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-13.89,              !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_b - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Thermostat 8, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Exhaust Node List, !- Name
  Node 101;                               !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Air Distribution Unit, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term; !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Inlet Air Node, !- Supply Air Inlet Node Name
  Node 101,                               !- Secondary Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer Outlet, !- Reheat Coil Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer, !- Zone Mixer Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan, !- Fan Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Electric Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Coil:Heating:Electric,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Electric Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Outlet Air Node; !- Air Outlet Node Name

Fan:ConstantVolume,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 101,                               !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan Outlet, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

AirLoopHVAC:ZoneMixer,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer, !- Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Mixer Outlet, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Fan Outlet, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Inlet Air Node; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_b - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No,                                     !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2018,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2018,                                   !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch 1,                       !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.06,              !- Name
  Smooth,                                 !- Roughness
  0.186640389837883,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-12.77,             !- Name
  Smooth,                                 !- Roughness
  2.24921616224864,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-5.44,              !- Name
  Smooth,                                 !- Roughness
  0.958541985530366,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1, !- Name
  4.08834960560171,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.13;                                   !- Visible Transmittance

Construction,
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  Fiberglass batt 0.5in,                  !- Layer 1
  Copper pipe 0.75in type L;              !- Layer 2

Construction,
  InteriorFurnishings 1,                  !- Name
  Std Wood 6inch 1;                       !- Layer 1

Construction,
  Typical IEAD Roof R-13.89,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-12.77,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall R-6.99, !- Name
  Typical Insulation R-5.44,              !- Layer 1
  8 in. Concrete Block Basement Wall;     !- Layer 2

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor,  !- Name
  Typical Insulation R-1.06,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-3.45, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-1.06,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door,           !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25, !- Name
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25; !- Layer 1

Construction,
  U 0.72 SHGC 0.25 Simple Glazing Window U-0.72 SHGC 0.25 1, !- Name
  U 0.72 SHGC 0.25 Simple Glazing U-0.72 SHGC 0.25 1; !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm,   !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 232105,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2321.05165946171,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 2493 Area 1140,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  113.996766567286,                       !- Area {m2}
  24.9336759770968;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 914 Area 209,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  20.903184,                              !- Area {m2}
  9.144;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 9309 Area 4256,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  425.60303570186,                        !- Area {m2}
  93.0890279312904;                       !- PerimeterExposed {m}

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Temporary Pipe Indoor Ambient Temp 95.0F, !- Name
  ,                                       !- Schedule Type Limits Name
  35;                                     !- Hourly Value

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  16:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  01:00,                                  !- Time 2 {hh:mm}
  0.0475,                                 !- Value Until Time 2
  01:15,                                  !- Time 3 {hh:mm}
  0.055,                                  !- Value Until Time 3
  01:30,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  01:45,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  02:00,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  02:15,                                  !- Time 7 {hh:mm}
  0.055,                                  !- Value Until Time 7
  02:30,                                  !- Time 8 {hh:mm}
  0.0475,                                 !- Value Until Time 8
  02:45,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  03:15,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  16:45,                                  !- Time 11 {hh:mm}
  0.06,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.0675,                                 !- Value Until Time 12
  17:15,                                  !- Time 13 {hh:mm}
  0.075,                                  !- Value Until Time 13
  17:30,                                  !- Time 14 {hh:mm}
  0.0825,                                 !- Value Until Time 14
  17:45,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.0825,                                 !- Value Until Time 16
  18:15,                                  !- Time 17 {hh:mm}
  0.075,                                  !- Value Until Time 17
  18:30,                                  !- Time 18 {hh:mm}
  0.0675,                                 !- Value Until Time 18
  18:45,                                  !- Time 19 {hh:mm}
  0.06,                                   !- Value Until Time 19
  19:00,                                  !- Time 20 {hh:mm}
  0.055,                                  !- Value Until Time 20
  19:15,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  19:30,                                  !- Time 22 {hh:mm}
  0.045,                                  !- Value Until Time 22
  19:45,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.0175,                                 !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.035,                                  !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.0525,                                 !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.16,                                   !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.23,                                   !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.27,                                   !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  05:30,                                  !- Time 14 {hh:mm}
  0.3575,                                 !- Value Until Time 14
  05:45,                                  !- Time 15 {hh:mm}
  0.365,                                  !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.3725,                                 !- Value Until Time 16
  06:15,                                  !- Time 17 {hh:mm}
  0.38,                                   !- Value Until Time 17
  06:30,                                  !- Time 18 {hh:mm}
  0.3825,                                 !- Value Until Time 18
  06:45,                                  !- Time 19 {hh:mm}
  0.385,                                  !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.3875,                                 !- Value Until Time 20
  07:15,                                  !- Time 21 {hh:mm}
  0.39,                                   !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.416666666666667,                      !- Value Until Time 22
  07:45,                                  !- Time 23 {hh:mm}
  0.443333333333333,                      !- Value Until Time 23
  08:00,                                  !- Time 24 {hh:mm}
  0.47,                                   !- Value Until Time 24
  08:15,                                  !- Time 25 {hh:mm}
  0.495,                                  !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.52,                                   !- Value Until Time 26
  08:45,                                  !- Time 27 {hh:mm}
  0.545,                                  !- Value Until Time 27
  09:00,                                  !- Time 28 {hh:mm}
  0.57,                                   !- Value Until Time 28
  09:15,                                  !- Time 29 {hh:mm}
  0.5625,                                 !- Value Until Time 29
  09:30,                                  !- Time 30 {hh:mm}
  0.555,                                  !- Value Until Time 30
  09:45,                                  !- Time 31 {hh:mm}
  0.5475,                                 !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.54,                                   !- Value Until Time 32
  10:15,                                  !- Time 33 {hh:mm}
  0.49,                                   !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.44,                                   !- Value Until Time 34
  10:45,                                  !- Time 35 {hh:mm}
  0.39,                                   !- Value Until Time 35
  11:00,                                  !- Time 36 {hh:mm}
  0.34,                                   !- Value Until Time 36
  11:15,                                  !- Time 37 {hh:mm}
  0.3375,                                 !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.335,                                  !- Value Until Time 38
  11:45,                                  !- Time 39 {hh:mm}
  0.3325,                                 !- Value Until Time 39
  12:00,                                  !- Time 40 {hh:mm}
  0.33,                                   !- Value Until Time 40
  12:15,                                  !- Time 41 {hh:mm}
  0.3575,                                 !- Value Until Time 41
  12:30,                                  !- Time 42 {hh:mm}
  0.385,                                  !- Value Until Time 42
  12:45,                                  !- Time 43 {hh:mm}
  0.4125,                                 !- Value Until Time 43
  13:00,                                  !- Time 44 {hh:mm}
  0.44,                                   !- Value Until Time 44
  13:15,                                  !- Time 45 {hh:mm}
  0.38,                                   !- Value Until Time 45
  13:30,                                  !- Time 46 {hh:mm}
  0.32,                                   !- Value Until Time 46
  13:45,                                  !- Time 47 {hh:mm}
  0.26,                                   !- Value Until Time 47
  14:00,                                  !- Time 48 {hh:mm}
  0.2475,                                 !- Value Until Time 48
  14:15,                                  !- Time 49 {hh:mm}
  0.235,                                  !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.2225,                                 !- Value Until Time 50
  14:45,                                  !- Time 51 {hh:mm}
  0.21,                                   !- Value Until Time 51
  15:00,                                  !- Time 52 {hh:mm}
  0.195,                                  !- Value Until Time 52
  15:15,                                  !- Time 53 {hh:mm}
  0.18,                                   !- Value Until Time 53
  15:30,                                  !- Time 54 {hh:mm}
  0.165,                                  !- Value Until Time 54
  15:45,                                  !- Time 55 {hh:mm}
  0.15,                                   !- Value Until Time 55
  16:00,                                  !- Time 56 {hh:mm}
  0.155,                                  !- Value Until Time 56
  16:15,                                  !- Time 57 {hh:mm}
  0.16,                                   !- Value Until Time 57
  16:30,                                  !- Time 58 {hh:mm}
  0.165,                                  !- Value Until Time 58
  16:45,                                  !- Time 59 {hh:mm}
  0.17,                                   !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.1475,                                 !- Value Until Time 60
  17:15,                                  !- Time 61 {hh:mm}
  0.125,                                  !- Value Until Time 61
  17:30,                                  !- Time 62 {hh:mm}
  0.1025,                                 !- Value Until Time 62
  17:45,                                  !- Time 63 {hh:mm}
  0.08,                                   !- Value Until Time 63
  18:00,                                  !- Time 64 {hh:mm}
  0.0725,                                 !- Value Until Time 64
  18:15,                                  !- Time 65 {hh:mm}
  0.065,                                  !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.0575,                                 !- Value Until Time 66
  18:45,                                  !- Time 67 {hh:mm}
  0.05,                                   !- Value Until Time 67
  19:15,                                  !- Time 68 {hh:mm}
  0.05,                                   !- Value Until Time 68
  19:30,                                  !- Time 69 {hh:mm}
  0.04375,                                !- Value Until Time 69
  19:45,                                  !- Time 70 {hh:mm}
  0.0375,                                 !- Value Until Time 70
  20:00,                                  !- Time 71 {hh:mm}
  0.03125,                                !- Value Until Time 71
  20:15,                                  !- Time 72 {hh:mm}
  0.025,                                  !- Value Until Time 72
  20:30,                                  !- Time 73 {hh:mm}
  0.01875,                                !- Value Until Time 73
  20:45,                                  !- Time 74 {hh:mm}
  0.0125,                                 !- Value Until Time 74
  21:00,                                  !- Time 75 {hh:mm}
  0.00625,                                !- Value Until Time 75
  21:15,                                  !- Time 76 {hh:mm}
  0,                                      !- Value Until Time 76
  24:00,                                  !- Time 77 {hh:mm}
  0;                                      !- Value Until Time 77

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.09,                                   !- Value Until Time 1
  01:45,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  02:00,                                  !- Time 3 {hh:mm}
  0.0175,                                 !- Value Until Time 3
  02:15,                                  !- Time 4 {hh:mm}
  0.035,                                  !- Value Until Time 4
  02:30,                                  !- Time 5 {hh:mm}
  0.0525,                                 !- Value Until Time 5
  02:45,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  03:00,                                  !- Time 7 {hh:mm}
  0.08,                                   !- Value Until Time 7
  03:15,                                  !- Time 8 {hh:mm}
  0.09,                                   !- Value Until Time 8
  03:30,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  03:45,                                  !- Time 10 {hh:mm}
  0.11,                                   !- Value Until Time 10
  04:00,                                  !- Time 11 {hh:mm}
  0.12,                                   !- Value Until Time 11
  04:15,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  04:30,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  04:45,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  05:00,                                  !- Time 15 {hh:mm}
  0.165,                                  !- Value Until Time 15
  05:15,                                  !- Time 16 {hh:mm}
  0.18,                                   !- Value Until Time 16
  05:30,                                  !- Time 17 {hh:mm}
  0.195,                                  !- Value Until Time 17
  05:45,                                  !- Time 18 {hh:mm}
  0.21,                                   !- Value Until Time 18
  06:00,                                  !- Time 19 {hh:mm}
  0.208823529411765,                      !- Value Until Time 19
  06:15,                                  !- Time 20 {hh:mm}
  0.207647058823529,                      !- Value Until Time 20
  06:30,                                  !- Time 21 {hh:mm}
  0.206470588235294,                      !- Value Until Time 21
  06:45,                                  !- Time 22 {hh:mm}
  0.205294117647059,                      !- Value Until Time 22
  07:00,                                  !- Time 23 {hh:mm}
  0.204117647058824,                      !- Value Until Time 23
  07:15,                                  !- Time 24 {hh:mm}
  0.202941176470588,                      !- Value Until Time 24
  07:30,                                  !- Time 25 {hh:mm}
  0.201764705882353,                      !- Value Until Time 25
  07:45,                                  !- Time 26 {hh:mm}
  0.200588235294118,                      !- Value Until Time 26
  08:00,                                  !- Time 27 {hh:mm}
  0.199411764705882,                      !- Value Until Time 27
  08:15,                                  !- Time 28 {hh:mm}
  0.198235294117647,                      !- Value Until Time 28
  08:30,                                  !- Time 29 {hh:mm}
  0.197058823529412,                      !- Value Until Time 29
  08:45,                                  !- Time 30 {hh:mm}
  0.195882352941176,                      !- Value Until Time 30
  09:00,                                  !- Time 31 {hh:mm}
  0.194705882352941,                      !- Value Until Time 31
  09:15,                                  !- Time 32 {hh:mm}
  0.193529411764706,                      !- Value Until Time 32
  09:30,                                  !- Time 33 {hh:mm}
  0.192352941176471,                      !- Value Until Time 33
  09:45,                                  !- Time 34 {hh:mm}
  0.191176470588235,                      !- Value Until Time 34
  10:00,                                  !- Time 35 {hh:mm}
  0.19,                                   !- Value Until Time 35
  10:15,                                  !- Time 36 {hh:mm}
  0.2,                                    !- Value Until Time 36
  10:30,                                  !- Time 37 {hh:mm}
  0.21,                                   !- Value Until Time 37
  10:45,                                  !- Time 38 {hh:mm}
  0.22,                                   !- Value Until Time 38
  11:00,                                  !- Time 39 {hh:mm}
  0.23,                                   !- Value Until Time 39
  11:15,                                  !- Time 40 {hh:mm}
  0.2225,                                 !- Value Until Time 40
  11:30,                                  !- Time 41 {hh:mm}
  0.215,                                  !- Value Until Time 41
  11:45,                                  !- Time 42 {hh:mm}
  0.2075,                                 !- Value Until Time 42
  12:00,                                  !- Time 43 {hh:mm}
  0.2,                                    !- Value Until Time 43
  12:15,                                  !- Time 44 {hh:mm}
  0.199411764705882,                      !- Value Until Time 44
  12:30,                                  !- Time 45 {hh:mm}
  0.198823529411765,                      !- Value Until Time 45
  12:45,                                  !- Time 46 {hh:mm}
  0.198235294117647,                      !- Value Until Time 46
  13:00,                                  !- Time 47 {hh:mm}
  0.197647058823529,                      !- Value Until Time 47
  13:15,                                  !- Time 48 {hh:mm}
  0.197058823529412,                      !- Value Until Time 48
  13:30,                                  !- Time 49 {hh:mm}
  0.196470588235294,                      !- Value Until Time 49
  13:45,                                  !- Time 50 {hh:mm}
  0.195882352941177,                      !- Value Until Time 50
  14:00,                                  !- Time 51 {hh:mm}
  0.195294117647059,                      !- Value Until Time 51
  14:15,                                  !- Time 52 {hh:mm}
  0.194705882352941,                      !- Value Until Time 52
  14:30,                                  !- Time 53 {hh:mm}
  0.194117647058824,                      !- Value Until Time 53
  14:45,                                  !- Time 54 {hh:mm}
  0.193529411764706,                      !- Value Until Time 54
  15:00,                                  !- Time 55 {hh:mm}
  0.192941176470588,                      !- Value Until Time 55
  15:15,                                  !- Time 56 {hh:mm}
  0.192352941176471,                      !- Value Until Time 56
  15:30,                                  !- Time 57 {hh:mm}
  0.191764705882353,                      !- Value Until Time 57
  15:45,                                  !- Time 58 {hh:mm}
  0.191176470588235,                      !- Value Until Time 58
  16:00,                                  !- Time 59 {hh:mm}
  0.190588235294118,                      !- Value Until Time 59
  16:15,                                  !- Time 60 {hh:mm}
  0.19,                                   !- Value Until Time 60
  16:30,                                  !- Time 61 {hh:mm}
  0.18,                                   !- Value Until Time 61
  16:45,                                  !- Time 62 {hh:mm}
  0.17,                                   !- Value Until Time 62
  17:00,                                  !- Time 63 {hh:mm}
  0.16,                                   !- Value Until Time 63
  17:15,                                  !- Time 64 {hh:mm}
  0.15,                                   !- Value Until Time 64
  17:30,                                  !- Time 65 {hh:mm}
  0.145,                                  !- Value Until Time 65
  17:45,                                  !- Time 66 {hh:mm}
  0.14,                                   !- Value Until Time 66
  18:00,                                  !- Time 67 {hh:mm}
  0.135,                                  !- Value Until Time 67
  18:15,                                  !- Time 68 {hh:mm}
  0.13,                                   !- Value Until Time 68
  18:30,                                  !- Time 69 {hh:mm}
  0.1325,                                 !- Value Until Time 69
  18:45,                                  !- Time 70 {hh:mm}
  0.135,                                  !- Value Until Time 70
  19:00,                                  !- Time 71 {hh:mm}
  0.1375,                                 !- Value Until Time 71
  19:15,                                  !- Time 72 {hh:mm}
  0.14,                                   !- Value Until Time 72
  19:30,                                  !- Time 73 {hh:mm}
  0.1225,                                 !- Value Until Time 73
  19:45,                                  !- Time 74 {hh:mm}
  0.105,                                  !- Value Until Time 74
  20:00,                                  !- Time 75 {hh:mm}
  0.0875,                                 !- Value Until Time 75
  20:15,                                  !- Time 76 {hh:mm}
  0.07,                                   !- Value Until Time 76
  23:15,                                  !- Time 77 {hh:mm}
  0.07,                                   !- Value Until Time 77
  23:30,                                  !- Time 78 {hh:mm}
  0.075,                                  !- Value Until Time 78
  23:45,                                  !- Time 79 {hh:mm}
  0.08,                                   !- Value Until Time 79
  24:00,                                  !- Time 80 {hh:mm}
  0.05;                                   !- Value Until Time 80

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Name
  Building Hours of Operation NonResidential Default, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Name
  Large Office Infil Quarter On Default,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Name
  Large Office Infil Quarter On Sun Day,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Name
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  9 Zone PVAV with PFP Boxes and Reheat,  !- Name
  9 Zone PVAV with PFP Boxes and Reheat Controllers, !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone PVAV with PFP Boxes and Reheat Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Supply Side Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Demand Side Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Demand Side Inlet Node Names
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Nodes, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node; !- Node Name 1

NodeList,
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Nodes, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node; !- Node Name 1

Sizing:System,
  9 Zone PVAV with PFP Boxes and Reheat,  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone PVAV with PFP Boxes and Reheat Controllers, !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller; !- Controller Name 1

Controller:WaterCoil,
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Fan Schedule Name
  CycleOnAnyCoolingOrHeatingZone,         !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  ,                                       !- Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Cooling Control Zones List, !- Cooling Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Heating Control Zones List, !- Heating Control Zone or Zone List Name
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zones List; !- Heating Zone Fans Only Zone or Zone List Name

ZoneList,
  Availability Manager Night Cycle 1 Cooling Control Zones List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground; !- Zone Name 9

ZoneList,
  Availability Manager Night Cycle 1 Heating Control Zones List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground; !- Zone Name 9

ZoneList,
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zones List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground, !- Zone Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground, !- Zone Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground; !- Zone Name 9

BranchList,
  9 Zone PVAV with PFP Boxes and Reheat Supply Branches, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Main Branch; !- Branch Name 1

Branch,
  9 Zone PVAV with PFP Boxes and Reheat Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA System, !- Component Name 1
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Component Inlet Node Name 1
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Component Name 2
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Component Inlet Node Name 2
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Electric,                  !- Component Object Type 3
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Component Name 3
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone PVAV with PFP Boxes and Reheat Fan, !- Component Name 4
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone PVAV with PFP Boxes and Reheat OA System, !- Name
  9 Zone PVAV with PFP Boxes and Reheat OA System Controller List, !- Controller List Name
  9 Zone PVAV with PFP Boxes and Reheat OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone PVAV with PFP Boxes and Reheat OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA Controller; !- Controller Name 1

Controller:OutdoorAir,
  9 Zone PVAV with PFP Boxes and Reheat OA Controller, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Relief Air Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node, !- Return Air Node Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Mixed Air Node Name
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone PVAV with PFP Boxes and Reheat Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone PVAV with PFP Boxes and Reheat OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone PVAV with PFP Boxes and Reheat OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone PVAV with PFP Boxes and Reheat OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone PVAV with PFP Boxes and Reheat OA System Outdoor Air Mixer, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Mixed Air Node Name
  9 Zone PVAV with PFP Boxes and Reheat Outdoor Air Node, !- Outdoor Air Stream Node Name
  9 Zone PVAV with PFP Boxes and Reheat Relief Air Node, !- Relief Air Stream Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Reference Setpoint Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Fan Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node; !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Mixed Air Node, !- Air Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Reference Setpoint Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Fan Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node; !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Reference Setpoint Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Fan Outlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone PVAV with PFP Boxes and Reheat Fan, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Occ Sch, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone PVAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone PVAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone PVAV with PFP Boxes and Reheat Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone PVAV with PFP Boxes and Reheat 9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node Supply Path, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Inlet Node, !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground PFP Term Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground PFP Term Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone PVAV with PFP Boxes and Reheat Return Path, !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  9 Zone PVAV with PFP Boxes and Reheat Demand Outlet Node, !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Ground Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Ground Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Ground Return Air Node; !- Inlet Node Name 9

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.84,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton, !- Component Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  3.79805615550756,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.74,                                   !- Minimum Curve Output {BasedOnField A4}
  1.27;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.35;                                   !- Minimum Curve Output {BasedOnField A3}

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Temp - 44F,          !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 4
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Secondary Pump Inlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.5726,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.301,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.7347,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil, !- Component Name 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  9 Zone PVAV with PFP Boxes and Reheat Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton; !- Equipment Name 1

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  Coincident,                             !- Sizing Option
  6,                                      !- Zone Timesteps in Averaging Window
  GlobalCoolingSizingFactor;              !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:VariableSpeed,             !- Component Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Component Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Component Inlet Node Name 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:VariableSpeed,
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Inlet Water Node, !- Water Inlet Node Name
  Propeller or Axial Variable Speed Fan Open Cooling Tower Outlet Water Node, !- Water Outlet Node Name
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient Name
  25.7,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  3.74444444444449,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  6120.43646944646,                       !- Design Fan Power {W}
  VSD-TWR-FAN-FPLR,                       !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  VSD-TWR-FAN-FPLR,                       !- Name
  0.33162901,                             !- Coefficient1 Constant
  -0.88567609,                            !- Coefficient2 x
  0.60556507,                             !- Coefficient3 x**2
  0.9484823,                              !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 6.7F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.74444444444449,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 90tons 0.9kW/ton, !- Component Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Component Inlet Node Name 1
  ComStock DOE Ref 1980-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:VariableSpeed,             !- Equipment Object Type 1
  Propeller or Axial Variable Speed Fan Open Cooling Tower 38.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  Office Shared Service Water Loop,       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Office Shared Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Office Shared Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Office Shared Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Office Shared Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Office Shared Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Office Shared Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Office Shared Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Office Shared Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Office Shared Service Water Loop,       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Office Shared Service Water Loop Supply Branches, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Supply Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Supply Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Office Shared Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Supply Splitter, !- Name
  Office Shared Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Office Shared Service Water Loop Supply Mixer, !- Name
  Office Shared Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Office Shared Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Office Shared Service Water Loop Circulator Pump, !- Component Name 1
  Office Shared Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Office Shared Service Water Loop Circulator Pump, !- Name
  Office Shared Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29890.6692,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Office Shared Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff, !- Component Name 1
  40gal Electricity Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Component Inlet Node Name 1
  40gal Electricity Water Heater - 3kBtu/hr Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  842.999678794113,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70.0f, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  40gal Electricity Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Use Side Inlet Node Name
  40gal Electricity Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Office Shared Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Office Shared Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Office Shared Service Water Loop Demand Branches, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Office Shared Service Water Loop Demand Branch 1, !- Branch Name 2
  Office Shared Service Water Loop Demand Branch 2, !- Branch Name 3
  Office Shared Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Office Shared Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Office Shared Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Office Shared Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Office Shared Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Office Shared Service Water Loop Demand Splitter, !- Name
  Office Shared Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Office Shared Service Water Loop Demand Mixer, !- Name
  Office Shared Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Office Shared Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Office Shared Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Office Shared Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Office Shared Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Indoor,                            !- Component Object Type 1
  Office Shared Service Water Loop Pipe 387.29833462074174ft, !- Component Name 1
  Office Shared Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Pipe 387.29833462074174ft Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Indoor,
  Office Shared Service Water Loop Pipe 387.29833462074174ft, !- Name
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Construction Name
  Office Shared Service Water Loop Demand Inlet Node, !- Fluid Inlet Node Name
  Office Shared Service Water Loop Pipe 387.29833462074174ft Outlet Water Node, !- Fluid Outlet Node Name
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone Name
  Temporary Pipe Indoor Ambient Temp 95.0F, !- Ambient Temperature Schedule Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Ambient Air Velocity Schedule Name
  0.019939,                               !- Pipe Inside Diameter {m}
  118.048532392402;                       !- Pipe Length {m}

Branch,
  Office Shared Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F, !- Component Name 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Inlet Water Node, !- Inlet Node Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 WUC 0.08gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use 0.08gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Office WholeBuilding - Lg Office - ComStock DOE Ref 1980-2004 Service Water Use 0.08gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  5.0536008065472e-06,                    !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Office Shared Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Office Shared Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Office Shared Service Water Loop Demand Bypass Pipe, !- Name
  Office Shared Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Office Shared Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Office Shared Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Office Shared Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Office Shared Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Office Shared Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Office Shared Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Office Shared Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Office Shared Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Office Shared Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 3kBtu/hr 1.0 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Fort Worth Alliance_TX_USA,             !- Name
  32.97,                                  !- Latitude {deg}
  -97.32,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  220;                                    !- Elevation {m}

Site:GroundTemperature:FCfactorMethod,
  16,                                     !- January Ground Temperature {C}
  11.9,                                   !- February Ground Temperature {C}
  7.7,                                    !- March Ground Temperature {C}
  4,                                      !- April Ground Temperature {C}
  7.9,                                    !- May Ground Temperature {C}
  13.8,                                   !- June Ground Temperature {C}
  17.2,                                   !- July Ground Temperature {C}
  20.8,                                   !- August Ground Temperature {C}
  24.8,                                   !- September Ground Temperature {C}
  26.1,                                   !- October Ground Temperature {C}
  26.5,                                   !- November Ground Temperature {C}
  22.5;                                   !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  19.0508333333333,                       !- Annual Average Outdoor Air Temperature {C}
  25.85;                                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg .4% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.8,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg .4% Condns WB=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.6,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg 1% Condns DB=>MWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.5,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Clg 2% Condns DP=>MDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  22.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Htg 99% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -3,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Htg 99.6% Condns DB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  3.2,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance Ann Htg Wind 99% Condns WS=>MCDB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  11.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  11.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  10.9,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance April .4% Condns DB=>MCWB 1, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.379,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance April .4% Condns WB=>MCDB 1, !- Name
  4,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.366,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.379,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance August .4% Condns DB=>MCWB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  41.1,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.405,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance August .4% Condns WB=>MCDB 1, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.405,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance December .4% Condns DB=>MCWB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.57,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance December .4% Condns WB=>MCDB 1, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  22,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.333,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.57,                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance February .4% Condns DB=>MCWB 1, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.571,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance February .4% Condns WB=>MCDB 1, !- Name
  2,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.327,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.571,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance January .4% Condns DB=>MCWB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.587,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance January .4% Condns WB=>MCDB 1, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  21.4,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.33,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.587,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance July .4% Condns DB=>MCWB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance July .4% Condns WB=>MCDB 1, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.328,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance June .4% Condns DB=>MCWB 1, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.349,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance June .4% Condns WB=>MCDB 1, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  34,                                     !- Maximum Dry-Bulb Temperature {C}
  11,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  26.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.349,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance March .4% Condns DB=>MCWB 1, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance March .4% Condns WB=>MCDB 1, !- Name
  3,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  11.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.357,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.431,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance May .4% Condns DB=>MCWB 1, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance May .4% Condns WB=>MCDB 1, !- Name
  5,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.6,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.372,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance November .4% Condns DB=>MCWB 1, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28,                                     !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.578,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance November .4% Condns WB=>MCDB 1, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  11.9,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.338,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.578,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance October .4% Condns DB=>MCWB 1, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.494,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance October .4% Condns WB=>MCDB 1, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  24.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.36,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.494,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance September .4% Condns DB=>MCWB 1, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  38.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Fort Worth Alliance September .4% Condns WB=>MCDB 1, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.9,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  25.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98710,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.372,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Building Facades,                       !- Name
  Always On Discrete,                     !- Schedule Name
  2325.51069659978,                       !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Building Facades;                       !- End-Use Subcategory

Exterior:Lights,
  Main Entries,                           !- Name
  Always On Discrete,                     !- Schedule Name
  900,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Main Entries;                           !- End-Use Subcategory

Exterior:Lights,
  Other Doors,                            !- Name
  Always On Discrete,                     !- Schedule Name
  900,                                    !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Other Doors;                            !- End-Use Subcategory

Exterior:Lights,
  Parking Areas and Drives,               !- Name
  Always On Discrete,                     !- Schedule Name
  2518.55594325,                          !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Parking Areas and Drives;               !- End-Use Subcategory

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

