<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> ComStock DOE Ref 1980-2004|LargeOffice FORT WORTH ALLIANCE SEPTEMBER .4% CONDNS WB=>MCDB 1 HVAC Sizing Pass 1 ** Fort Worth Alliance TX USA customized weather file WMO#=722594
  2024-01-19
  14:01:42
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.01.19 14:01</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>ComStock DOE Ref 1980-2004|LargeOffice</b></p>
<p>Environment: <b>FORT WORTH ALLIANCE SEPTEMBER .4% CONDNS WB=&gt;MCDB 1 HVAC Sizing Pass 1 ** Fort Worth Alliance TX USA customized weather file WMO#=722594</b></p>
<p>Simulation Timestamp: <b>2024-01-19
  14:01:42</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1680.50</td>
    <td align="right">      482.37</td>
    <td align="right">      482.37</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1680.50</td>
    <td align="right">      482.37</td>
    <td align="right">      482.37</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5322.14</td>
    <td align="right">     1527.65</td>
    <td align="right">     1527.65</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5322.14</td>
    <td align="right">     1527.65</td>
    <td align="right">     1527.65</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3483.86</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3483.86</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       90.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      480.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      335.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      104.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      399.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       79.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       99.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       36.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1807.98</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1680.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1835.44</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       90.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      480.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      335.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">       36.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">       39.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      399.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VAV System Fans</td>
    <td align="right">       79.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       99.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">       36.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1807.98</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">       90.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      480.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">      335.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">      104.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">      399.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       79.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">       99.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">       36.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1807.98</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">       39.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      126.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      230.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      125.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      482.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      126.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      230.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      125.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      482.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1680.499</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1680.499</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1680.499</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1680.499</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">      171.10</td>
    <td align="right">       61.28</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">      108.09</td>
    <td align="right">       38.72</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">      279.19</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1835.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1835.44</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1835.44</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4676.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.01.19 14:01</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">FORT WORTH ALLIANCE SEPTEMBER .4% CONDNS WB=&gt;MCDB 1 HVAC Sizing Pass 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Fort Worth Alliance TX USA customized weather file WMO#=722594</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.97</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -97.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      220.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      315.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1080.24</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1080.24</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      194.44</td>
    <td align="right">       72.92</td>
    <td align="right">       24.31</td>
    <td align="right">       72.92</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1080.24</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1080.24</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
    <td align="right">      405.09</td>
    <td align="right">      135.03</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      194.44</td>
    <td align="right">       72.92</td>
    <td align="right">       24.31</td>
    <td align="right">       72.92</td>
    <td align="right">       24.31</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3483.86</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">      425.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1686.41</td>
    <td align="right">        1.00</td>
    <td align="right">      368.86</td>
    <td align="right">        0.00</td>
    <td align="right">       66.39</td>
    <td align="right">       66.39</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        6.52</td>
    <td align="right">        6.52</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        6.52</td>
    <td align="right">        6.52</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">     2321.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9196.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">      114.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      451.70</td>
    <td align="right">        1.00</td>
    <td align="right">       98.80</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
    <td align="right">       17.78</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">      114.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      451.70</td>
    <td align="right">        1.00</td>
    <td align="right">       98.80</td>
    <td align="right">        0.00</td>
    <td align="right">       17.78</td>
    <td align="right">       17.78</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">      425.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1686.41</td>
    <td align="right">        1.00</td>
    <td align="right">      368.86</td>
    <td align="right">        0.00</td>
    <td align="right">       66.39</td>
    <td align="right">       66.39</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        6.52</td>
    <td align="right">        6.52</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">        6.52</td>
    <td align="right">        6.52</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3483.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13804.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1080.24</td>
    <td align="right">        0.00</td>
    <td align="right">      194.44</td>
    <td align="right">      194.44</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3483.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13804.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1080.24</td>
    <td align="right">        0.00</td>
    <td align="right">      194.44</td>
    <td align="right">      194.44</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">      425.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">     2321.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">      114.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">      114.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">      425.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3483.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3483.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004</td>
    <td align="right">     3483.86</td>
    <td align="right">     3483.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.7425</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3483.86</td>
    <td align="right">     3483.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">03-JAN-02:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">20-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   187345.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8839.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     6644.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     7531.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1897.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">     1319.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      843.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   214421.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   187345.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8839.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">     2325.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">      900.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">      900.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">     2518.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     7531.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">VAV System Fans</td>
    <td align="right">     1897.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">     1319.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">      843.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      286.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1523.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1061.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      330.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1265.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      250.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      314.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      115.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">      123.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       50.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     5322.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       82.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      437.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      304.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      363.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       71.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       90.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       33.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       35.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1527.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       82.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      437.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      304.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       94.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      363.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       71.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       90.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       33.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">       35.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       14.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1527.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>AirTerminal:SingleDuct:ParallelPIU:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ParallelPIU:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">        2.36</td>
    <td align="right">    0.091596</td>
    <td align="right">    0.091596</td>
    <td align="right">    0.091596</td>
    <td align="right">    0.091596</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">    0.182648</td>
    <td align="right">    0.182648</td>
    <td align="right">    0.182648</td>
    <td align="right">    0.182648</td>
    <td align="right">    0.058138</td>
    <td align="right">    0.058138</td>
    <td align="right">    0.058138</td>
    <td align="right">    0.058138</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">    0.155044</td>
    <td align="right">    0.155044</td>
    <td align="right">    0.155044</td>
    <td align="right">    0.155044</td>
    <td align="right">    0.068489</td>
    <td align="right">    0.068489</td>
    <td align="right">    0.068489</td>
    <td align="right">    0.068489</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">        5.76</td>
    <td align="right">        5.76</td>
    <td align="right">        5.76</td>
    <td align="right">        5.76</td>
    <td align="right">    0.204610</td>
    <td align="right">    0.204610</td>
    <td align="right">    0.204610</td>
    <td align="right">    0.204610</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">    0.687972</td>
    <td align="right">    0.687972</td>
    <td align="right">    0.687972</td>
    <td align="right">    0.687972</td>
    <td align="right">    0.084175</td>
    <td align="right">    0.084175</td>
    <td align="right">    0.084175</td>
    <td align="right">    0.084175</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">    0.526523</td>
    <td align="right">    0.526523</td>
    <td align="right">    0.526523</td>
    <td align="right">    0.526523</td>
    <td align="right">    0.109986</td>
    <td align="right">    0.109986</td>
    <td align="right">    0.109986</td>
    <td align="right">    0.109986</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">        2.19</td>
    <td align="right">    0.098647</td>
    <td align="right">    0.098647</td>
    <td align="right">    0.098647</td>
    <td align="right">    0.098647</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">    0.179697</td>
    <td align="right">    0.179697</td>
    <td align="right">    0.179697</td>
    <td align="right">    0.179697</td>
    <td align="right">    0.059093</td>
    <td align="right">    0.059093</td>
    <td align="right">    0.059093</td>
    <td align="right">    0.059093</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">    0.149704</td>
    <td align="right">    0.149704</td>
    <td align="right">    0.149704</td>
    <td align="right">    0.149704</td>
    <td align="right">    0.070932</td>
    <td align="right">    0.070932</td>
    <td align="right">    0.070932</td>
    <td align="right">    0.070932</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM FAN</td>
    <td align="right">        2.36</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM FAN</td>
    <td align="right">    0.182648</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM FAN</td>
    <td align="right">    0.155044</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM FAN</td>
    <td align="right">        5.76</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM FAN</td>
    <td align="right">    0.687972</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM FAN</td>
    <td align="right">    0.526523</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM FAN</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM FAN</td>
    <td align="right">    0.179697</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM FAN</td>
    <td align="right">    0.149704</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">    66806.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">     4963.81</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">     4267.38</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">   185714.51</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">    19298.63</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">    15231.62</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">    62556.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">     4889.34</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">     4132.68</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT MAIN HTG COIL</td>
    <td align="right">    25630.77</td>
    <td align="right">    17112.13</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">        1.77</td>
    <td align="right">        1.77</td>
    <td align="right">       12.20</td>
    <td align="right">        4.65</td>
    <td align="right">       11.49</td>
    <td align="right">       11.49</td>
    <td align="right">    0.300000</td>
    <td align="right">    0.404508</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT ERV</td>
    <td align="right">       11.49</td>
    <td align="right">        1.77</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT FAN</td>
    <td align="right">       11.49</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Nominal Capacity [W]</td>
    <td align="right">Initial Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Initial Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 40.2 GPM/HP</td>
    <td align="right">   370108.57</td>
    <td align="right">        3.78</td>
    <td align="right">    46263.57</td>
    <td align="right">   370108.57</td>
    <td align="right">        3.78</td>
    <td align="right">    46263.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 3KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000005</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COMSTOCK DOE REF 1980-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 90TONS 0.9KW/TON 95TONS 0.7KW/TON</td>
    <td align="right">    0.011410</td>
    <td align="right">    0.011410</td>
    <td align="right">   268728.99</td>
    <td align="right">   268728.99</td>
    <td align="right">    0.013943</td>
    <td align="right">    0.013943</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2024-01-19
    14:01:42</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">23.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">11.90</td>
    <td align="right">7.70</td>
    <td align="right">4.00</td>
    <td align="right">7.90</td>
    <td align="right">13.80</td>
    <td align="right">17.20</td>
    <td align="right">20.80</td>
    <td align="right">24.80</td>
    <td align="right">26.10</td>
    <td align="right">26.50</td>
    <td align="right">22.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Fort Worth Alliance TX USA customized weather file WMO#=722594</td>
    <td align="right">32.97</td>
    <td align="right">-97.32</td>
    <td align="right">-6.00</td>
    <td align="right">220.00</td>
    <td align="right">98710</td>
    <td align="right">1.1732</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">19.05</td>
    <td align="right">25.85</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ComStock DOE Ref 1980-2004|LargeOffice</td>
    <td align="right">315.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">75</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-46.54</td>
    <td align="right">-17.04</td>
    <td align="right">0.00</td>
    <td align="right">10.43</td>
    <td align="right">-10.43</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-24.10</td>
    <td align="right">44.96</td>
    <td align="right">-44.96</td>
    <td align="right">24.10</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">1686.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">425.60</td>
    <td align="right">368.86</td>
    <td align="right">302.46</td>
    <td align="right">66.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-51.12</td>
    <td align="right">-17.04</td>
    <td align="right">0.00</td>
    <td align="right">-24.10</td>
    <td align="right">-44.96</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-27.33</td>
    <td align="right">-20.86</td>
    <td align="right">-48.19</td>
    <td align="right">-41.73</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">82.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">36.23</td>
    <td align="right">29.71</td>
    <td align="right">6.52</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">46.54</td>
    <td align="right">-17.04</td>
    <td align="right">0.00</td>
    <td align="right">44.96</td>
    <td align="right">24.10</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">41.73</td>
    <td align="right">48.19</td>
    <td align="right">20.86</td>
    <td align="right">27.33</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">82.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">36.23</td>
    <td align="right">29.71</td>
    <td align="right">6.52</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-46.54</td>
    <td align="right">-12.47</td>
    <td align="right">0.00</td>
    <td align="right">-4.10E-015</td>
    <td align="right">-7.26E-015</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-41.73</td>
    <td align="right">41.73</td>
    <td align="right">-41.73</td>
    <td align="right">41.73</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">9196.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">2321.05</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-51.12</td>
    <td align="right">-12.47</td>
    <td align="right">0.00</td>
    <td align="right">-34.53</td>
    <td align="right">-34.53</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-44.96</td>
    <td align="right">-24.10</td>
    <td align="right">-44.96</td>
    <td align="right">-24.10</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">451.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">114.00</td>
    <td align="right">98.80</td>
    <td align="right">81.01</td>
    <td align="right">17.78</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">46.54</td>
    <td align="right">-12.47</td>
    <td align="right">0.00</td>
    <td align="right">34.53</td>
    <td align="right">34.53</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">24.10</td>
    <td align="right">44.96</td>
    <td align="right">24.10</td>
    <td align="right">44.96</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">451.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">114.00</td>
    <td align="right">98.80</td>
    <td align="right">81.01</td>
    <td align="right">17.78</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-46.54</td>
    <td align="right">12.47</td>
    <td align="right">0.00</td>
    <td align="right">-10.43</td>
    <td align="right">10.43</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-44.96</td>
    <td align="right">24.10</td>
    <td align="right">-24.10</td>
    <td align="right">44.96</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">1686.41</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">425.60</td>
    <td align="right">368.86</td>
    <td align="right">302.46</td>
    <td align="right">66.39</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">-51.12</td>
    <td align="right">12.47</td>
    <td align="right">0.00</td>
    <td align="right">-44.96</td>
    <td align="right">-24.10</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-48.19</td>
    <td align="right">-41.73</td>
    <td align="right">-27.33</td>
    <td align="right">-20.86</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">82.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">36.23</td>
    <td align="right">29.71</td>
    <td align="right">6.52</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">0.0</td>
    <td align="right">46.54</td>
    <td align="right">12.47</td>
    <td align="right">0.00</td>
    <td align="right">24.10</td>
    <td align="right">44.96</td>
    <td align="right">1.98</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20.86</td>
    <td align="right">27.33</td>
    <td align="right">41.73</td>
    <td align="right">48.19</td>
    <td align="right">0.00</td>
    <td align="right">3.96</td>
    <td align="right">3.96</td>
    <td align="right">82.83</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">20.90</td>
    <td align="right">36.23</td>
    <td align="right">29.71</td>
    <td align="right">6.52</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">2321.05</td>
    <td align="right">124.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">8.742</td>
    <td align="right">8.073</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.815</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">22.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">22.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">23</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">6.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">2321.05</td>
    <td align="right">124.9</td>
    <td align="right">124.9</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">125</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE PEOPLE</td>
    <td align="right">LARGE OFFICE BLDG OCC</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">LARGE OFFICE ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">106.592</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">106.592</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">581.303</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">581.303</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">106.592</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">106.592</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">2170.276</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2170.276</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">2170.276</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2170.276</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">106.592</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">106.592</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">581.303</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">581.303</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">2321.05</td>
    <td align="right">124.9</td>
    <td align="right">11835.730</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11835.730</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 GENERAL LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">106.592</td>
    <td align="right">5.099</td>
    <td align="right">94.748</td>
    <td align="right">0.000</td>
    <td align="right">0.310</td>
    <td align="right">0.200</td>
    <td align="right">0.490</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">106.592</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">76.154</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">76.154</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">415.310</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">415.310</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">76.154</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">76.154</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">1550.544</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1550.544</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">1550.544</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1550.544</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">76.154</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">76.154</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">415.310</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">415.310</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">2321.05</td>
    <td align="right">124.9</td>
    <td align="right">8455.985</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">8455.985</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE - COMSTOCK DOE REF 1980-2004 WALL WASH LIGHTING</td>
    <td align="right">OFFICE BLDG_LIGHT_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">76.154</td>
    <td align="right">3.643</td>
    <td align="right">67.692</td>
    <td align="right">0.000</td>
    <td align="right">0.125</td>
    <td align="right">0.200</td>
    <td align="right">0.675</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">76.154</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">168.750</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">168.750</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">920.288</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">920.288</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">168.750</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">168.750</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">3435.865</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3435.865</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">3435.865</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3435.865</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">168.750</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">168.750</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">920.288</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">920.288</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">2321.05</td>
    <td align="right">124.9</td>
    <td align="right">18737.694</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">18737.694</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - LG OFFICE ELEC EQUIP</td>
    <td align="right">OFFICE BLDG_EQUIP_ENDUSEDATA BPR ADJUSTED</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">168.750</td>
    <td align="right">8.073</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">168.750</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 3KBTU/HR 1.0 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">842.9</td>
    <td align="right">0.234</td>
    <td align="right">1.2937</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">0.657</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">0.657</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">2321.05</td>
    <td align="right">124.9</td>
    <td align="right">1.918</td>
    <td align="right">8.266E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.751</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">2321.05</td>
    <td align="right">124.9</td>
    <td align="right">1.918</td>
    <td align="right">8.266E-004</td>
    <td align="right">8.266E-004</td>
    <td align="right">0.751</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">0.176</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">0.176</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">0.176</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">114.00</td>
    <td align="right">6.1</td>
    <td align="right">0.176</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">0.657</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">425.60</td>
    <td align="right">22.9</td>
    <td align="right">0.657</td>
    <td align="right">1.543E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">1.402</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND HVAC OFF INFILTRATION</td>
    <td align="right">INFILTRATION HVAC OFF SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">0.000</td>
    <td align="right">1.730E-002</td>
    <td align="right">0.000</td>
    <td align="right">3.980E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND HVAC ON INFILTRATION</td>
    <td align="right">INFILTRATION HVAC ON SCHEDULE</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">20.90</td>
    <td align="right">1.1</td>
    <td align="right">4.723E-002</td>
    <td align="right">2.259E-003</td>
    <td align="right">8.266E-004</td>
    <td align="right">2.053</td>
    <td align="right">-4.510E-002</td>
    <td align="right">4.600E-003</td>
    <td align="right">0.000</td>
    <td align="right">3.270E-002</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">32766.74360</td>
    <td align="right">37681.75514</td>
    <td align="right">2.05256</td>
    <td align="right">2.36044</td>
    <td align="right">FORT WORTH ALLIANCE SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 12:00:00</td>
    <td align="right">37.30100</td>
    <td align="right">1.17814E-002</td>
    <td align="right">425.60304</td>
    <td align="right">22.90576</td>
    <td align="right">0.21621</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">20664.08949</td>
    <td align="right">25830.11187</td>
    <td align="right">0.81811</td>
    <td align="right">1.02264</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">425.60304</td>
    <td align="right">22.90576</td>
    <td align="right">0.21621</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2535.47100</td>
    <td align="right">2915.79165</td>
    <td align="right">0.15882</td>
    <td align="right">0.18265</td>
    <td align="right">FORT WORTH ALLIANCE SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:00:00</td>
    <td align="right">38.16200</td>
    <td align="right">1.17829E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1744.88261</td>
    <td align="right">2181.10326</td>
    <td align="right">6.90802E-002</td>
    <td align="right">8.63502E-002</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2152.29559</td>
    <td align="right">2475.13993</td>
    <td align="right">0.13482</td>
    <td align="right">0.15504</td>
    <td align="right">FORT WORTH ALLIANCE AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 11:45:00</td>
    <td align="right">39.24000</td>
    <td align="right">1.13413E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1740.69716</td>
    <td align="right">2175.87145</td>
    <td align="right">6.89145E-002</td>
    <td align="right">8.61431E-002</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">79992.53084</td>
    <td align="right">91991.41047</td>
    <td align="right">5.01100</td>
    <td align="right">5.76265</td>
    <td align="right">FORT WORTH ALLIANCE JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">40.10000</td>
    <td align="right">1.19099E-002</td>
    <td align="right">2321.05166</td>
    <td align="right">124.91796</td>
    <td align="right">1.17909</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">34559.98261</td>
    <td align="right">43199.97826</td>
    <td align="right">1.36830</td>
    <td align="right">1.71037</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">2321.05166</td>
    <td align="right">124.91796</td>
    <td align="right">1.17909</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">9550.13127</td>
    <td align="right">10982.65096</td>
    <td align="right">0.59824</td>
    <td align="right">0.68797</td>
    <td align="right">FORT WORTH ALLIANCE SEPTEMBER .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">9/21 16:15:00</td>
    <td align="right">37.91600</td>
    <td align="right">1.17825E-002</td>
    <td align="right">113.99677</td>
    <td align="right">6.13525</td>
    <td align="right">5.79104E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">5602.17732</td>
    <td align="right">7002.72165</td>
    <td align="right">0.22180</td>
    <td align="right">0.27724</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">113.99677</td>
    <td align="right">6.13525</td>
    <td align="right">5.79104E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">7308.91527</td>
    <td align="right">8405.25256</td>
    <td align="right">0.45785</td>
    <td align="right">0.52652</td>
    <td align="right">FORT WORTH ALLIANCE JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">40.10000</td>
    <td align="right">1.19099E-002</td>
    <td align="right">113.99677</td>
    <td align="right">6.13525</td>
    <td align="right">5.79104E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">5578.62853</td>
    <td align="right">6973.28567</td>
    <td align="right">0.22086</td>
    <td align="right">0.27608</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">113.99677</td>
    <td align="right">6.13525</td>
    <td align="right">5.79104E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">30424.35647</td>
    <td align="right">34988.00994</td>
    <td align="right">1.90584</td>
    <td align="right">2.19172</td>
    <td align="right">FORT WORTH ALLIANCE JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">37.31600</td>
    <td align="right">1.19051E-002</td>
    <td align="right">425.60304</td>
    <td align="right">22.90576</td>
    <td align="right">0.21621</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">20576.30793</td>
    <td align="right">25720.38491</td>
    <td align="right">0.81463</td>
    <td align="right">1.01829</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">425.60304</td>
    <td align="right">22.90576</td>
    <td align="right">0.21621</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2494.50779</td>
    <td align="right">2868.68396</td>
    <td align="right">0.15626</td>
    <td align="right">0.17970</td>
    <td align="right">FORT WORTH ALLIANCE AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">38.82000</td>
    <td align="right">1.13406E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1740.69203</td>
    <td align="right">2175.86504</td>
    <td align="right">6.89143E-002</td>
    <td align="right">8.61428E-002</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">Cooling</td>
    <td align="right">2078.14159</td>
    <td align="right">2389.86283</td>
    <td align="right">0.13018</td>
    <td align="right">0.14970</td>
    <td align="right">FORT WORTH ALLIANCE JULY .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">37.89600</td>
    <td align="right">1.19061E-002</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">Heating</td>
    <td align="right">1736.50448</td>
    <td align="right">2170.63060</td>
    <td align="right">6.87485E-002</td>
    <td align="right">8.59356E-002</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-5.30000</td>
    <td align="right">2.47721E-003</td>
    <td align="right">20.90318</td>
    <td align="right">1.12500</td>
    <td align="right">1.06188E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">381742.66</td>
    <td align="right">11.49345</td>
    <td align="right">11.49345</td>
    <td align="right">FORT WORTH ALLIANCE AUGUST .4% CONDNS DB=&gt;MCWB 1</td>
    <td align="right">8/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">99085.34</td>
    <td align="right">4.64919</td>
    <td align="right">4.64919</td>
    <td align="right">FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">2.36044</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">2.36044</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">2.36044</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">2.36044</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">9.15957E-002</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">9.15957E-002</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">9.15957E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">9.15957E-002</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">2.36044</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">66806.93963</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.18265</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.18265</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.18265</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.18265</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">5.81382E-002</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">5.81382E-002</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">5.81382E-002</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">5.81382E-002</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18265</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4963.80765</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.15504</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.15504</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.15504</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.15504</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">6.84889E-002</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">6.84889E-002</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">6.84889E-002</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">6.84889E-002</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.15504</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4267.37885</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">5.76265</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">5.76265</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">5.76265</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">5.76265</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">0.20461</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">0.20461</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">0.20461</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">0.20461</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">5.76265</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">185714.51284</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.68797</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.68797</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.68797</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.68797</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">8.41755E-002</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">8.41755E-002</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">8.41755E-002</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">8.41755E-002</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.68797</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">19298.63283</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.52652</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.52652</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.52652</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.52652</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">0.10999</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">0.10999</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">0.10999</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">0.10999</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.52652</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">15231.62110</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">2.19172</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">2.19172</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">2.19172</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">2.19172</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">9.86469E-002</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">9.86469E-002</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">9.86469E-002</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">9.86469E-002</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">2.19172</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">62556.43141</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.17970</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.17970</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.17970</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.17970</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">5.90929E-002</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">5.90929E-002</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">5.90929E-002</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">5.90929E-002</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17970</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4889.34388</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.14970</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Primary Air Flow Rate [m3/s]</td>
    <td align="right">0.14970</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.14970</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Maximum Secondary Air Flow Rate [m3/s]</td>
    <td align="right">0.14970</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Minimum Primary Air Flow Fraction</td>
    <td align="right">7.09320E-002</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Minimum Primary Air Flow Fraction</td>
    <td align="right">7.09320E-002</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">Design Size Fan On Flow Fraction</td>
    <td align="right">7.09320E-002</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM</td>
    <td align="right">User-Specified Fan On Flow Fraction</td>
    <td align="right">7.09320E-002</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND PFP TERM FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14970</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND ELECTRIC REHEAT COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">4132.67964</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.76980</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.76980</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">12.19640</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.64919</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">11.49345</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">11.49345</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.40451</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT ERV</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.49345</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT ERV</td>
    <td align="right">User-Specified Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.76980</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT MAIN HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">17112.13000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT MAIN HTG COIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">25630.77438</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [m3/s]</td>
    <td align="right">11.49345</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 40.2 GPM/HP</td>
    <td align="right">Initial Nominal Capacity [W]</td>
    <td align="right">370108.57296</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 40.2 GPM/HP</td>
    <td align="right">Initial Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">3.77837</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 40.2 GPM/HP</td>
    <td align="right">Initial Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">46263.57162</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 3KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Initial Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.05360E-006</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COMSTOCK DOE REF 1980-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 90TONS 0.9KW/TON 95TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.14097E-002</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COMSTOCK DOE REF 1980-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 90TONS 0.9KW/TON 95TONS 0.7KW/TON</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">1.14097E-002</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COMSTOCK DOE REF 1980-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 90TONS 0.9KW/TON 95TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Capacity [W]</td>
    <td align="right">268728.99268</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COMSTOCK DOE REF 1980-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 90TONS 0.9KW/TON 95TONS 0.7KW/TON</td>
    <td align="right">User-Specified Reference Capacity [W]</td>
    <td align="right">268728.99268</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COMSTOCK DOE REF 1980-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 90TONS 0.9KW/TON 95TONS 0.7KW/TON</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">1.39425E-002</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">COMSTOCK DOE REF 1980-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 90TONS 0.9KW/TON 95TONS 0.7KW/TON</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [m3/s]</td>
    <td align="right">1.39425E-002</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 40.2 GPM/HP</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">370108.57296</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 40.2 GPM/HP</td>
    <td align="right">Air Flow Rate in free convection regime [m3/s]</td>
    <td align="right">3.77837</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">PROPELLER OR AXIAL VARIABLE SPEED FAN OPEN COOLING TOWER 38.2 GPM/HP 40.2 GPM/HP</td>
    <td align="right">Tower capacity in free convection regime at design conditions [W]</td>
    <td align="right">46263.57162</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40GAL ELECTRICITY WATER HEATER - 3KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.05360E-006</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {W}</td>
    <td align="right">Nominal Sensible Capacity {W}</td>
    <td align="right">Nominal Latent Capacity {W}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {W/C}</td>
    <td align="right">Nominal Coil Surface Area {m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">9 ZONE PVAV WITH PFP BOXES AND REHEAT CLG COIL</td>
    <td align="right">297201.57</td>
    <td align="right">200907.30</td>
    <td align="right">96294.27</td>
    <td align="right">0.68</td>
    <td align="right">30961.58</td>
    <td align="right">314.03</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2018</td>
    <td align="right">12/31/2018</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2018</td>
    <td align="right">12/31/2018</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2018</td>
    <td align="right">12/31/2018</td>
    <td align="right">Monday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/11</td>
    <td align="right">11/04</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/11</td>
    <td align="right">11/04</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Units</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">38.80</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">33.60</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">37.50</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">27.90</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">22.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">-3.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-3.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">-5.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-5.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">11.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">10.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">32.10</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">27.70</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">41.10</td>
    <td align="right">12.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">34.40</td>
    <td align="right">12.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">25.90</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">22.00</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">27.30</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">23.00</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">26.00</td>
    <td align="right">12.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">21.40</td>
    <td align="right">12.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.90</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">40.10</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">35.30</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">37.90</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">34.00</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">29.10</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">26.70</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.90</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">35.90</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">31.60</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">28.00</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">25.20</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">33.00</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">28.50</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.10</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">38.90</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.10</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">32.90</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">38.80</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">33.60</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">37.50</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">27.90</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">22.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">-3.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-3.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">-5.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-5.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">11.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">10.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">32.10</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">27.70</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">41.10</td>
    <td align="right">12.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">34.40</td>
    <td align="right">12.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">25.90</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">22.00</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">27.30</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">23.00</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">26.00</td>
    <td align="right">12.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">21.40</td>
    <td align="right">12.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.90</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">40.10</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">35.30</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">37.90</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">34.00</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">29.10</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">26.70</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.90</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">35.90</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">31.60</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">28.00</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">25.20</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">33.00</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">28.50</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.10</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">38.90</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.10</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">32.90</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">38.80</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">33.60</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">37.50</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">27.90</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Dewpoint</td>
    <td align="right">22.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">-3.00</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-3.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">-5.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">-5.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">3.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">11.30</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">11.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">0</td>
    <td align="right">10.9</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">32.10</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.70</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">27.70</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">41.10</td>
    <td align="right">12.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">34.40</td>
    <td align="right">12.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">25.90</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">22.00</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">27.30</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">23.00</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">19.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">26.00</td>
    <td align="right">12.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">15.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">21.40</td>
    <td align="right">12.10</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.90</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">40.10</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">35.30</td>
    <td align="right">11.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">37.90</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.80</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">34.00</td>
    <td align="right">11.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">26.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">29.10</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">26.70</td>
    <td align="right">11.80</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">20.90</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">35.90</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">22.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">31.60</td>
    <td align="right">10.70</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.60</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">28.00</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">18.40</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">25.20</td>
    <td align="right">11.90</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.30</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">33.00</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">21.00</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">28.50</td>
    <td align="right">12.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">24.10</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">38.90</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">23.10</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">32.90</td>
    <td align="right">12.30</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">Wetbulb</td>
    <td align="right">25.50</td>
    <td align="right">{C}</td>
    <td align="right">98710</td>
    <td align="right">170</td>
    <td align="right">4.2</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">111</td>
    <td align="right">1135.8</td>
    <td align="right">0.1796</td>
    <td align="right">9.6924E-002</td>
    <td align="right">1.0</td>
    <td align="right">1.11</td>
    <td align="right">11.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">233</td>
    <td align="right">1106.3</td>
    <td align="right">0.2000</td>
    <td align="right">0.1216</td>
    <td align="right">1.0</td>
    <td align="right">-3.33</td>
    <td align="right">12.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">355</td>
    <td align="right">1232.8</td>
    <td align="right">0.1424</td>
    <td align="right">5.7719E-002</td>
    <td align="right">1.0</td>
    <td align="right">2.45</td>
    <td align="right">-23.5</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">52</td>
    <td align="right">1214.6</td>
    <td align="right">0.1445</td>
    <td align="right">6.0579E-002</td>
    <td align="right">1.0</td>
    <td align="right">-13.80</td>
    <td align="right">-10.8</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">172</td>
    <td align="right">1088.0</td>
    <td align="right">0.2039</td>
    <td align="right">0.1335</td>
    <td align="right">1.0</td>
    <td align="right">-1.34</td>
    <td align="right">23.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">80</td>
    <td align="right">1184.3</td>
    <td align="right">0.1559</td>
    <td align="right">7.0716E-002</td>
    <td align="right">1.0</td>
    <td align="right">-7.51</td>
    <td align="right">-4.2E-002</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">141</td>
    <td align="right">1102.7</td>
    <td align="right">0.1968</td>
    <td align="right">0.1213</td>
    <td align="right">1.0</td>
    <td align="right">3.61</td>
    <td align="right">20.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">325</td>
    <td align="right">1220.2</td>
    <td align="right">0.1488</td>
    <td align="right">6.4032E-002</td>
    <td align="right">1.0</td>
    <td align="right">14.25</td>
    <td align="right">-19.7</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">294</td>
    <td align="right">1191.2</td>
    <td align="right">0.1597</td>
    <td align="right">7.3069E-002</td>
    <td align="right">1.0</td>
    <td align="right">15.18</td>
    <td align="right">-10.4</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">264</td>
    <td align="right">1151.1</td>
    <td align="right">0.1777</td>
    <td align="right">9.2179E-002</td>
    <td align="right">1.0</td>
    <td align="right">6.63</td>
    <td align="right">1.0</td>
    <td align="right">ASHRAETau</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.4416913763E-015</td>
    <td align="right">2.8758848296E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7077494492E-002</td>
    <td align="right">1.6476980555E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.1826393373E-015</td>
    <td align="right">2.8770751301E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9134451999E-002</td>
    <td align="right">1.4223227754E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.2936616397E-015</td>
    <td align="right">2.5249269495E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9685689218E-002</td>
    <td align="right">2.1619645481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.1448326253E-015</td>
    <td align="right">3.3100455377E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2476459795E-002</td>
    <td align="right">1.6133829455E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.0346096006E-015</td>
    <td align="right">2.8998341542E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7204893881E-002</td>
    <td align="right">1.1809542859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.6267285471E-015</td>
    <td align="right">2.4581406400E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6775380160E-002</td>
    <td align="right">2.0081581582E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.8865798640E-015</td>
    <td align="right">2.5284501681E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7092781830E-002</td>
    <td align="right">1.5024787365E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.8865798640E-015</td>
    <td align="right">2.8694486750E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0166665407E-002</td>
    <td align="right">1.4484945694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.7377508496E-015</td>
    <td align="right">3.0062703896E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8812613454E-002</td>
    <td align="right">1.8720018697E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.8153492451E-002</td>
    <td align="right">0.1962512622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0161381334E-002</td>
    <td align="right">0.1556023244</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.2657934729E-002</td>
    <td align="right">0.2339118878</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2092461605E-002</td>
    <td align="right">0.2194756708</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.4752148161E-002</td>
    <td align="right">0.2312005390</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5527169457E-002</td>
    <td align="right">0.1823969649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.0191548575E-002</td>
    <td align="right">0.1467985507</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8811877718E-002</td>
    <td align="right">0.1079744093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.9220190236E-002</td>
    <td align="right">0.2067068379</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6413962044E-002</td>
    <td align="right">0.1851681238</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.1334973527E-002</td>
    <td align="right">0.2071025608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7496934264E-002</td>
    <td align="right">0.1471844382</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.9344109552E-002</td>
    <td align="right">0.2047658773</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5671250471E-002</td>
    <td align="right">0.1812875670</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.3587291717E-002</td>
    <td align="right">0.2421273490</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8583307625E-002</td>
    <td align="right">0.2454329467</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG .4% CONDNS WB=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">4.5570775058E-002</td>
    <td align="right">0.2363766972</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8844946170E-002</td>
    <td align="right">0.2089929899</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.2936616397E-015</td>
    <td align="right">3.0007986355E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7662244099E-002</td>
    <td align="right">1.7167949623E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.6645352591E-015</td>
    <td align="right">2.6645352591E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9991265319E-002</td>
    <td align="right">1.4967575135E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.1086244690E-015</td>
    <td align="right">2.7255164998E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0612295426E-002</td>
    <td align="right">2.2689820677E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.1826393373E-015</td>
    <td align="right">2.4312504166E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2630162560E-002</td>
    <td align="right">1.6475774763E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.4416913763E-015</td>
    <td align="right">2.7352975429E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7777451530E-002</td>
    <td align="right">1.2299867801E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.3306690739E-015</td>
    <td align="right">2.9817980793E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7370104769E-002</td>
    <td align="right">2.0886549967E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.7755575616E-015</td>
    <td align="right">2.4162765630E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7672528114E-002</td>
    <td align="right">1.5611470524E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.9976021665E-015</td>
    <td align="right">2.5807213213E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1060464718E-002</td>
    <td align="right">1.5118569612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 1% CONDNS DB=&gt;MWB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.1456319031E-015</td>
    <td align="right">2.6081709601E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9692731882E-002</td>
    <td align="right">1.9658830175E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.9399270213E-002</td>
    <td align="right">0.1034822234</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0501920476E-002</td>
    <td align="right">0.1040705285</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.4394788692E-002</td>
    <td align="right">7.7751657304E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3633544666E-002</td>
    <td align="right">8.1195376791E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.6578744741E-002</td>
    <td align="right">9.3733747798E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7611458168E-002</td>
    <td align="right">5.9441926879E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.4750399759E-002</td>
    <td align="right">0.1249180274</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3276569506E-002</td>
    <td align="right">0.1036007283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0956305620E-002</td>
    <td align="right">0.1143022409</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9834189076E-002</td>
    <td align="right">0.1290772077</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.2301071509E-002</td>
    <td align="right">0.1188691040</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5575194524E-002</td>
    <td align="right">9.2354420169E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0881910524E-002</td>
    <td align="right">0.1138694867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9844995278E-002</td>
    <td align="right">0.1290312689</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.5065222720E-002</td>
    <td align="right">8.3385638188E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2996559168E-002</td>
    <td align="right">0.1076069200</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN CLG 2% CONDNS DP=&gt;MDB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.7208390257E-002</td>
    <td align="right">9.2748854753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9852899353E-002</td>
    <td align="right">7.5085226388E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.5173048003E-015</td>
    <td align="right">1.8306526970E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6699548065E-005</td>
    <td align="right">5.4103138699E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.8495724299E-015</td>
    <td align="right">2.2127227352E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2352141160E-006</td>
    <td align="right">1.9279271773E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.4054832200E-015</td>
    <td align="right">2.0826342522E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3009756442E-006</td>
    <td align="right">1.9482602166E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0354088785E-015</td>
    <td align="right">2.0347359048E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0065386608E-004</td>
    <td align="right">2.8436287149E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.5905203908E-015</td>
    <td align="right">2.1438774249E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5835080876E-005</td>
    <td align="right">5.1586404058E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.8133642736E-015</td>
    <td align="right">2.0508263239E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6013897400E-005</td>
    <td align="right">5.2098614872E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.0724163126E-015</td>
    <td align="right">2.0296814897E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6889715686E-005</td>
    <td align="right">5.4642788365E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.2582527612E-015</td>
    <td align="right">1.7748141931E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3014909266E-006</td>
    <td align="right">1.9483704637E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE C END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.3314683517E-015</td>
    <td align="right">2.2250671699E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3675865186E-006</td>
    <td align="right">1.9687845508E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.1094237468E-015</td>
    <td align="right">2.3261755677E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4557855037E-005</td>
    <td align="right">4.7655959596E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_A - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">1.9243865760E-015</td>
    <td align="right">1.9805028965E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5515651047E-006</td>
    <td align="right">1.6920038503E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE A END_B - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">3.2196467714E-015</td>
    <td align="right">2.6683874156E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6037567924E-006</td>
    <td align="right">1.7080205335E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - LG OFFICE B  - STORY GROUND</td>
    <td align="right">SizingPeriod: FORT WORTH ALLIANCE ANN HTG 99.6% CONDNS DB 1 HVAC Sizing Pass 1</td>
    <td align="right">2.3314683517E-015</td>
    <td align="right">2.3402630580E-015</td>
    <td align="right">Pass</td>
