  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV Vent Controller,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 595,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 580,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 605,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 614,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 599,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 600,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 1 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid10, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 634,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 659,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 668,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 653,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 2 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid11, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 173,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid2 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 3 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid2, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 70,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 221,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid3 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 4 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid3, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 256,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 290,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 82,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 275,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid4 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 6, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 5 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid4, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 335,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 329,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid5 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 7, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 6 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid5, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 364,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 389,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 398,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 104,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 383,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid6 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 8, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 7 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid6, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 433,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 418,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 443,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 452,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 118,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 437,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 438,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid7 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 9, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 8 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid7, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 472,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 497,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 506,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 128,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 491,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid8 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 10, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 9 Vent Controller,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid8, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 526,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 551,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 560,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 142,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 545,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid9 Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 11, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 10 Vent Controller,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Mid9, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 703,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 704,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 688,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 713,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 722,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 154,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 707,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 708,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Top Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 12, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  9 Zone VAV 11 Vent Controller,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office WholeBuilding - Lg Office A  - Story Top, !- Zone or ZoneList Name 1
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone or ZoneList Name 2
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone or ZoneList Name 3
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone or ZoneList Name 4
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone or ZoneList Name 5
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone or ZoneList Name 6
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone or ZoneList Name 7
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Top, !- Zone or ZoneList Name 8
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Top, !- Zone or ZoneList Name 9
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 9
  ;                                       !- Design Specification Zone Air Distribution Object Name 9

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 13, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 110,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 14, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 577,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 578,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 587,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 580,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 596,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 581,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 581,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 582,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 15, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 631,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 632,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 641,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 650,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 635,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 16, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 146,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 150,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid2 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 17, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 203,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid3 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 18, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 77,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 254,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 257,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid4 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 19, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Return Air Node; !- Node Name 1

