ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 307,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 308,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 317,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 310,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 326,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 311,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 312,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid5 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 20, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 20, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 108,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 362,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 371,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 380,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 109,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 365,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid6 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 21, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 21, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 416,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 425,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 434,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 114,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 419,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 420,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid7 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 22, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 22, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 126,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 470,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 479,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 488,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 473,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 125,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 473,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 474,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid8 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 23, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 23, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 137,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 524,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 533,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 542,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 138,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 527,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Mid9 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 24, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 24, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 151,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 686,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.5466, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.5466, 0.762,     !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000083, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000083, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 695,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 704,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 150,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 689,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54660000000002, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54660000000002, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_a - Story Top Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 25, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 25, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_a - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_a - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 131,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 26, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 26, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 613,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 598,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 615,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 623,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 616,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 616,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 617,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 618,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 27, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 27, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 667,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 652,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 677,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 670,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 671,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 672,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 28, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 28, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 166,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 184,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 185,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 186,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid2 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 29, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 29, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 220,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 73,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 238,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 239,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 240,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid3 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 30, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 30, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 274,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 299,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 85,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 292,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 293,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 294,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid4 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 31, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 31, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 343,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 344,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 346,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 89,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 347,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 348,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid5 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 32, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 32, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 397,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 382,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 399,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 407,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 400,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 110,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 400,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 111,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 401,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 402,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid6 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 33, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 33, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 436,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 461,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 121,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 454,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 120,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 455,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 456,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid7 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 34, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 34, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 490,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 515,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 134,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 508,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 135,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 509,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 510,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid8 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 35, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 35, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 559,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 544,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 569,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 562,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 563,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 564,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Mid9 Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 36, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 36, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 721,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 706,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 731,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 157,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 724,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 156,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 725,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999858, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999858, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 726,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A end_b - Story Top Infiltration, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006501471862,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 37, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 37, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A end_b - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 36278,    !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  25.8996383062832, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ElectricEquipment,
  5 Elevator Lift Motors,                 !- Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Elevator Schedule 1,                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  92685,                                  !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Elevators;                              !- End-Use Subcategory

Schedule:Day:Interval,
  123 space(s) Occ Sch Default 1,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:00,                                  !- Time 2 {hh:mm}
  0.00400434124999999,                    !- Value Until Time 2
  01:15,                                  !- Time 3 {hh:mm}
  0.00800868249999998,                    !- Value Until Time 3
  01:30,                                  !- Time 4 {hh:mm}
  0.01201302375,                          !- Value Until Time 4
  01:45,                                  !- Time 5 {hh:mm}
  0.016017365,                            !- Value Until Time 5
  02:00,                                  !- Time 6 {hh:mm}
  0.0200217062499999,                     !- Value Until Time 6
  02:15,                                  !- Time 7 {hh:mm}
  0.0240260474999999,                     !- Value Until Time 7
  02:30,                                  !- Time 8 {hh:mm}
  0.0280303887499999,                     !- Value Until Time 8
  02:45,                                  !- Time 9 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 9
  03:15,                                  !- Time 10 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 10
  03:30,                                  !- Time 11 {hh:mm}
  0.0840911662499997,                     !- Value Until Time 11
  03:45,                                  !- Time 12 {hh:mm}
  0.136147602499999,                      !- Value Until Time 12
  04:00,                                  !- Time 13 {hh:mm}
  0.188204038749999,                      !- Value Until Time 13
  04:15,                                  !- Time 14 {hh:mm}
  0.240260474999999,                      !- Value Until Time 14
  04:30,                                  !- Time 15 {hh:mm}
  0.180195356249999,                      !- Value Until Time 15
  04:45,                                  !- Time 16 {hh:mm}
  0.1201302375,                           !- Value Until Time 16
  05:00,                                  !- Time 17 {hh:mm}
  0.0600651187499998,                     !- Value Until Time 17
  05:15,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  06:45,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.0144156285,                           !- Value Until Time 20
  07:15,                                  !- Time 21 {hh:mm}
  0.028831257,                            !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.0432468855,                           !- Value Until Time 22
  07:45,                                  !- Time 23 {hh:mm}
  0.057662514,                            !- Value Until Time 23
  08:00,                                  !- Time 24 {hh:mm}
  0.0720781425,                           !- Value Until Time 24
  08:15,                                  !- Time 25 {hh:mm}
  0.086493771,                            !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.1009093995,                           !- Value Until Time 26
  08:45,                                  !- Time 27 {hh:mm}
  0.115325028,                            !- Value Until Time 27
  09:00,                                  !- Time 28 {hh:mm}
  0.1297406565,                           !- Value Until Time 28
  09:15,                                  !- Time 29 {hh:mm}
  0.144156285,                            !- Value Until Time 29
  09:30,                                  !- Time 30 {hh:mm}
  0.126136749375,                         !- Value Until Time 30
  09:45,                                  !- Time 31 {hh:mm}
  0.10811721375,                          !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.090097678125,                         !- Value Until Time 32
  10:15,                                  !- Time 33 {hh:mm}
  0.0720781425,                           !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.054058606875,                         !- Value Until Time 34
  10:45,                                  !- Time 35 {hh:mm}
  0.03603907125,                          !- Value Until Time 35
  11:00,                                  !- Time 36 {hh:mm}
  0.018019535625,                         !- Value Until Time 36
  11:15,                                  !- Time 37 {hh:mm}
  0,                                      !- Value Until Time 37
  12:45,                                  !- Time 38 {hh:mm}
  0,                                      !- Value Until Time 38
  13:00,                                  !- Time 39 {hh:mm}
  0.02002170625,                          !- Value Until Time 39
  13:15,                                  !- Time 40 {hh:mm}
  0.0400434124999999,                     !- Value Until Time 40
  13:30,                                  !- Time 41 {hh:mm}
  0.0600651187499999,                     !- Value Until Time 41
  13:45,                                  !- Time 42 {hh:mm}
  0.0800868249999998,                     !- Value Until Time 42
  14:00,                                  !- Time 43 {hh:mm}
  0.0827563858333331,                     !- Value Until Time 43
  14:15,                                  !- Time 44 {hh:mm}
  0.0854259466666665,                     !- Value Until Time 44
  14:30,                                  !- Time 45 {hh:mm}
  0.0880955074999998,                     !- Value Until Time 45
  14:45,                                  !- Time 46 {hh:mm}
  0.0907650683333331,                     !- Value Until Time 46
  15:00,                                  !- Time 47 {hh:mm}
  0.0934346291666665,                     !- Value Until Time 47
  15:15,                                  !- Time 48 {hh:mm}
  0.0961041899999998,                     !- Value Until Time 48
  15:30,                                  !- Time 49 {hh:mm}
  0.0720781424999998,                     !- Value Until Time 49
  15:45,                                  !- Time 50 {hh:mm}
  0.0480520949999999,                     !- Value Until Time 50
  16:00,                                  !- Time 51 {hh:mm}
