  0.0240260474999999,                     !- Value Until Time 51
  16:15,                                  !- Time 52 {hh:mm}
  0,                                      !- Value Until Time 52
  16:30,                                  !- Time 53 {hh:mm}
  0.0240260474999999,                     !- Value Until Time 53
  16:45,                                  !- Time 54 {hh:mm}
  0.0480520949999999,                     !- Value Until Time 54
  17:00,                                  !- Time 55 {hh:mm}
  0.0720781424999999,                     !- Value Until Time 55
  17:15,                                  !- Time 56 {hh:mm}
  0.0961041899999998,                     !- Value Until Time 56
  17:30,                                  !- Time 57 {hh:mm}
  0.0720781424999998,                     !- Value Until Time 57
  17:45,                                  !- Time 58 {hh:mm}
  0.0480520949999999,                     !- Value Until Time 58
  18:00,                                  !- Time 59 {hh:mm}
  0.0240260474999999,                     !- Value Until Time 59
  18:15,                                  !- Time 60 {hh:mm}
  0,                                      !- Value Until Time 60
  18:30,                                  !- Time 61 {hh:mm}
  0.00400434125,                          !- Value Until Time 61
  18:45,                                  !- Time 62 {hh:mm}
  0.0080086825,                           !- Value Until Time 62
  19:00,                                  !- Time 63 {hh:mm}
  0.01201302375,                          !- Value Until Time 63
  19:15,                                  !- Time 64 {hh:mm}
  0.016017365,                            !- Value Until Time 64
  19:30,                                  !- Time 65 {hh:mm}
  0.01201302375,                          !- Value Until Time 65
  19:45,                                  !- Time 66 {hh:mm}
  0.0080086825,                           !- Value Until Time 66
  20:00,                                  !- Time 67 {hh:mm}
  0.00400434125,                          !- Value Until Time 67
  20:15,                                  !- Time 68 {hh:mm}
  0,                                      !- Value Until Time 68
  24:00,                                  !- Time 69 {hh:mm}
  0;                                      !- Value Until Time 69

Schedule:Day:Interval,
  123 space(s) Occ Sch Saturday 1,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.00800868249999998,                    !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.016017365,                            !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0240260474999999,                     !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0240260474999999,                     !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.016017365,                            !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.00800868249999998,                    !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.03203473,                             !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.06406946,                             !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.09610419,                             !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.12813892,                             !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.09610419,                             !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.06406946,                             !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.03203473,                             !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  13:52,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  14:07,                                  !- Time 19 {hh:mm}
  0.00569506311111111,                    !- Value Until Time 19
  14:22,                                  !- Time 20 {hh:mm}
  0.0113901262222222,                     !- Value Until Time 20
  14:37,                                  !- Time 21 {hh:mm}
  0.0170851893333333,                     !- Value Until Time 21
  14:52,                                  !- Time 22 {hh:mm}
  0.0227802524444444,                     !- Value Until Time 22
  15:07,                                  !- Time 23 {hh:mm}
  0.0284753155555556,                     !- Value Until Time 23
  15:22,                                  !- Time 24 {hh:mm}
  0.0341703786666667,                     !- Value Until Time 24
  15:37,                                  !- Time 25 {hh:mm}
  0.0398654417777778,                     !- Value Until Time 25
  15:52,                                  !- Time 26 {hh:mm}
  0.0455605048888889,                     !- Value Until Time 26
  16:07,                                  !- Time 27 {hh:mm}
  0.051255568,                            !- Value Until Time 27
  16:22,                                  !- Time 28 {hh:mm}
  0.0569506311111111,                     !- Value Until Time 28
  16:37,                                  !- Time 29 {hh:mm}
  0.0626456942222222,                     !- Value Until Time 29
  16:52,                                  !- Time 30 {hh:mm}
  0.0683407573333333,                     !- Value Until Time 30
  17:07,                                  !- Time 31 {hh:mm}
  0.0740358204444444,                     !- Value Until Time 31
  17:22,                                  !- Time 32 {hh:mm}
  0.0797308835555555,                     !- Value Until Time 32
  17:37,                                  !- Time 33 {hh:mm}
  0.0854259466666667,                     !- Value Until Time 33
  17:52,                                  !- Time 34 {hh:mm}
  0.0911210097777778,                     !- Value Until Time 34
  18:07,                                  !- Time 35 {hh:mm}
  0.0968160728888889,                     !- Value Until Time 35
  18:22,                                  !- Time 36 {hh:mm}
  0.102511136,                            !- Value Until Time 36
  18:37,                                  !- Time 37 {hh:mm}
  0.108206199111111,                      !- Value Until Time 37
  18:52,                                  !- Time 38 {hh:mm}
  0.113901262222222,                      !- Value Until Time 38
  19:07,                                  !- Time 39 {hh:mm}
  0.119596325333333,                      !- Value Until Time 39
  19:22,                                  !- Time 40 {hh:mm}
  0.125291388444444,                      !- Value Until Time 40
  19:30,                                  !- Time 41 {hh:mm}
  0.12813892,                             !- Value Until Time 41
  19:45,                                  !- Time 42 {hh:mm}
  0.09610419,                             !- Value Until Time 42
  20:00,                                  !- Time 43 {hh:mm}
  0.06406946,                             !- Value Until Time 43
  20:15,                                  !- Time 44 {hh:mm}
  0.03203473,                             !- Value Until Time 44
  20:30,                                  !- Time 45 {hh:mm}
  0,                                      !- Value Until Time 45
  21:30,                                  !- Time 46 {hh:mm}
  0,                                      !- Value Until Time 46
  21:45,                                  !- Time 47 {hh:mm}
  0.00800868249999998,                    !- Value Until Time 47
  22:00,                                  !- Time 48 {hh:mm}
  0.016017365,                            !- Value Until Time 48
  22:15,                                  !- Time 49 {hh:mm}
  0.0240260474999999,                     !- Value Until Time 49
  22:30,                                  !- Time 50 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 50
  22:45,                                  !- Time 51 {hh:mm}
  0.0240260474999999,                     !- Value Until Time 51
  23:00,                                  !- Time 52 {hh:mm}
  0.016017365,                            !- Value Until Time 52
  23:15,                                  !- Time 53 {hh:mm}
  0.00800868249999998,                    !- Value Until Time 53
  23:30,                                  !- Time 54 {hh:mm}
  0,                                      !- Value Until Time 54
  24:00,                                  !- Time 55 {hh:mm}
  0;                                      !- Value Until Time 55

Schedule:Day:Interval,
  123 space(s) Occ Sch Sunday 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Name
  123 space(s) Occ Sch Default 1,         !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 1,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Name
  123 space(s) Occ Sch Sunday 1,          !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 1,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 1,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 1;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 1,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Elevator Schedule 1 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 1 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  123 space(s) Occ Sch Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 38, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 38, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 39, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 39, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 601,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 602,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 586,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 603,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 611,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 620,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 597,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 606,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 40, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 40, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 655,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 640,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 665,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 674,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 651,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 660,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 41, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 41, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 154,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 179,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 188,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 174,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 42, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 42, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 208,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 233,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 242,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 43, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 43, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 262,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 296,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 44, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 44, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 316,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 341,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 350,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 45, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 45, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 370,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 395,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 404,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 381,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 390,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 46, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 46, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 439,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 424,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 449,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 458,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 435,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 444,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 47, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 47, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 478,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 503,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 512,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 489,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 498,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 48, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 48, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 532,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 557,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 566,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 543,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 552,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 49, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 49, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B  - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 709,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 710,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 694,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 719,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 728,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 705,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 714,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B  - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 50, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B  - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 50, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B  - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B  - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1401 Area 6404,  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 51, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 51, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 52, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 52, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 583,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 584,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 593,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 602,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 579,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 588,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 53, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 53, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 638,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 647,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 656,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 633,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 642,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 54, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 54, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 152,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 161,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid2 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 55, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 55, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 206,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 215,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 201,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid3 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 56, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 56, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 260,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 269,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 278,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 255,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid4 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 57, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 57, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 313,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 314,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 323,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 332,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 309,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 318,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid5 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 58, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 58, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
