  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 107,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 368,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 377,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 386,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 363,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid6 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 59, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 59, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 421,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 115,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 422,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 423,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 431,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 440,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 417,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 426,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid7 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 60, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 60, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 475,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 127,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 476,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 485,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 494,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 471,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid8 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 61, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 61, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 530,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 539,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 548,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 525,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Mid9 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 62, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 62, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 149,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 692,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 13.9818219315326, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 13.9818219315326, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000012, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000012, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 701,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 710,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 687,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_a - Story Top Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 63, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 63, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_a - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_a - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 143,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 136,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 64, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 64, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 619,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 604,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 621,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 629,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 622,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 622,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 615,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 624,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 65, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 65, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 658,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 683,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 676,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 669,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 66, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 66, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 190,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 183,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid2 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 67, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 67, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 226,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 251,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 244,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid3 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 68, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 68, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 295,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 280,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 86,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 298,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 291,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 300,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid4 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 69, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 69, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 334,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 359,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 352,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid5 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 70, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 70, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 403,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 388,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 405,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 413,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 406,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 406,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 399,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 408,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid6 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 71, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 71, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 457,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 458,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 442,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 459,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 467,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 122,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 460,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 453,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 462,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid7 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 72, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 72, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 496,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 521,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 136,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 514,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 507,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid8 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 73, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 73, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 565,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 550,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 575,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 568,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 146,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 568,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 569,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 561,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 570,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Mid9 Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 74, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 74, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 727,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 712,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 737,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 158,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 730,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 731,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 723,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.4210854715202e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.4210854715202e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 732,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -1.4210854715202e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -1.4210854715202e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office B end_b - Story Top Infiltration, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 75, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 75, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office B end_b - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office B end_b - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 259 Area 11841,  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.8742383062832, 4.57199999999999, 2.27067113374109, !- X,Y,Z Vertex 1 {m}
  25.8742383062832, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025400000000019, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025400000000019, 4.57199999999999, 2.27067113374109; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 76, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 76, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 123,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 77, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 77, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 592,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 609,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 626,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 603,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 78, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 78, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
