
Version,
  23.2;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  ComStock DOE Ref Pre-1980|LargeOffice,  !- Name
  270,                                    !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.32041637475061,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Data Center A  - Story Ground, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980, !- Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name 2
  Office OfficeLarge Data Center C  - Story Ground; !- Space Name 3

Lights,
  Office OfficeLarge Data Center Lights,  !- Name
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.4965727709233,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.075,                                  !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0875,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.098095,                               !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.09619,                                !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.094285,                               !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.09238,                                !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.13857,                                !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.18476,                                !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.23095,                                !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.27714,                                !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.41571,                                !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.55428,                                !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.69285,                                !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0.83142,                                !- Value Until Time 17
  13:45,                                  !- Time 18 {hh:mm}
  0.83142,                                !- Value Until Time 18
  14:00,                                  !- Time 19 {hh:mm}
  0.769833333333333,                      !- Value Until Time 19
  14:15,                                  !- Time 20 {hh:mm}
  0.708246666666667,                      !- Value Until Time 20
  14:30,                                  !- Time 21 {hh:mm}
  0.64666,                                !- Value Until Time 21
  14:45,                                  !- Time 22 {hh:mm}
  0.585073333333333,                      !- Value Until Time 22
  15:00,                                  !- Time 23 {hh:mm}
  0.523486666666667,                      !- Value Until Time 23
  15:15,                                  !- Time 24 {hh:mm}
  0.4619,                                 !- Value Until Time 24
  15:30,                                  !- Time 25 {hh:mm}
  0.41571,                                !- Value Until Time 25
  15:45,                                  !- Time 26 {hh:mm}
  0.36952,                                !- Value Until Time 26
  16:00,                                  !- Time 27 {hh:mm}
  0.32333,                                !- Value Until Time 27
  16:15,                                  !- Time 28 {hh:mm}
  0.27714,                                !- Value Until Time 28
  16:45,                                  !- Time 29 {hh:mm}
  0.27714,                                !- Value Until Time 29
  17:00,                                  !- Time 30 {hh:mm}
  0.2655925,                              !- Value Until Time 30
  17:15,                                  !- Time 31 {hh:mm}
  0.254045,                               !- Value Until Time 31
  17:30,                                  !- Time 32 {hh:mm}
  0.2424975,                              !- Value Until Time 32
  17:45,                                  !- Time 33 {hh:mm}
  0.23095,                                !- Value Until Time 33
  18:00,                                  !- Time 34 {hh:mm}
  0.2194025,                              !- Value Until Time 34
  18:15,                                  !- Time 35 {hh:mm}
  0.207855,                               !- Value Until Time 35
  18:30,                                  !- Time 36 {hh:mm}
  0.1963075,                              !- Value Until Time 36
  18:45,                                  !- Time 37 {hh:mm}
  0.18476,                                !- Value Until Time 37
  19:15,                                  !- Time 38 {hh:mm}
  0.18476,                                !- Value Until Time 38
  19:30,                                  !- Time 39 {hh:mm}
  0.161665,                               !- Value Until Time 39
  19:45,                                  !- Time 40 {hh:mm}
  0.13857,                                !- Value Until Time 40
  20:00,                                  !- Time 41 {hh:mm}
  0.115475,                               !- Value Until Time 41
  20:15,                                  !- Time 42 {hh:mm}
  0.09238,                                !- Value Until Time 42
  20:30,                                  !- Time 43 {hh:mm}
  0.0808325,                              !- Value Until Time 43
  20:45,                                  !- Time 44 {hh:mm}
  0.069285,                               !- Value Until Time 44
  21:00,                                  !- Time 45 {hh:mm}
  0.0577375,                              !- Value Until Time 45
  21:15,                                  !- Time 46 {hh:mm}
  0.04619,                                !- Value Until Time 46
  21:30,                                  !- Time 47 {hh:mm}
  0.0471425,                              !- Value Until Time 47
  21:45,                                  !- Time 48 {hh:mm}
  0.048095,                               !- Value Until Time 48
  22:00,                                  !- Time 49 {hh:mm}
  0.0490475,                              !- Value Until Time 49
  22:15,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  24:00,                                  !- Time 51 {hh:mm}
  0.05;                                   !- Value Until Time 51

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.04666625,                             !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0471425,                              !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.04761875,                             !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.048095,                               !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.04857125,                             !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0490475,                              !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0552975,                              !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.060595,                               !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0658925,                              !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.07119,                                !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0764875,                              !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.081785,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0870825,                              !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.09238,                                !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.115475,                               !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.13857,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.161665,                               !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.18476,                                !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.207855,                               !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.23095,                                !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.254045,                               !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.27714,                                !- Value Until Time 23
  11:22,                                  !- Time 24 {hh:mm}
  0.27714,                                !- Value Until Time 24
  11:37,                                  !- Time 25 {hh:mm}
  0.27312347826087,                       !- Value Until Time 25
  11:52,                                  !- Time 26 {hh:mm}
  0.269106956521739,                      !- Value Until Time 26
  12:07,                                  !- Time 27 {hh:mm}
  0.265090434782609,                      !- Value Until Time 27
  12:22,                                  !- Time 28 {hh:mm}
  0.261073913043478,                      !- Value Until Time 28
  12:37,                                  !- Time 29 {hh:mm}
  0.257057391304348,                      !- Value Until Time 29
  12:52,                                  !- Time 30 {hh:mm}
  0.253040869565217,                      !- Value Until Time 30
  13:07,                                  !- Time 31 {hh:mm}
  0.249024347826087,                      !- Value Until Time 31
  13:22,                                  !- Time 32 {hh:mm}
  0.245007826086957,                      !- Value Until Time 32
  13:37,                                  !- Time 33 {hh:mm}
  0.240991304347826,                      !- Value Until Time 33
  13:52,                                  !- Time 34 {hh:mm}
  0.236974782608696,                      !- Value Until Time 34
  14:07,                                  !- Time 35 {hh:mm}
  0.232958260869565,                      !- Value Until Time 35
  14:22,                                  !- Time 36 {hh:mm}
  0.228941739130435,                      !- Value Until Time 36
  14:37,                                  !- Time 37 {hh:mm}
  0.224925217391304,                      !- Value Until Time 37
  14:52,                                  !- Time 38 {hh:mm}
  0.220908695652174,                      !- Value Until Time 38
  15:07,                                  !- Time 39 {hh:mm}
  0.216892173913044,                      !- Value Until Time 39
  15:22,                                  !- Time 40 {hh:mm}
  0.212875652173913,                      !- Value Until Time 40
  15:37,                                  !- Time 41 {hh:mm}
  0.208859130434783,                      !- Value Until Time 41
  15:52,                                  !- Time 42 {hh:mm}
  0.204842608695652,                      !- Value Until Time 42
  16:07,                                  !- Time 43 {hh:mm}
  0.200826086956522,                      !- Value Until Time 43
  16:22,                                  !- Time 44 {hh:mm}
  0.196809565217391,                      !- Value Until Time 44
  16:37,                                  !- Time 45 {hh:mm}
  0.192793043478261,                      !- Value Until Time 45
  16:52,                                  !- Time 46 {hh:mm}
  0.18877652173913,                       !- Value Until Time 46
  17:07,                                  !- Time 47 {hh:mm}
  0.18476,                                !- Value Until Time 47
  17:22,                                  !- Time 48 {hh:mm}
  0.18074347826087,                       !- Value Until Time 48
  17:37,                                  !- Time 49 {hh:mm}
  0.176726956521739,                      !- Value Until Time 49
  17:52,                                  !- Time 50 {hh:mm}
  0.172710434782609,                      !- Value Until Time 50
  18:07,                                  !- Time 51 {hh:mm}
  0.168693913043478,                      !- Value Until Time 51
  18:22,                                  !- Time 52 {hh:mm}
  0.164677391304348,                      !- Value Until Time 52
  18:37,                                  !- Time 53 {hh:mm}
  0.160660869565217,                      !- Value Until Time 53
  18:52,                                  !- Time 54 {hh:mm}
  0.156644347826087,                      !- Value Until Time 54
  19:07,                                  !- Time 55 {hh:mm}
  0.152627826086957,                      !- Value Until Time 55
  19:22,                                  !- Time 56 {hh:mm}
  0.148611304347826,                      !- Value Until Time 56
  19:37,                                  !- Time 57 {hh:mm}
  0.144594782608696,                      !- Value Until Time 57
  19:52,                                  !- Time 58 {hh:mm}
  0.140578260869565,                      !- Value Until Time 58
  20:00,                                  !- Time 59 {hh:mm}
  0.13857,                                !- Value Until Time 59
  22:00,                                  !- Time 60 {hh:mm}
  0.13857,                                !- Value Until Time 60
  22:15,                                  !- Time 61 {hh:mm}
  0.1270225,                              !- Value Until Time 61
  22:30,                                  !- Time 62 {hh:mm}
  0.115475,                               !- Value Until Time 62
  22:45,                                  !- Time 63 {hh:mm}
  0.1039275,                              !- Value Until Time 63
  23:00,                                  !- Time 64 {hh:mm}
  0.09238,                                !- Value Until Time 64
  23:15,                                  !- Time 65 {hh:mm}
  0.0808325,                              !- Value Until Time 65
  23:30,                                  !- Time 66 {hh:mm}
  0.069285,                               !- Value Until Time 66
  23:45,                                  !- Time 67 {hh:mm}
  0.0577375,                              !- Value Until Time 67
  24:00,                                  !- Time 68 {hh:mm}
  0.04619;                                !- Value Until Time 68

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0.05;                                   !- Value Until Time 2

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_LIGHT_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  Office OfficeLarge Data Center Elec Equip, !- Name
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge ALWAYS_ON,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge ALWAYS_ON Week Rule - Jan1-Jan6, !- Name
  OfficeLarge ALWAYS_ON Default,          !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Friday Schedule:Day Name
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge ALWAYS_ON Week Rule - Jan7-Dec31, !- Name
  autogen OfficeLarge ALWAYS_ON 1_day_sch, !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Friday Schedule:Day Name
  autogen OfficeLarge ALWAYS_ON 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ALWAYS_ON,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge ALWAYS_ON Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge ALWAYS_ON Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 566 Area 2587,   !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 0,        !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.572, 3.9624;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6581586400666, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6581586400666, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.6581586400666, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  5.6581586400666, 4.572, 3.9624;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999956, 8.88178419700125e-15, 2.28135303395375, !- X,Y,Z Vertex 1 {m}
  0.0253999999999956, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.63275864006658, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.63275864006658, 8.88178419700125e-15, 2.28135303395375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.572, 3.9624,   !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space or SpaceList Name
  51.7382026047688;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Name
  autogen OfficeLarge HTGSETP_DC_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge HTGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge HTGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge HTGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Week:Daily,
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Name
  autogen OfficeLarge CLGSETP_DC_SCH 1_day_sch, !- Sunday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Monday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Tuesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Wednesday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Thursday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Friday Schedule:Day Name
  autogen OfficeLarge CLGSETP_DC_SCH 0_day_sch, !- Saturday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge CLGSETP_DC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge CLGSETP_DC_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  27;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Data Center A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Data Center A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Data Center A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Data Center A  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Data Center A  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Data Center A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Data Center A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  15 Zone VAV Vent Controller,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Zone Office OfficeLarge Data Center A  - Story Ground, !- Zone or ZoneList Name 1
  Office OfficeLarge Data Center Ventilation, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name 2
  Office OfficeLarge Data Center Ventilation, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name 3
  Office OfficeLarge Data Center Ventilation, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name 4
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name 5
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name 6
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name 7
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name 8
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name 9
  Office OfficeLarge Main Data Center Ventilation, !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name 10
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground, !- Zone or ZoneList Name 11
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  Zone Office WholeBuilding - Lg Office B  - Story Ground, !- Zone or ZoneList Name 12
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground, !- Zone or ZoneList Name 13
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  Zone Office WholeBuilding - Lg Office C  - Story Ground, !- Zone or ZoneList Name 14
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name 15
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name 15
  ;                                       !- Design Specification Zone Air Distribution Object Name 15

DesignSpecification:OutdoorAir,
  Office OfficeLarge Data Center Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Data Center A  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Data Center A  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.32041637475061,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Data Center B  - Story Ground, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 7926,     !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  5.65815864006658, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6581586400666, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6581586400666, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.6581586400666, 14.0072219315326, 0,   !- X,Y,Z Vertex 3 {m}
  5.6581586400666, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space or SpaceList Name
  158.510167590463;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Data Center B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Data Center B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Data Center B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Data Center B  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Data Center B  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Data Center B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Data Center B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Data Center B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Data Center B  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Data Center B  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.32041637475061,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Data Center C  - Story Ground, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 566 Area 2587,   !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.63275864006658, 4.57199999999999, 2.28135303395375, !- X,Y,Z Vertex 1 {m}
  5.63275864006658, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.025399999999995, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.025399999999995, 4.57199999999999, 2.28135303395375; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.6581586400666, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.6581586400666, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.6581586400666, 4.57199999999999, 0,   !- X,Y,Z Vertex 3 {m}
  5.6581586400666, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44089209850063e-15, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.65815864006658, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.65815864006658, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.65815864006658, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.65815864006658, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -4.44089209850063e-15, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.44089209850063e-15, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space or SpaceList Name
  51.7382026047687;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Data Center C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Data Center C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Data Center C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Data Center C  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Data Center C  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Data Center C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Data Center C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Data Center C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Data Center C  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Data Center C  - Story Ground, !- Space Name 1
  Office OfficeLarge Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.9785750148172,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center A  - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980, !- Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name 2
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name 3
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name 4
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name 5
  Office OfficeLarge Main Data Center B end_b - Story Ground; !- Space Name 6

Lights,
  Office OfficeLarge Main Data Center Lights, !- Name
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge BLDG_LIGHT_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  22.4965727709233,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  OfficeLarge ALWAYS_ON,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 56 Area 2561,    !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671538, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671538, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671538, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.60064691671538, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000107, 8.88178419700125e-15, 2.2814943926944, !- X,Y,Z Vertex 1 {m}
  0.0254000000000107, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  5.57524691671541, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  5.57524691671541, 8.88178419700125e-15, 2.2814943926944; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space or SpaceList Name
  51.2123154064455;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Office OfficeLarge Main Data Center Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center A  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center A  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.572, 3.9624;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 76,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000089, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000089, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.5466, 0.762,        !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.5466, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 77,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999787, 8.88178419700125e-15, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  0.0253999999999787, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54659999999998, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54659999999998, 8.88178419700125e-15, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.572, 3.9624,    !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center A end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 1, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center A end_b - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.9785750148172,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center B  - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 7845,     !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671541, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671538, -1.77635683940025e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671538, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671538, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671538, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center B  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space or SpaceList Name
  156.899008645173;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 2, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center B  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center B  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center B  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center B  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  -7.00361096576631,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1401 Area 6404,  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, -8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -1.77635683940025e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 0,  !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 14.0072219315326, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 14.0072219315326, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, -8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 14.0072219315326, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 82,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0253999999999991, 2.27319264324619, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0253999999999991, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 13.9818219315326, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 13.9818219315326, 2.27319264324619; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 9.76996261670138e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 9.76996261670138e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 9.76996261670138e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, -8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 14.0072219315326, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, -8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center B end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space or SpaceList Name
  128.082037341934;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 3, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 3, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center B end_b - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.9785750148172,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center C  - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 56 Area 2561,    !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.57524691671541, 4.57199999999999, 2.2814943926944, !- X,Y,Z Vertex 1 {m}
  5.57524691671541, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000101, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000101, 4.57199999999999, 2.2814943926944; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671538, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671538, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671538, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  5.60064691671538, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  5.60064691671541, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  5.60064691671541, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.60064691671541, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.60064691671541, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center C  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space or SpaceList Name
  51.2123154064455;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 4, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 4, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center C  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center C  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center C  - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center C  - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.5792219315326,                       !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 87,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54659999999998, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54659999999998, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0253999999999781, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0253999999999781, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.57199999999999, 0;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 88,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.57199999999998, 0.0254000000000009, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 0.0254000000000009, 0.762, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 4.54659999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 4.54659999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57199999999998, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57199999999998, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999998, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57199999999998, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office OfficeLarge Main Data Center C end_b - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneControl:Thermostat,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 5, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office OfficeLarge Main Data Center - ComStock DOE Ref Pre-1980 Thermostat 5, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_DC_SCH;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Inlet Node List, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Node List, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground DSOA Space List, !- Name
  Office OfficeLarge Main Data Center C end_b - Story Ground, !- Space Name 1
  Office OfficeLarge Main Data Center Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

SpaceList,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Name
  Office WholeBuilding - Lg Office B  - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office B  - Story Ground, !- Space Name 2
  Office WholeBuilding - Lg Office A end_a - Story Mid, !- Space Name 3
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name 4
  Office WholeBuilding - Lg Office B  - Story Mid, !- Space Name 5
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name 6
  Office WholeBuilding - Lg Office A end_b - Story Mid, !- Space Name 7
  Office WholeBuilding - Lg Office B end_a - Story Mid2, !- Space Name 8
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name 9
  Office WholeBuilding - Lg Office A end_b - Story Mid8, !- Space Name 10
  Office WholeBuilding - Lg Office A end_a - Story Mid3, !- Space Name 11
  Office WholeBuilding - Lg Office B end_a - Story Mid3, !- Space Name 12
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name 13
  Office WholeBuilding - Lg Office A end_b - Story Top, !- Space Name 14
  Office WholeBuilding - Lg Office A end_b - Story Mid3, !- Space Name 15
  Office WholeBuilding - Lg Office B end_b - Story Mid3, !- Space Name 16
  Office WholeBuilding - Lg Office A  - Story Mid2, !- Space Name 17
  Office WholeBuilding - Lg Office C end_b - Story Mid3, !- Space Name 18
  Office WholeBuilding - Lg Office A end_a - Story Mid4, !- Space Name 19
  Office WholeBuilding - Lg Office B end_a - Story Mid4, !- Space Name 20
  Office WholeBuilding - Lg Office A  - Story Mid4, !- Space Name 21
  Office WholeBuilding - Lg Office B  - Story Mid4, !- Space Name 22
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name 23
  Office WholeBuilding - Lg Office B end_a - Story Ground, !- Space Name 24
  Office WholeBuilding - Lg Office B end_b - Story Mid2, !- Space Name 25
  Office WholeBuilding - Lg Office A end_a - Story Mid8, !- Space Name 26
  Office WholeBuilding - Lg Office A end_b - Story Mid4, !- Space Name 27
  Office WholeBuilding - Lg Office B end_b - Story Mid4, !- Space Name 28
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name 29
  Office WholeBuilding - Lg Office C end_b - Story Mid4, !- Space Name 30
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name 31
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name 32
  Office WholeBuilding - Lg Office A  - Story Mid3, !- Space Name 33
  Office WholeBuilding - Lg Office A end_b - Story Mid5, !- Space Name 34
  Office WholeBuilding - Lg Office B end_b - Story Mid5, !- Space Name 35
  Office WholeBuilding - Lg Office A end_a - Story Ground, !- Space Name 36
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name 37
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name 38
  Office WholeBuilding - Lg Office B end_a - Story Mid, !- Space Name 39
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name 40
  Office WholeBuilding - Lg Office B  - Story Mid9, !- Space Name 41
  Office WholeBuilding - Lg Office B end_b - Story Mid10, !- Space Name 42
  Office WholeBuilding - Lg Office A end_b - Story Mid10, !- Space Name 43
  Office WholeBuilding - Lg Office B end_b - Story Mid9, !- Space Name 44
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name 45
  Office WholeBuilding - Lg Office C end_b - Story Top, !- Space Name 46
  Office WholeBuilding - Lg Office B end_b - Story Top, !- Space Name 47
  Office WholeBuilding - Lg Office A end_a - Story Mid7, !- Space Name 48
  Office WholeBuilding - Lg Office A end_a - Story Mid6, !- Space Name 49
  Office WholeBuilding - Lg Office A  - Story Mid5, !- Space Name 50
  Office WholeBuilding - Lg Office B  - Story Mid6, !- Space Name 51
  Office WholeBuilding - Lg Office C end_b - Story Mid11, !- Space Name 52
  Office WholeBuilding - Lg Office B  - Story Top, !- Space Name 53
  Office WholeBuilding - Lg Office A end_a - Story Mid10, !- Space Name 54
  Office WholeBuilding - Lg Office C end_b - Story Mid, !- Space Name 55
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name 56
  Office WholeBuilding - Lg Office A end_a - Story Mid11, !- Space Name 57
  Office WholeBuilding - Lg Office B  - Story Mid3, !- Space Name 58
  Office WholeBuilding - Lg Office C end_a - Story Top, !- Space Name 59
  Office WholeBuilding - Lg Office C end_b - Story Mid2, !- Space Name 60
  Office WholeBuilding - Lg Office A end_b - Story Mid6, !- Space Name 61
  Office WholeBuilding - Lg Office C end_b - Story Mid6, !- Space Name 62
  Office WholeBuilding - Lg Office A  - Story Mid10, !- Space Name 63
  Office WholeBuilding - Lg Office A  - Story Top, !- Space Name 64
  Office WholeBuilding - Lg Office A  - Story Mid6, !- Space Name 65
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name 66
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name 67
  Office WholeBuilding - Lg Office A  - Story Mid11, !- Space Name 68
  Office WholeBuilding - Lg Office B end_b - Story Mid, !- Space Name 69
  Office WholeBuilding - Lg Office A end_b - Story Mid9, !- Space Name 70
  Office WholeBuilding - Lg Office B end_a - Story Mid10, !- Space Name 71
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name 72
  Office WholeBuilding - Lg Office C end_b - Story Mid9, !- Space Name 73
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name 74
  Office WholeBuilding - Lg Office B  - Story Mid5, !- Space Name 75
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name 76
  Office WholeBuilding - Lg Office A end_a - Story Mid9, !- Space Name 77
  Office WholeBuilding - Lg Office B end_a - Story Mid11, !- Space Name 78
  Office WholeBuilding - Lg Office B end_a - Story Top, !- Space Name 79
  Office WholeBuilding - Lg Office A end_b - Story Mid11, !- Space Name 80
  Office WholeBuilding - Lg Office A  - Story Mid9, !- Space Name 81
  Office WholeBuilding - Lg Office B end_a - Story Mid5, !- Space Name 82
  Office WholeBuilding - Lg Office B end_a - Story Mid8, !- Space Name 83
  Office WholeBuilding - Lg Office C end_b - Story Mid8, !- Space Name 84
  Office WholeBuilding - Lg Office B  - Story Mid11, !- Space Name 85
  Office WholeBuilding - Lg Office C end_a - Story Mid9, !- Space Name 86
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name 87
  Office WholeBuilding - Lg Office C end_a - Story Mid6, !- Space Name 88
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name 89
  Office WholeBuilding - Lg Office A end_b - Story Mid2, !- Space Name 90
  Office WholeBuilding - Lg Office B end_a - Story Mid6, !- Space Name 91
  Office WholeBuilding - Lg Office B  - Story Mid7, !- Space Name 92
  Office WholeBuilding - Lg Office B end_a - Story Mid9, !- Space Name 93
  Office WholeBuilding - Lg Office B end_b - Story Mid8, !- Space Name 94
  Office WholeBuilding - Lg Office A end_a - Story Mid5, !- Space Name 95
  Office WholeBuilding - Lg Office B end_b - Story Mid7, !- Space Name 96
  Office WholeBuilding - Lg Office A end_a - Story Top, !- Space Name 97
  Office WholeBuilding - Lg Office A  - Story Mid7, !- Space Name 98
  Office WholeBuilding - Lg Office A end_a - Story Mid2, !- Space Name 99
  Office WholeBuilding - Lg Office B  - Story Mid2, !- Space Name 100
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name 101
  Office WholeBuilding - Lg Office C end_b - Story Mid10, !- Space Name 102
  Office WholeBuilding - Lg Office C end_a - Story Mid7, !- Space Name 103
  Office WholeBuilding - Lg Office B end_b - Story Mid11, !- Space Name 104
  Office WholeBuilding - Lg Office B  - Story Mid8, !- Space Name 105
  Office WholeBuilding - Lg Office A  - Story Mid8, !- Space Name 106
  Office WholeBuilding - Lg Office C end_a - Story Mid8, !- Space Name 107
  Office WholeBuilding - Lg Office C  - Story Ground, !- Space Name 108
  Office WholeBuilding - Lg Office C end_b - Story Mid7, !- Space Name 109
  Office WholeBuilding - Lg Office A end_b - Story Mid7, !- Space Name 110
  Office WholeBuilding - Lg Office B end_a - Story Mid7, !- Space Name 111
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name 112
  Office WholeBuilding - Lg Office B end_b - Story Mid6, !- Space Name 113
  Office WholeBuilding - Lg Office C end_b - Story Mid5; !- Space Name 114

Lights,
  Office WholeBuilding - Lg Office Lights, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_LIGHT_EndUseData,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.9531589063178,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.655386,                               !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.050454,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.0476170769230769,                     !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.0510856153846154,                     !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0545541538461538,                     !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.0580226923076923,                     !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.0614912307692308,                     !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0649597692307692,                     !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.0684283076923077,                     !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.0718968461538462,                     !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.0753653846153846,                     !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.0788339230769231,                     !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.0823024615384615,                     !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.085771,                               !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.11101625,                             !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.1362615,                              !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.16150675,                             !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.186752,                               !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.2755855,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.364419,                               !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.4532525,                              !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.542086,                               !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.59983275,                             !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.6575795,                              !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.71532625,                             !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.773073,                               !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.7906085,                              !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.808144,                               !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.8256795,                              !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.843215,                               !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.844345833333333,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.845476666666667,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.8466075,                              !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.847738333333333,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.848869166666667,                      !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.85,                                   !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.84198475,                             !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8339695,                              !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.82595425,                             !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.817939,                               !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.805464,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.792989,                               !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.780514,                               !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.768039,                               !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.77407625,                             !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.7801135,                              !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.78615075,                             !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.792188,                               !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.7854415,                              !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.778695,                               !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.7719485,                              !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.765202,                               !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.735588,                               !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.705974,                               !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.67636,                                !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.646746,                               !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.588935666666667,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.531125333333333,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.473315,                               !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.415504666666667,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.357694333333333,                      !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.299884,                               !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.25875775,                             !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.2176315,                              !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.17650525,                             !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.135379,                               !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.12439175,                             !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.1134045,                              !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.10241725,                             !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.09143,                                !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.090147,                               !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.088864,                               !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.087581,                               !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.086298,                               !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.08656275,                             !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.0868275,                              !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.08709225,                             !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.087357,                               !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.08721725,                             !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0870775,                              !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.08693775,                             !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.086798,                               !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.07858575,                             !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.0703735,                              !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.06216125,                             !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.053949,                               !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.05279525,                             !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0516415,                              !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05048775,                             !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.049334,                               !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.04549975,                             !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.0416655,                              !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.03783125,                             !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.033997,                               !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.04014525,                             !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.0435815,                              !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.04701775;                             !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.0644520115,                           !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.064678999,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.06447320025,                          !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.0642674015,                           !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.06406160275,                          !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.063855804,                            !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.06383316,                             !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.063810516,                            !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.063787872,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.063765228,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.063768598,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.063771968,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.063775338,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.063778708,                            !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.0480268275,                           !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.04671340575,                          !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.045399984,                            !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.04721578575,                          !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0490315875,                           !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.05084738925,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.052663191,                            !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.05654853575,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0604338805,                           !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.06431922525,                          !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.06820457,                             !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.0691602979111111,                     !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0701160258222222,                     !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.0710717537333333,                     !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.0720274816444444,                     !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.0729832095555555,                     !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.0739389374666666,                     !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.0748946653777778,                     !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.0758503932888889,                     !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.0768061212,                           !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0777618491111111,                     !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.0787175770222222,                     !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.0796733049333333,                     !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.0806290328444444,                     !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0815847607555555,                     !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.0825404886666666,                     !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.0834962165777778,                     !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0844519444888889,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0854076724,                           !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0863634003111111,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0873191282222222,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0882748561333333,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0892305840444444,                     !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.089708448,                            !- Value Until Time 48
  12:00,                                  !- Time 49 {hh:mm}
  0.0423731055,                           !- Value Until Time 49
  12:15,                                  !- Time 50 {hh:mm}
  0.0424005994895834,                     !- Value Until Time 50
  12:30,                                  !- Time 51 {hh:mm}
  0.0424280934791667,                     !- Value Until Time 51
  12:45,                                  !- Time 52 {hh:mm}
  0.04245558746875,                       !- Value Until Time 52
  13:00,                                  !- Time 53 {hh:mm}
  0.0424830814583334,                     !- Value Until Time 53
  13:15,                                  !- Time 54 {hh:mm}
  0.0425105754479167,                     !- Value Until Time 54
  13:30,                                  !- Time 55 {hh:mm}
  0.0425380694375,                        !- Value Until Time 55
  13:45,                                  !- Time 56 {hh:mm}
  0.0425655634270834,                     !- Value Until Time 56
  13:52,                                  !- Time 57 {hh:mm}
  0.089708448,                            !- Value Until Time 57
  14:00,                                  !- Time 58 {hh:mm}
  0.0425930574166667,                     !- Value Until Time 58
  14:07,                                  !- Time 59 {hh:mm}
  0.0894760965777778,                     !- Value Until Time 59
  14:15,                                  !- Time 60 {hh:mm}
  0.04262055140625,                       !- Value Until Time 60
  14:22,                                  !- Time 61 {hh:mm}
  0.0892437451555555,                     !- Value Until Time 61
  14:30,                                  !- Time 62 {hh:mm}
  0.0426480453958334,                     !- Value Until Time 62
  14:37,                                  !- Time 63 {hh:mm}
  0.0890113937333333,                     !- Value Until Time 63
  14:45,                                  !- Time 64 {hh:mm}
  0.0426755393854167,                     !- Value Until Time 64
  14:52,                                  !- Time 65 {hh:mm}
  0.0887790423111111,                     !- Value Until Time 65
  15:00,                                  !- Time 66 {hh:mm}
  0.042703033375,                         !- Value Until Time 66
  15:07,                                  !- Time 67 {hh:mm}
  0.0885466908888889,                     !- Value Until Time 67
  15:15,                                  !- Time 68 {hh:mm}
  0.0427305273645834,                     !- Value Until Time 68
  15:22,                                  !- Time 69 {hh:mm}
  0.0883143394666666,                     !- Value Until Time 69
  15:30,                                  !- Time 70 {hh:mm}
  0.0427580213541667,                     !- Value Until Time 70
  15:37,                                  !- Time 71 {hh:mm}
  0.0880819880444444,                     !- Value Until Time 71
  15:45,                                  !- Time 72 {hh:mm}
  0.04278551534375,                       !- Value Until Time 72
  15:52,                                  !- Time 73 {hh:mm}
  0.0878496366222222,                     !- Value Until Time 73
  16:00,                                  !- Time 74 {hh:mm}
  0.0428130093333334,                     !- Value Until Time 74
  16:07,                                  !- Time 75 {hh:mm}
  0.0876172852,                           !- Value Until Time 75
  16:15,                                  !- Time 76 {hh:mm}
  0.0428405033229167,                     !- Value Until Time 76
  16:22,                                  !- Time 77 {hh:mm}
  0.0873849337777778,                     !- Value Until Time 77
  16:30,                                  !- Time 78 {hh:mm}
  0.0428679973125,                        !- Value Until Time 78
  16:37,                                  !- Time 79 {hh:mm}
  0.0871525823555555,                     !- Value Until Time 79
  16:45,                                  !- Time 80 {hh:mm}
  0.0428954913020833,                     !- Value Until Time 80
  16:52,                                  !- Time 81 {hh:mm}
  0.0869202309333333,                     !- Value Until Time 81
  17:00,                                  !- Time 82 {hh:mm}
  0.0429229852916667,                     !- Value Until Time 82
  17:07,                                  !- Time 83 {hh:mm}
  0.0866878795111111,                     !- Value Until Time 83
  17:15,                                  !- Time 84 {hh:mm}
  0.04295047928125,                       !- Value Until Time 84
  17:22,                                  !- Time 85 {hh:mm}
  0.0864555280888889,                     !- Value Until Time 85
  17:30,                                  !- Time 86 {hh:mm}
  0.0429779732708333,                     !- Value Until Time 86
  17:37,                                  !- Time 87 {hh:mm}
  0.0862231766666667,                     !- Value Until Time 87
  17:45,                                  !- Time 88 {hh:mm}
  0.0430054672604167,                     !- Value Until Time 88
  17:52,                                  !- Time 89 {hh:mm}
  0.0859908252444444,                     !- Value Until Time 89
  18:00,                                  !- Time 90 {hh:mm}
  0.04303296125,                          !- Value Until Time 90
  18:07,                                  !- Time 91 {hh:mm}
  0.0857584738222222,                     !- Value Until Time 91
  18:15,                                  !- Time 92 {hh:mm}
  0.0430604552395833,                     !- Value Until Time 92
  18:22,                                  !- Time 93 {hh:mm}
  0.0855261224,                           !- Value Until Time 93
  18:30,                                  !- Time 94 {hh:mm}
  0.0430879492291667,                     !- Value Until Time 94
  18:37,                                  !- Time 95 {hh:mm}
  0.0852937709777778,                     !- Value Until Time 95
  18:45,                                  !- Time 96 {hh:mm}
  0.04311544321875,                       !- Value Until Time 96
  18:52,                                  !- Time 97 {hh:mm}
  0.0850614195555555,                     !- Value Until Time 97
  19:00,                                  !- Time 98 {hh:mm}
  0.0431429372083333,                     !- Value Until Time 98
  19:07,                                  !- Time 99 {hh:mm}
  0.0848290681333333,                     !- Value Until Time 99
  19:15,                                  !- Time 100 {hh:mm}
  0.0431704311979167,                     !- Value Until Time 100
  19:22,                                  !- Time 101 {hh:mm}
  0.0845967167111111,                     !- Value Until Time 101
  19:30,                                  !- Time 102 {hh:mm}
  0.084480541,                            !- Value Until Time 102
  19:45,                                  !- Time 103 {hh:mm}
  0.08097738075,                          !- Value Until Time 103
  20:00,                                  !- Time 104 {hh:mm}
  0.0774742205,                           !- Value Until Time 104
  20:15,                                  !- Time 105 {hh:mm}
  0.07397106025,                          !- Value Until Time 105
  20:30,                                  !- Time 106 {hh:mm}
  0.0704679,                              !- Value Until Time 106
  20:45,                                  !- Time 107 {hh:mm}
  0.069858542,                            !- Value Until Time 107
  21:00,                                  !- Time 108 {hh:mm}
  0.069249184,                            !- Value Until Time 108
  21:15,                                  !- Time 109 {hh:mm}
  0.068639826,                            !- Value Until Time 109
  21:30,                                  !- Time 110 {hh:mm}
  0.068030468,                            !- Value Until Time 110
  21:45,                                  !- Time 111 {hh:mm}
  0.06799782375,                          !- Value Until Time 111
  22:00,                                  !- Time 112 {hh:mm}
  0.0679651795,                           !- Value Until Time 112
  22:15,                                  !- Time 113 {hh:mm}
  0.06793253525,                          !- Value Until Time 113
  22:30,                                  !- Time 114 {hh:mm}
  0.067899891,                            !- Value Until Time 114
  22:45,                                  !- Time 115 {hh:mm}
  0.0668676805,                           !- Value Until Time 115
  23:00,                                  !- Time 116 {hh:mm}
  0.06583547,                             !- Value Until Time 116
  23:15,                                  !- Time 117 {hh:mm}
  0.0648032595,                           !- Value Until Time 117
  23:30,                                  !- Time 118 {hh:mm}
  0.063771049,                            !- Value Until Time 118
  23:45,                                  !- Time 119 {hh:mm}
  0.0639980365,                           !- Value Until Time 119
  24:00,                                  !- Time 120 {hh:mm}
  0.0428130093333334;                     !- Value Until Time 120

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.063348741,                            !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.063436227,                            !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.063523713,                            !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.063611199,                            !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.063698685,                            !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.06373419075,                          !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.0637696965,                           !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.06380520225,                          !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.063840708,                            !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.063842595,                            !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.063844482,                            !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.063846369,                            !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.063848256,                            !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.0590494665,                           !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.054250677,                            !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.0494518875,                           !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.044653098,                            !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.04469310975,                          !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.0447331215,                           !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.04477313325,                          !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.044813145,                            !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.04444637075,                          !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.0440795965,                           !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.04371282225,                          !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.043346048,                            !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.04341069875,                          !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.0434753495,                           !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.04354000025,                          !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.043604651,                            !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.043653367,                            !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.043702083,                            !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.043750799,                            !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.043799515,                            !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.04325268775,                          !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.0427058605,                           !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.04215903325,                          !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.041612206,                            !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.04173224125,                          !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.0418522765,                           !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.04197231175,                          !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.042092347,                            !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.0636421304545454,                     !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.0636506054415584,                     !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.0636590804285714,                     !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.0636675554155844,                     !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.0636760304025974,                     !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.0636845053896103,                     !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.0636929803766233,                     !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.0637014553636363,                     !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.0637099303506493,                     !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.0637184053376623,                     !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.0637268803246753,                     !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.0637353553116883,                     !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.0637438302987013,                     !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.0637523052857143,                     !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.0637607802727272,                     !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.0637692552597402,                     !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.0637777302467532,                     !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.0637862052337662,                     !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.0637946802207792,                     !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.0638031552077922,                     !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.0638116301948052,                     !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.0638201051818182,                     !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.0638285801688311,                     !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.0638370551558441,                     !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.0638455301428571,                     !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.0638540051298701,                     !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.0638624801168831,                     !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.0638709551038961,                     !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.0638794300909091,                     !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.0638879050779221,                     !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.0638963800649351,                     !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.063904855051948,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.063913330038961,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.063921805025974,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.063930280012987,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.063938755,                            !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.06329189875,                          !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.0626450425,                           !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.06199818625,                          !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.06135133,                             !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.0619438565,                           !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.062536383,                            !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.0631289095,                           !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.063721436,                            !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.06096290575,                          !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.0582043755,                           !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.05544584525,                          !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.052687315,                            !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.0538330195,                           !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.054978724,                            !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.0561244285,                           !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.057270133,                            !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.058789785,                            !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.060309437,                            !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.061829089;                            !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_LIGHT_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_LIGHT_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_LIGHT_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_LIGHT_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_LIGHT_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_LIGHT_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_LIGHT_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Large Office Bldg Occ,                  !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Large Office Activity,                  !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  Large Office Bldg Occ Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.025,                                  !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.075,                                  !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.125,                                  !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.175,                                  !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.3875,                                 !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.575,                                  !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.7625,                                 !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.95,                                   !- Value Until Time 13
  08:45,                                  !- Time 14 {hh:mm}
  0.95,                                   !- Value Until Time 14
  09:00,                                  !- Time 15 {hh:mm}
  0.8375,                                 !- Value Until Time 15
  09:15,                                  !- Time 16 {hh:mm}
  0.725,                                  !- Value Until Time 16
  09:30,                                  !- Time 17 {hh:mm}
  0.6125,                                 !- Value Until Time 17
  09:45,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  10:00,                                  !- Time 19 {hh:mm}
  0.6125,                                 !- Value Until Time 19
  10:15,                                  !- Time 20 {hh:mm}
  0.725,                                  !- Value Until Time 20
  10:30,                                  !- Time 21 {hh:mm}
  0.8375,                                 !- Value Until Time 21
  10:45,                                  !- Time 22 {hh:mm}
  0.95,                                   !- Value Until Time 22
  13:45,                                  !- Time 23 {hh:mm}
  0.95,                                   !- Value Until Time 23
  14:00,                                  !- Time 24 {hh:mm}
  0.908333333333333,                      !- Value Until Time 24
  14:15,                                  !- Time 25 {hh:mm}
  0.866666666666667,                      !- Value Until Time 25
  14:30,                                  !- Time 26 {hh:mm}
  0.825,                                  !- Value Until Time 26
  14:45,                                  !- Time 27 {hh:mm}
  0.783333333333333,                      !- Value Until Time 27
  15:00,                                  !- Time 28 {hh:mm}
  0.741666666666667,                      !- Value Until Time 28
  15:15,                                  !- Time 29 {hh:mm}
  0.7,                                    !- Value Until Time 29
  15:30,                                  !- Time 30 {hh:mm}
  0.625,                                  !- Value Until Time 30
  15:45,                                  !- Time 31 {hh:mm}
  0.55,                                   !- Value Until Time 31
  16:00,                                  !- Time 32 {hh:mm}
  0.475,                                  !- Value Until Time 32
  16:15,                                  !- Time 33 {hh:mm}
  0.4,                                    !- Value Until Time 33
  16:45,                                  !- Time 34 {hh:mm}
  0.4,                                    !- Value Until Time 34
  17:00,                                  !- Time 35 {hh:mm}
  0.3625,                                 !- Value Until Time 35
  17:15,                                  !- Time 36 {hh:mm}
  0.325,                                  !- Value Until Time 36
  17:30,                                  !- Time 37 {hh:mm}
  0.2875,                                 !- Value Until Time 37
  17:45,                                  !- Time 38 {hh:mm}
  0.25,                                   !- Value Until Time 38
  18:00,                                  !- Time 39 {hh:mm}
  0.2125,                                 !- Value Until Time 39
  18:15,                                  !- Time 40 {hh:mm}
  0.175,                                  !- Value Until Time 40
  18:30,                                  !- Time 41 {hh:mm}
  0.1375,                                 !- Value Until Time 41
  18:45,                                  !- Time 42 {hh:mm}
  0.1,                                    !- Value Until Time 42
  19:00,                                  !- Time 43 {hh:mm}
  0.09375,                                !- Value Until Time 43
  19:15,                                  !- Time 44 {hh:mm}
  0.0875,                                 !- Value Until Time 44
  19:30,                                  !- Time 45 {hh:mm}
  0.08125,                                !- Value Until Time 45
  19:45,                                  !- Time 46 {hh:mm}
  0.075,                                  !- Value Until Time 46
  20:00,                                  !- Time 47 {hh:mm}
  0.06875,                                !- Value Until Time 47
  20:15,                                  !- Time 48 {hh:mm}
  0.0625,                                 !- Value Until Time 48
  20:30,                                  !- Time 49 {hh:mm}
  0.05625,                                !- Value Until Time 49
  20:45,                                  !- Time 50 {hh:mm}
  0.05,                                   !- Value Until Time 50
  21:00,                                  !- Time 51 {hh:mm}
  0.04375,                                !- Value Until Time 51
  21:15,                                  !- Time 52 {hh:mm}
  0.0375,                                 !- Value Until Time 52
  21:30,                                  !- Time 53 {hh:mm}
  0.03125,                                !- Value Until Time 53
  21:45,                                  !- Time 54 {hh:mm}
  0.025,                                  !- Value Until Time 54
  22:00,                                  !- Time 55 {hh:mm}
  0.01875,                                !- Value Until Time 55
  22:15,                                  !- Time 56 {hh:mm}
  0.0125,                                 !- Value Until Time 56
  22:30,                                  !- Time 57 {hh:mm}
  0.00625,                                !- Value Until Time 57
  22:45,                                  !- Time 58 {hh:mm}
  0,                                      !- Value Until Time 58
  24:00,                                  !- Time 59 {hh:mm}
  0;                                      !- Value Until Time 59

Schedule:Day:Interval,
  Large Office Bldg Occ Sat Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.00833333333333333,                    !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0125,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.025,                                  !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0375,                                 !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.0625,                                 !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.075,                                  !- Value Until Time 9
  03:30,                                  !- Time 10 {hh:mm}
  0.0875,                                 !- Value Until Time 10
  03:45,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  04:00,                                  !- Time 12 {hh:mm}
  0.15,                                   !- Value Until Time 12
  04:15,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  04:30,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  04:45,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  05:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  05:15,                                  !- Time 17 {hh:mm}
  0.4,                                    !- Value Until Time 17
  05:30,                                  !- Time 18 {hh:mm}
  0.45,                                   !- Value Until Time 18
  05:45,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  13:52,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  14:07,                                  !- Time 21 {hh:mm}
  0.486885245901639,                      !- Value Until Time 21
  14:22,                                  !- Time 22 {hh:mm}
  0.473770491803279,                      !- Value Until Time 22
  14:37,                                  !- Time 23 {hh:mm}
  0.460655737704918,                      !- Value Until Time 23
  14:52,                                  !- Time 24 {hh:mm}
  0.447540983606557,                      !- Value Until Time 24
  15:07,                                  !- Time 25 {hh:mm}
  0.434426229508197,                      !- Value Until Time 25
  15:22,                                  !- Time 26 {hh:mm}
  0.421311475409836,                      !- Value Until Time 26
  15:37,                                  !- Time 27 {hh:mm}
  0.408196721311475,                      !- Value Until Time 27
  15:52,                                  !- Time 28 {hh:mm}
  0.395081967213115,                      !- Value Until Time 28
  16:07,                                  !- Time 29 {hh:mm}
  0.381967213114754,                      !- Value Until Time 29
  16:22,                                  !- Time 30 {hh:mm}
  0.368852459016393,                      !- Value Until Time 30
  16:37,                                  !- Time 31 {hh:mm}
  0.355737704918033,                      !- Value Until Time 31
  16:52,                                  !- Time 32 {hh:mm}
  0.342622950819672,                      !- Value Until Time 32
  17:07,                                  !- Time 33 {hh:mm}
  0.329508196721311,                      !- Value Until Time 33
  17:22,                                  !- Time 34 {hh:mm}
  0.316393442622951,                      !- Value Until Time 34
  17:37,                                  !- Time 35 {hh:mm}
  0.30327868852459,                       !- Value Until Time 35
  17:52,                                  !- Time 36 {hh:mm}
  0.290163934426229,                      !- Value Until Time 36
  18:07,                                  !- Time 37 {hh:mm}
  0.277049180327869,                      !- Value Until Time 37
  18:22,                                  !- Time 38 {hh:mm}
  0.263934426229508,                      !- Value Until Time 38
  18:37,                                  !- Time 39 {hh:mm}
  0.250819672131147,                      !- Value Until Time 39
  18:52,                                  !- Time 40 {hh:mm}
  0.237704918032787,                      !- Value Until Time 40
  19:07,                                  !- Time 41 {hh:mm}
  0.224590163934426,                      !- Value Until Time 41
  19:22,                                  !- Time 42 {hh:mm}
  0.211475409836066,                      !- Value Until Time 42
  19:37,                                  !- Time 43 {hh:mm}
  0.198360655737705,                      !- Value Until Time 43
  19:52,                                  !- Time 44 {hh:mm}
  0.185245901639344,                      !- Value Until Time 44
  20:07,                                  !- Time 45 {hh:mm}
  0.172131147540984,                      !- Value Until Time 45
  20:22,                                  !- Time 46 {hh:mm}
  0.159016393442623,                      !- Value Until Time 46
  20:37,                                  !- Time 47 {hh:mm}
  0.145901639344262,                      !- Value Until Time 47
  20:52,                                  !- Time 48 {hh:mm}
  0.132786885245902,                      !- Value Until Time 48
  21:07,                                  !- Time 49 {hh:mm}
  0.119672131147541,                      !- Value Until Time 49
  21:22,                                  !- Time 50 {hh:mm}
  0.10655737704918,                       !- Value Until Time 50
  21:30,                                  !- Time 51 {hh:mm}
  0.1,                                    !- Value Until Time 51
  21:45,                                  !- Time 52 {hh:mm}
  0.0916666666666667,                     !- Value Until Time 52
  22:00,                                  !- Time 53 {hh:mm}
  0.0833333333333333,                     !- Value Until Time 53
  22:15,                                  !- Time 54 {hh:mm}
  0.075,                                  !- Value Until Time 54
  22:30,                                  !- Time 55 {hh:mm}
  0.0666666666666667,                     !- Value Until Time 55
  22:45,                                  !- Time 56 {hh:mm}
  0.0583333333333333,                     !- Value Until Time 56
  23:00,                                  !- Time 57 {hh:mm}
  0.05,                                   !- Value Until Time 57
  23:15,                                  !- Time 58 {hh:mm}
  0.0416666666666667,                     !- Value Until Time 58
  23:30,                                  !- Time 59 {hh:mm}
  0.0333333333333333,                     !- Value Until Time 59
  23:45,                                  !- Time 60 {hh:mm}
  0.025,                                  !- Value Until Time 60
  24:00,                                  !- Time 61 {hh:mm}
  0.0166666666666667;                     !- Value Until Time 61

Schedule:Day:Interval,
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Name
  Large Office Bldg Occ Default,          !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Name
  Large Office Bldg Occ WntrDsn|Sun Day,  !- Sunday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Monday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Tuesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Wednesday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Thursday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Friday Schedule:Day Name
  Large Office Bldg Occ Sat Day,          !- Saturday Schedule:Day Name
  Large Office Bldg Occ Default,          !- Holiday Schedule:Day Name
  Large Office Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Bldg Occ Default,          !- CustomDay1 Schedule:Day Name
  Large Office Bldg Occ Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Bldg Occ,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Bldg Occ Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Bldg Occ Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Large Office Activity Default,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 0_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  autogen Large Office Activity 1_day_sch, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan1-Jan6, !- Name
  Large Office Activity Default,          !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Activity Week Rule - Jan7-Dec31, !- Name
  autogen Large Office Activity 1_day_sch, !- Sunday Schedule:Day Name
  Large Office Activity Default,          !- Monday Schedule:Day Name
  Large Office Activity Default,          !- Tuesday Schedule:Day Name
  Large Office Activity Default,          !- Wednesday Schedule:Day Name
  Large Office Activity Default,          !- Thursday Schedule:Day Name
  Large Office Activity Default,          !- Friday Schedule:Day Name
  autogen Large Office Activity 0_day_sch, !- Saturday Schedule:Day Name
  Large Office Activity Default,          !- Holiday Schedule:Day Name
  Large Office Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Activity Default,          !- CustomDay1 Schedule:Day Name
  Large Office Activity Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Activity,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Large Office Activity Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Activity Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980, !- Zone or ZoneList or Space or SpaceList Name
  Office BLDG_EQUIP_EndUseData,           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.5631,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.5375,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5376,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.5377,                                 !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5378,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5379,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.538,                                  !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5381,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.5382,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.5383,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.5384,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.5385,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.5386,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.55345,                                !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5683,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.58315,                                !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.598,                                  !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.6198,                                 !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.6416,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.6634,                                 !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.6852,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.7091,                                 !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.733,                                  !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.7569,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.7808,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.80195,                                !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.8231,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.84425,                                !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.8654,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.86895,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.8725,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.87605,                                !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.8796,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.88315,                                !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.8867,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.8855,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.8843,                                 !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.8831,                                 !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.8819,                                 !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.8666,                                 !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.8513,                                 !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.836,                                  !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.8207,                                 !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.8107,                                 !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.8007,                                 !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.7907,                                 !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.7807,                                 !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.76935,                                !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.758,                                  !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.74665,                                !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.7353,                                 !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.719025,                               !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.70275,                                !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.686475,                               !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.6702,                                 !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.6593,                                 !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.6484,                                 !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.6375,                                 !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.6266,                                 !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.6157,                                 !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.6048,                                 !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.5951,                                 !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.5854,                                 !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.5757,                                 !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.566,                                  !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.568025,                               !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.57005,                                !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.572075,                               !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.5741,                                 !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.58375,                                !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.5934,                                 !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.60305,                                !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.6127,                                 !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.6241,                                 !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.6355,                                 !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.6469,                                 !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.6583,                                 !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.662075,                               !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.66585,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.669625,                               !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.6734,                                 !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.6597975,                              !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.646195,                               !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.6325925,                              !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.61899,                                !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.5991675,                              !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.579345,                               !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.5595225,                              !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.5397,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.549925,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.56015,                                !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.570375,                               !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.5806,                                 !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.575925,                               !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.57165,                                !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.567375;                               !- Value Until Time 96

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.520825,                               !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.5268,                                 !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.535025,                               !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.54325,                                !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.551475,                               !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.5597,                                 !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.5684,                                 !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.5771,                                 !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.5858,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.5945,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.6013,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.6081,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.6149,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.6217,                                 !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.5369,                                 !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.53445,                                !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.532,                                  !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.52255,                                !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.5131,                                 !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.50365,                                !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.4942,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.483575,                               !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.47295,                                !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.462325,                               !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.4517,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.451228888888889,                      !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.450757777777778,                      !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.450286666666667,                      !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.449815555555556,                      !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.449344444444444,                      !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.448873333333333,                      !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.448402222222222,                      !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.447931111111111,                      !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.44746,                                !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.446988888888889,                      !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.446517777777778,                      !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.446046666666667,                      !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.445575555555556,                      !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.445104444444444,                      !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.444633333333333,                      !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.444162222222222,                      !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.443691111111111,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.44322,                                !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.442748888888889,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.442277777777778,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.441806666666667,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.441335555555555,                      !- Value Until Time 47
  11:52,                                  !- Time 48 {hh:mm}
  0.4411,                                 !- Value Until Time 48
  12:00,                                  !- Time 49 {hh:mm}
  0.54995,                                !- Value Until Time 49
  12:07,                                  !- Time 50 {hh:mm}
  0.44325,                                !- Value Until Time 50
  12:15,                                  !- Time 51 {hh:mm}
  0.549892708333333,                      !- Value Until Time 51
  12:22,                                  !- Time 52 {hh:mm}
  0.4454,                                 !- Value Until Time 52
  12:30,                                  !- Time 53 {hh:mm}
  0.549835416666666,                      !- Value Until Time 53
  12:37,                                  !- Time 54 {hh:mm}
  0.44755,                                !- Value Until Time 54
  12:45,                                  !- Time 55 {hh:mm}
  0.549778125,                            !- Value Until Time 55
  12:52,                                  !- Time 56 {hh:mm}
  0.4497,                                 !- Value Until Time 56
  13:00,                                  !- Time 57 {hh:mm}
  0.549720833333333,                      !- Value Until Time 57
  13:07,                                  !- Time 58 {hh:mm}
  0.453,                                  !- Value Until Time 58
  13:15,                                  !- Time 59 {hh:mm}
  0.549663541666667,                      !- Value Until Time 59
  13:22,                                  !- Time 60 {hh:mm}
  0.4563,                                 !- Value Until Time 60
  13:30,                                  !- Time 61 {hh:mm}
  0.54960625,                             !- Value Until Time 61
  13:37,                                  !- Time 62 {hh:mm}
  0.4596,                                 !- Value Until Time 62
  13:45,                                  !- Time 63 {hh:mm}
  0.549548958333333,                      !- Value Until Time 63
  13:52,                                  !- Time 64 {hh:mm}
  0.4629,                                 !- Value Until Time 64
  14:00,                                  !- Time 65 {hh:mm}
  0.549491666666667,                      !- Value Until Time 65
  14:07,                                  !- Time 66 {hh:mm}
  0.463371111111111,                      !- Value Until Time 66
  14:15,                                  !- Time 67 {hh:mm}
  0.549434375,                            !- Value Until Time 67
  14:22,                                  !- Time 68 {hh:mm}
  0.463842222222222,                      !- Value Until Time 68
  14:30,                                  !- Time 69 {hh:mm}
  0.549377083333333,                      !- Value Until Time 69
  14:37,                                  !- Time 70 {hh:mm}
  0.464313333333333,                      !- Value Until Time 70
  14:45,                                  !- Time 71 {hh:mm}
  0.549319791666667,                      !- Value Until Time 71
  14:52,                                  !- Time 72 {hh:mm}
  0.464784444444444,                      !- Value Until Time 72
  15:00,                                  !- Time 73 {hh:mm}
  0.5492625,                              !- Value Until Time 73
  15:07,                                  !- Time 74 {hh:mm}
  0.465255555555556,                      !- Value Until Time 74
  15:15,                                  !- Time 75 {hh:mm}
  0.549205208333333,                      !- Value Until Time 75
  15:22,                                  !- Time 76 {hh:mm}
  0.465726666666667,                      !- Value Until Time 76
  15:30,                                  !- Time 77 {hh:mm}
  0.549147916666667,                      !- Value Until Time 77
  15:37,                                  !- Time 78 {hh:mm}
  0.466197777777778,                      !- Value Until Time 78
  15:45,                                  !- Time 79 {hh:mm}
  0.549090625,                            !- Value Until Time 79
  15:52,                                  !- Time 80 {hh:mm}
  0.466668888888889,                      !- Value Until Time 80
  16:00,                                  !- Time 81 {hh:mm}
  0.549033333333333,                      !- Value Until Time 81
  16:07,                                  !- Time 82 {hh:mm}
  0.46714,                                !- Value Until Time 82
  16:15,                                  !- Time 83 {hh:mm}
  0.548976041666667,                      !- Value Until Time 83
  16:22,                                  !- Time 84 {hh:mm}
  0.467611111111111,                      !- Value Until Time 84
  16:30,                                  !- Time 85 {hh:mm}
  0.54891875,                             !- Value Until Time 85
  16:37,                                  !- Time 86 {hh:mm}
  0.468082222222222,                      !- Value Until Time 86
  16:45,                                  !- Time 87 {hh:mm}
  0.548861458333333,                      !- Value Until Time 87
  16:52,                                  !- Time 88 {hh:mm}
  0.468553333333333,                      !- Value Until Time 88
  17:00,                                  !- Time 89 {hh:mm}
  0.548804166666667,                      !- Value Until Time 89
  17:07,                                  !- Time 90 {hh:mm}
  0.469024444444445,                      !- Value Until Time 90
  17:15,                                  !- Time 91 {hh:mm}
  0.548746875,                            !- Value Until Time 91
  17:22,                                  !- Time 92 {hh:mm}
  0.469495555555556,                      !- Value Until Time 92
  17:30,                                  !- Time 93 {hh:mm}
  0.548689583333333,                      !- Value Until Time 93
  17:37,                                  !- Time 94 {hh:mm}
  0.469966666666667,                      !- Value Until Time 94
  17:45,                                  !- Time 95 {hh:mm}
  0.548632291666667,                      !- Value Until Time 95
  17:52,                                  !- Time 96 {hh:mm}
  0.470437777777778,                      !- Value Until Time 96
  18:00,                                  !- Time 97 {hh:mm}
  0.548575,                               !- Value Until Time 97
  18:07,                                  !- Time 98 {hh:mm}
  0.470908888888889,                      !- Value Until Time 98
  18:15,                                  !- Time 99 {hh:mm}
  0.548517708333333,                      !- Value Until Time 99
  18:22,                                  !- Time 100 {hh:mm}
  0.47138,                                !- Value Until Time 100
  18:30,                                  !- Time 101 {hh:mm}
  0.548460416666667,                      !- Value Until Time 101
  18:37,                                  !- Time 102 {hh:mm}
  0.471851111111111,                      !- Value Until Time 102
  18:45,                                  !- Time 103 {hh:mm}
  0.548403125,                            !- Value Until Time 103
  18:52,                                  !- Time 104 {hh:mm}
  0.472322222222222,                      !- Value Until Time 104
  19:00,                                  !- Time 105 {hh:mm}
  0.548345833333333,                      !- Value Until Time 105
  19:07,                                  !- Time 106 {hh:mm}
  0.472793333333333,                      !- Value Until Time 106
  19:15,                                  !- Time 107 {hh:mm}
  0.548288541666667,                      !- Value Until Time 107
  19:22,                                  !- Time 108 {hh:mm}
  0.473264444444444,                      !- Value Until Time 108
  19:30,                                  !- Time 109 {hh:mm}
  0.4735,                                 !- Value Until Time 109
  19:45,                                  !- Time 110 {hh:mm}
  0.478725,                               !- Value Until Time 110
  20:00,                                  !- Time 111 {hh:mm}
  0.48395,                                !- Value Until Time 111
  20:15,                                  !- Time 112 {hh:mm}
  0.489175,                               !- Value Until Time 112
  20:30,                                  !- Time 113 {hh:mm}
  0.4944,                                 !- Value Until Time 113
  20:45,                                  !- Time 114 {hh:mm}
  0.4945,                                 !- Value Until Time 114
  21:00,                                  !- Time 115 {hh:mm}
  0.4946,                                 !- Value Until Time 115
  21:15,                                  !- Time 116 {hh:mm}
  0.4947,                                 !- Value Until Time 116
  21:30,                                  !- Time 117 {hh:mm}
  0.4948,                                 !- Value Until Time 117
  21:45,                                  !- Time 118 {hh:mm}
  0.49405,                                !- Value Until Time 118
  22:00,                                  !- Time 119 {hh:mm}
  0.4933,                                 !- Value Until Time 119
  22:15,                                  !- Time 120 {hh:mm}
  0.49255,                                !- Value Until Time 120
  22:30,                                  !- Time 121 {hh:mm}
  0.4918,                                 !- Value Until Time 121
  22:45,                                  !- Time 122 {hh:mm}
  0.494575,                               !- Value Until Time 122
  23:00,                                  !- Time 123 {hh:mm}
  0.49735,                                !- Value Until Time 123
  23:15,                                  !- Time 124 {hh:mm}
  0.500125,                               !- Value Until Time 124
  23:30,                                  !- Time 125 {hh:mm}
  0.5029,                                 !- Value Until Time 125
  23:45,                                  !- Time 126 {hh:mm}
  0.508875,                               !- Value Until Time 126
  24:00,                                  !- Time 127 {hh:mm}
  0.549033333333333;                      !- Value Until Time 127

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  00:15,                                  !- Time 1 {hh:mm}
  0.5466,                                 !- Value Until Time 1
  00:30,                                  !- Time 2 {hh:mm}
  0.55975,                                !- Value Until Time 2
  00:45,                                  !- Time 3 {hh:mm}
  0.5729,                                 !- Value Until Time 3
  01:00,                                  !- Time 4 {hh:mm}
  0.58605,                                !- Value Until Time 4
  01:15,                                  !- Time 5 {hh:mm}
  0.5992,                                 !- Value Until Time 5
  01:30,                                  !- Time 6 {hh:mm}
  0.608975,                               !- Value Until Time 6
  01:45,                                  !- Time 7 {hh:mm}
  0.61875,                                !- Value Until Time 7
  02:00,                                  !- Time 8 {hh:mm}
  0.628525,                               !- Value Until Time 8
  02:15,                                  !- Time 9 {hh:mm}
  0.6383,                                 !- Value Until Time 9
  02:30,                                  !- Time 10 {hh:mm}
  0.6381,                                 !- Value Until Time 10
  02:45,                                  !- Time 11 {hh:mm}
  0.6379,                                 !- Value Until Time 11
  03:00,                                  !- Time 12 {hh:mm}
  0.6377,                                 !- Value Until Time 12
  03:15,                                  !- Time 13 {hh:mm}
  0.6375,                                 !- Value Until Time 13
  03:30,                                  !- Time 14 {hh:mm}
  0.6189825,                              !- Value Until Time 14
  03:45,                                  !- Time 15 {hh:mm}
  0.600465,                               !- Value Until Time 15
  04:00,                                  !- Time 16 {hh:mm}
  0.5819475,                              !- Value Until Time 16
  04:15,                                  !- Time 17 {hh:mm}
  0.56343,                                !- Value Until Time 17
  04:30,                                  !- Time 18 {hh:mm}
  0.5664975,                              !- Value Until Time 18
  04:45,                                  !- Time 19 {hh:mm}
  0.569565,                               !- Value Until Time 19
  05:00,                                  !- Time 20 {hh:mm}
  0.5726325,                              !- Value Until Time 20
  05:15,                                  !- Time 21 {hh:mm}
  0.5757,                                 !- Value Until Time 21
  05:30,                                  !- Time 22 {hh:mm}
  0.57,                                   !- Value Until Time 22
  05:45,                                  !- Time 23 {hh:mm}
  0.5643,                                 !- Value Until Time 23
  06:00,                                  !- Time 24 {hh:mm}
  0.5586,                                 !- Value Until Time 24
  06:15,                                  !- Time 25 {hh:mm}
  0.5529,                                 !- Value Until Time 25
  06:30,                                  !- Time 26 {hh:mm}
  0.5545,                                 !- Value Until Time 26
  06:45,                                  !- Time 27 {hh:mm}
  0.5561,                                 !- Value Until Time 27
  07:00,                                  !- Time 28 {hh:mm}
  0.5577,                                 !- Value Until Time 28
  07:15,                                  !- Time 29 {hh:mm}
  0.5593,                                 !- Value Until Time 29
  07:30,                                  !- Time 30 {hh:mm}
  0.56295,                                !- Value Until Time 30
  07:45,                                  !- Time 31 {hh:mm}
  0.5666,                                 !- Value Until Time 31
  08:00,                                  !- Time 32 {hh:mm}
  0.57025,                                !- Value Until Time 32
  08:15,                                  !- Time 33 {hh:mm}
  0.5739,                                 !- Value Until Time 33
  08:30,                                  !- Time 34 {hh:mm}
  0.5759,                                 !- Value Until Time 34
  08:45,                                  !- Time 35 {hh:mm}
  0.5779,                                 !- Value Until Time 35
  09:00,                                  !- Time 36 {hh:mm}
  0.5799,                                 !- Value Until Time 36
  09:15,                                  !- Time 37 {hh:mm}
  0.5819,                                 !- Value Until Time 37
  09:30,                                  !- Time 38 {hh:mm}
  0.580175,                               !- Value Until Time 38
  09:45,                                  !- Time 39 {hh:mm}
  0.57845,                                !- Value Until Time 39
  10:00,                                  !- Time 40 {hh:mm}
  0.576725,                               !- Value Until Time 40
  10:15,                                  !- Time 41 {hh:mm}
  0.575,                                  !- Value Until Time 41
  10:30,                                  !- Time 42 {hh:mm}
  0.471509090909091,                      !- Value Until Time 42
  10:45,                                  !- Time 43 {hh:mm}
  0.47154025974026,                       !- Value Until Time 43
  11:00,                                  !- Time 44 {hh:mm}
  0.471571428571429,                      !- Value Until Time 44
  11:15,                                  !- Time 45 {hh:mm}
  0.471602597402597,                      !- Value Until Time 45
  11:30,                                  !- Time 46 {hh:mm}
  0.471633766233766,                      !- Value Until Time 46
  11:45,                                  !- Time 47 {hh:mm}
  0.471664935064935,                      !- Value Until Time 47
  12:00,                                  !- Time 48 {hh:mm}
  0.471696103896104,                      !- Value Until Time 48
  12:15,                                  !- Time 49 {hh:mm}
  0.471727272727273,                      !- Value Until Time 49
  12:30,                                  !- Time 50 {hh:mm}
  0.471758441558442,                      !- Value Until Time 50
  12:45,                                  !- Time 51 {hh:mm}
  0.47178961038961,                       !- Value Until Time 51
  13:00,                                  !- Time 52 {hh:mm}
  0.471820779220779,                      !- Value Until Time 52
  13:15,                                  !- Time 53 {hh:mm}
  0.471851948051948,                      !- Value Until Time 53
  13:30,                                  !- Time 54 {hh:mm}
  0.471883116883117,                      !- Value Until Time 54
  13:45,                                  !- Time 55 {hh:mm}
  0.471914285714286,                      !- Value Until Time 55
  14:00,                                  !- Time 56 {hh:mm}
  0.471945454545455,                      !- Value Until Time 56
  14:15,                                  !- Time 57 {hh:mm}
  0.471976623376623,                      !- Value Until Time 57
  14:30,                                  !- Time 58 {hh:mm}
  0.472007792207792,                      !- Value Until Time 58
  14:45,                                  !- Time 59 {hh:mm}
  0.472038961038961,                      !- Value Until Time 59
  15:00,                                  !- Time 60 {hh:mm}
  0.47207012987013,                       !- Value Until Time 60
  15:15,                                  !- Time 61 {hh:mm}
  0.472101298701299,                      !- Value Until Time 61
  15:30,                                  !- Time 62 {hh:mm}
  0.472132467532468,                      !- Value Until Time 62
  15:45,                                  !- Time 63 {hh:mm}
  0.472163636363636,                      !- Value Until Time 63
  16:00,                                  !- Time 64 {hh:mm}
  0.472194805194805,                      !- Value Until Time 64
  16:15,                                  !- Time 65 {hh:mm}
  0.472225974025974,                      !- Value Until Time 65
  16:30,                                  !- Time 66 {hh:mm}
  0.472257142857143,                      !- Value Until Time 66
  16:45,                                  !- Time 67 {hh:mm}
  0.472288311688312,                      !- Value Until Time 67
  17:00,                                  !- Time 68 {hh:mm}
  0.47231948051948,                       !- Value Until Time 68
  17:15,                                  !- Time 69 {hh:mm}
  0.472350649350649,                      !- Value Until Time 69
  17:30,                                  !- Time 70 {hh:mm}
  0.472381818181818,                      !- Value Until Time 70
  17:45,                                  !- Time 71 {hh:mm}
  0.472412987012987,                      !- Value Until Time 71
  18:00,                                  !- Time 72 {hh:mm}
  0.472444155844156,                      !- Value Until Time 72
  18:15,                                  !- Time 73 {hh:mm}
  0.472475324675325,                      !- Value Until Time 73
  18:30,                                  !- Time 74 {hh:mm}
  0.472506493506494,                      !- Value Until Time 74
  18:45,                                  !- Time 75 {hh:mm}
  0.472537662337662,                      !- Value Until Time 75
  19:00,                                  !- Time 76 {hh:mm}
  0.472568831168831,                      !- Value Until Time 76
  19:15,                                  !- Time 77 {hh:mm}
  0.4726,                                 !- Value Until Time 77
  19:30,                                  !- Time 78 {hh:mm}
  0.469375,                               !- Value Until Time 78
  19:45,                                  !- Time 79 {hh:mm}
  0.46615,                                !- Value Until Time 79
  20:00,                                  !- Time 80 {hh:mm}
  0.462925,                               !- Value Until Time 80
  20:15,                                  !- Time 81 {hh:mm}
  0.4597,                                 !- Value Until Time 81
  20:30,                                  !- Time 82 {hh:mm}
  0.4594,                                 !- Value Until Time 82
  20:45,                                  !- Time 83 {hh:mm}
  0.4591,                                 !- Value Until Time 83
  21:00,                                  !- Time 84 {hh:mm}
  0.4588,                                 !- Value Until Time 84
  21:15,                                  !- Time 85 {hh:mm}
  0.4585,                                 !- Value Until Time 85
  21:30,                                  !- Time 86 {hh:mm}
  0.4617,                                 !- Value Until Time 86
  21:45,                                  !- Time 87 {hh:mm}
  0.4649,                                 !- Value Until Time 87
  22:00,                                  !- Time 88 {hh:mm}
  0.4681,                                 !- Value Until Time 88
  22:15,                                  !- Time 89 {hh:mm}
  0.4713,                                 !- Value Until Time 89
  22:30,                                  !- Time 90 {hh:mm}
  0.478225,                               !- Value Until Time 90
  22:45,                                  !- Time 91 {hh:mm}
  0.48515,                                !- Value Until Time 91
  23:00,                                  !- Time 92 {hh:mm}
  0.492075,                               !- Value Until Time 92
  23:15,                                  !- Time 93 {hh:mm}
  0.499,                                  !- Value Until Time 93
  23:30,                                  !- Time 94 {hh:mm}
  0.5109,                                 !- Value Until Time 94
  23:45,                                  !- Time 95 {hh:mm}
  0.5228,                                 !- Value Until Time 95
  24:00,                                  !- Time 96 {hh:mm}
  0.5347;                                 !- Value Until Time 96

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Name
  Office BLDG_EQUIP_EndUseData Default,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Name
  Office BLDG_EQUIP_EndUseData Sun Day,   !- Sunday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Monday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Tuesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Wednesday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Thursday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Friday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Sat Day,   !- Saturday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- Holiday Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default,   !- CustomDay1 Schedule:Day Name
  Office BLDG_EQUIP_EndUseData Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office BLDG_EQUIP_EndUseData,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  Office BLDG_EQUIP_EndUseData Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Office BLDG_EQUIP_EndUseData Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office BLDG_EQUIP_EndUseData Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 259 Area 11841,  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  25.8996383062832, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  25.8996383062832, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.27067113374109, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  25.8742383062832, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  25.8742383062832, 8.88178419700125e-15, 2.27067113374109; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.8996383062832, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  25.8996383062832, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A  - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space or SpaceList Name
  236.826292672653;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  Large Office HtgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  21;                                     !- Value Until Time 2

Schedule:Day:Interval,
  Large Office HtgSetp SmrDsn|Sun Day,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  15.6;                                   !- Value Until Time 2

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office HtgSetp Default,           !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office HtgSetp SmrDsn|Sun Day,    !- Sunday Schedule:Day Name
  Large Office HtgSetp Default,           !- Monday Schedule:Day Name
  Large Office HtgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office HtgSetp Default,           !- Thursday Schedule:Day Name
  Large Office HtgSetp Default,           !- Friday Schedule:Day Name
  Large Office HtgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office HtgSetp Default,           !- Holiday Schedule:Day Name
  Large Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office HtgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office HtgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office HtgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office HtgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office HtgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  19:45,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Sat Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:45,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  24;                                     !- Value Until Time 2

Schedule:Day:Interval,
  Large Office ClgSetp WntrDsn|Sun Day,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  26.7;                                   !- Value Until Time 2

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Name
  Large Office ClgSetp Default,           !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Name
  Large Office ClgSetp WntrDsn|Sun Day,   !- Sunday Schedule:Day Name
  Large Office ClgSetp Default,           !- Monday Schedule:Day Name
  Large Office ClgSetp Default,           !- Tuesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Wednesday Schedule:Day Name
  Large Office ClgSetp Default,           !- Thursday Schedule:Day Name
  Large Office ClgSetp Default,           !- Friday Schedule:Day Name
  Large Office ClgSetp Sat Day,           !- Saturday Schedule:Day Name
  Large Office ClgSetp Default,           !- Holiday Schedule:Day Name
  Large Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office ClgSetp Default,           !- CustomDay1 Schedule:Day Name
  Large Office ClgSetp Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office ClgSetp,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  Large Office ClgSetp Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office ClgSetp Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office A  - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office A  - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office A  - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  -11.5756109657663,                      !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office A  - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.572, 3.9624;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.572, 3.9624;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-15, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 113,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000213, 8.88178419700125e-15, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  0.0254000000000213, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 2 {m}
  37.1330438630652, 8.88178419700125e-15, 0.762, !- X,Y,Z Vertex 3 {m}
  37.1330438630652, 8.88178419700125e-15, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.572, 3.9624,        !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.572, 3.9624,     !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office A  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office A  - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office A  - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
