  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 77, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 77, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 607,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 592,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 609,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 609,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 610,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 626,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 603,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 612,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid10 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 78, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 78, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 661,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 646,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 663,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 664,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 680,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 657,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 666,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid11 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 79, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 79, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 177,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid2 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 80, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 80, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 71,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 231,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid3 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 81, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 81, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 83,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 285,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 302,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 279,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid4 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 82, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 82, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 322,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 339,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 356,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 333,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid5 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 83, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 83, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid5, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  23.7744,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 391,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 376,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 393,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 393,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 394,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 410,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 387,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 396,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid6 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid6 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 84, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 84, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid6, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  27.7368,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 445,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 430,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 119,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 447,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 464,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 441,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid7 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid7 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 85, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 85, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid7, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  31.6992,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 484,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 133,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 501,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 518,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 495,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 504,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid8 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid8 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 86, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 86, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid8, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  35.6616,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 538,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 143,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 555,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 572,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 549,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Mid9 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Mid9 Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 87, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 87, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Mid9, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -18.5792219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  47.5488,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C  - Story Top, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 715,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 716,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 700,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 717,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 155,                        !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 717,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.1330438630652, 4.57199999999999, 2.26977330493982, !- X,Y,Z Vertex 1 {m}
  37.1330438630652, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000261, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000261, 4.57199999999999, 2.26977330493982; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 734,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 711,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  37.1584438630652, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  37.1584438630652, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 720,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-10.0,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.1584438630652, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  37.1584438630652, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C  - Story Top Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space or SpaceList Name
  339.776810683867;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C  - Story Top Infiltration, !- Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004760006185,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C  - Story Top Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 88, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C  - Story Top Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C  - Story Top Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 88, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Top Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Top Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C  - Story Top Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C  - Story Top, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C  - Story Top DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C  - Story Top DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C  - Story Top, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 914 Area 209,    !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 15,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Ground Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Ground Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 89, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 89, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Ground, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Mid Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 90, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 90, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  39.624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 590,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 591,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 608,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 585,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 594,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Mid10 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid10 Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 91, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 91, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid10, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  43.5864,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 643,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 644,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 645,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 645,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 646,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 662,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 639,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 648,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Mid11 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid11 Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 92, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 92, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid11, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 158,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 159,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 153,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Mid2 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid2 Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 93, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 93, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid2, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 68,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 212,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 69,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 213,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 230,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 207,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Mid3 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid3 Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 94, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 94, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid3, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  15.8496,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 80,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 81,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 267,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 284,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 261,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Mid4 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid4 Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 95, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 95, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Inlet Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Return Node List, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir:SpaceList,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 DSOA Space List, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid4, !- Space Name 1
  Office WholeBuilding - Lg Office Ventilation; !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Name
  -0,                                     !- Direction of Relative North {deg}
  -23.1512219315326,                      !- X Origin {m}
  7.00361096576631,                       !- Y Origin {m}
  19.812,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980; !- Space Type

BuildingSurface:Detailed,
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 320,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.54659999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 4.54659999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 0.0254000000000003, 0.762, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 0.0254000000000003, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-4.44, !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 4.57199999999999, 0; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.54 Simple Glazing Window U-1.22 SHGC 0.54, !- Construction Name
  Surface 321,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54660000000002, 4.57199999999999, 2.28463011235955, !- X,Y,Z Vertex 1 {m}
  4.54660000000002, 4.57199999999999, 0.762, !- X,Y,Z Vertex 2 {m}
  0.0254000000000207, 4.57199999999999, 0.762, !- X,Y,Z Vertex 3 {m}
  0.0254000000000207, 4.57199999999999, 2.28463011235955; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 338,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 4.57199999999999, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 4.57199999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 315,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000002, 8.88178419700125e-16, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000002, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000002, 8.88178419700125e-16, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.57200000000002, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 2 {m}
  2.1316282072803e-14, 4.57199999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.1316282072803e-14, 8.88178419700125e-16, 3.9624; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Office WholeBuilding - Lg Office C end_a - Story Mid5 Mass, !- Name
  InteriorFurnishings 1,                  !- Construction Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone or ZoneList Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Space or SpaceList Name
  41.8063679999999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Office WholeBuilding - Lg Office C end_a - Story Mid5 Infiltration, !- Name
  Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone or ZoneList or Space or SpaceList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Thermostat, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone or ZoneList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 96, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Thermostat Schedule, !- Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office - ComStock DOE Ref Pre-1980 Thermostat 96, !- Name
  Large Office HtgSetp,                   !- Heating Setpoint Temperature Schedule Name
  Large Office ClgSetp;                   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5, !- Zone Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Equipment List, !- Zone Conditioning Equipment List Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Zone Air Node, !- Zone Air Node Name
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
