  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.12813892,                             !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  0.12813892,                             !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.0320347299999999,                     !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  123 space(s) Occ Sch Saturday 2,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  123 space(s) Occ Sch Saturday 3,        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  14:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0;                                      !- Value Until Time 9

Schedule:Day:Interval,
  123 space(s) Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Summer Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Summer Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Sunday 2,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Sunday 3,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Winter Design Day 2, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  123 space(s) Occ Sch Winter Design Day 3, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 1 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 10 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Default,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Saturday,         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Sunday,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 11 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 2 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 3 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 4 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 5 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 6 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 7 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 8 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Default,           !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV 9 Occ Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Default,             !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:30,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:15,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Saturday,            !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:22,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Summer Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Sunday,              !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  9 Zone VAV Occ Sch Winter Design Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Hours of Operation NonResidential Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Sun Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  01:15,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  01:30,                                  !- Time 2 {hh:mm}
  0.0475,                                 !- Value Until Time 2
  01:45,                                  !- Time 3 {hh:mm}
  0.055,                                  !- Value Until Time 3
  02:00,                                  !- Time 4 {hh:mm}
  0.0625,                                 !- Value Until Time 4
  02:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  02:30,                                  !- Time 6 {hh:mm}
  0.0625,                                 !- Value Until Time 6
  02:45,                                  !- Time 7 {hh:mm}
  0.055,                                  !- Value Until Time 7
  03:00,                                  !- Time 8 {hh:mm}
  0.0475,                                 !- Value Until Time 8
  03:15,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  03:45,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:15,                                  !- Time 11 {hh:mm}
  0.06,                                   !- Value Until Time 11
  17:30,                                  !- Time 12 {hh:mm}
  0.0675,                                 !- Value Until Time 12
  17:45,                                  !- Time 13 {hh:mm}
  0.075,                                  !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.0825,                                 !- Value Until Time 14
  18:15,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  18:30,                                  !- Time 16 {hh:mm}
  0.0825,                                 !- Value Until Time 16
  18:45,                                  !- Time 17 {hh:mm}
  0.075,                                  !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.0675,                                 !- Value Until Time 18
  19:15,                                  !- Time 19 {hh:mm}
  0.06,                                   !- Value Until Time 19
  19:30,                                  !- Time 20 {hh:mm}
  0.055,                                  !- Value Until Time 20
  19:45,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  20:00,                                  !- Time 22 {hh:mm}
  0.045,                                  !- Value Until Time 22
  20:15,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.0175,                                 !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.035,                                  !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.0525,                                 !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.13,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.16,                                   !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.23,                                   !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.27,                                   !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.31,                                   !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  05:30,                                  !- Time 14 {hh:mm}
  0.3575,                                 !- Value Until Time 14
  05:45,                                  !- Time 15 {hh:mm}
  0.365,                                  !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.3725,                                 !- Value Until Time 16
  06:15,                                  !- Time 17 {hh:mm}
  0.38,                                   !- Value Until Time 17
  06:30,                                  !- Time 18 {hh:mm}
  0.3825,                                 !- Value Until Time 18
  06:45,                                  !- Time 19 {hh:mm}
  0.385,                                  !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.3875,                                 !- Value Until Time 20
  07:15,                                  !- Time 21 {hh:mm}
  0.39,                                   !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.403333333333333,                      !- Value Until Time 22
  07:45,                                  !- Time 23 {hh:mm}
  0.416666666666667,                      !- Value Until Time 23
  08:00,                                  !- Time 24 {hh:mm}
  0.43,                                   !- Value Until Time 24
  08:15,                                  !- Time 25 {hh:mm}
  0.443333333333333,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.456666666666667,                      !- Value Until Time 26
  08:45,                                  !- Time 27 {hh:mm}
  0.47,                                   !- Value Until Time 27
  09:00,                                  !- Time 28 {hh:mm}
  0.495,                                  !- Value Until Time 28
  09:15,                                  !- Time 29 {hh:mm}
  0.52,                                   !- Value Until Time 29
  09:30,                                  !- Time 30 {hh:mm}
  0.545,                                  !- Value Until Time 30
  09:45,                                  !- Time 31 {hh:mm}
  0.57,                                   !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.5625,                                 !- Value Until Time 32
  10:15,                                  !- Time 33 {hh:mm}
  0.555,                                  !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.5475,                                 !- Value Until Time 34
  10:45,                                  !- Time 35 {hh:mm}
  0.54,                                   !- Value Until Time 35
  11:00,                                  !- Time 36 {hh:mm}
  0.49,                                   !- Value Until Time 36
  11:15,                                  !- Time 37 {hh:mm}
  0.44,                                   !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.39,                                   !- Value Until Time 38
  11:45,                                  !- Time 39 {hh:mm}
  0.34,                                   !- Value Until Time 39
  12:00,                                  !- Time 40 {hh:mm}
  0.3375,                                 !- Value Until Time 40
  12:15,                                  !- Time 41 {hh:mm}
  0.335,                                  !- Value Until Time 41
  12:30,                                  !- Time 42 {hh:mm}
  0.3325,                                 !- Value Until Time 42
  12:45,                                  !- Time 43 {hh:mm}
  0.33,                                   !- Value Until Time 43
  13:00,                                  !- Time 44 {hh:mm}
  0.3575,                                 !- Value Until Time 44
  13:15,                                  !- Time 45 {hh:mm}
  0.385,                                  !- Value Until Time 45
  13:30,                                  !- Time 46 {hh:mm}
  0.4125,                                 !- Value Until Time 46
  13:45,                                  !- Time 47 {hh:mm}
  0.44,                                   !- Value Until Time 47
  14:00,                                  !- Time 48 {hh:mm}
  0.41,                                   !- Value Until Time 48
  14:15,                                  !- Time 49 {hh:mm}
  0.38,                                   !- Value Until Time 49
  14:30,                                  !- Time 50 {hh:mm}
  0.35,                                   !- Value Until Time 50
  14:45,                                  !- Time 51 {hh:mm}
  0.32,                                   !- Value Until Time 51
  15:00,                                  !- Time 52 {hh:mm}
  0.29,                                   !- Value Until Time 52
  15:15,                                  !- Time 53 {hh:mm}
  0.26,                                   !- Value Until Time 53
  15:30,                                  !- Time 54 {hh:mm}
  0.2475,                                 !- Value Until Time 54
  15:45,                                  !- Time 55 {hh:mm}
  0.235,                                  !- Value Until Time 55
  16:00,                                  !- Time 56 {hh:mm}
  0.2225,                                 !- Value Until Time 56
  16:15,                                  !- Time 57 {hh:mm}
  0.21,                                   !- Value Until Time 57
  16:30,                                  !- Time 58 {hh:mm}
  0.195,                                  !- Value Until Time 58
  16:45,                                  !- Time 59 {hh:mm}
  0.18,                                   !- Value Until Time 59
  17:00,                                  !- Time 60 {hh:mm}
  0.165,                                  !- Value Until Time 60
  17:15,                                  !- Time 61 {hh:mm}
  0.15,                                   !- Value Until Time 61
  17:30,                                  !- Time 62 {hh:mm}
  0.155,                                  !- Value Until Time 62
  17:45,                                  !- Time 63 {hh:mm}
  0.16,                                   !- Value Until Time 63
  18:00,                                  !- Time 64 {hh:mm}
  0.165,                                  !- Value Until Time 64
  18:15,                                  !- Time 65 {hh:mm}
  0.17,                                   !- Value Until Time 65
  18:30,                                  !- Time 66 {hh:mm}
  0.1475,                                 !- Value Until Time 66
  18:45,                                  !- Time 67 {hh:mm}
  0.125,                                  !- Value Until Time 67
  19:00,                                  !- Time 68 {hh:mm}
  0.1025,                                 !- Value Until Time 68
  19:15,                                  !- Time 69 {hh:mm}
  0.08,                                   !- Value Until Time 69
  19:30,                                  !- Time 70 {hh:mm}
  0.0725,                                 !- Value Until Time 70
  19:45,                                  !- Time 71 {hh:mm}
  0.065,                                  !- Value Until Time 71
  20:00,                                  !- Time 72 {hh:mm}
  0.0575,                                 !- Value Until Time 72
  20:15,                                  !- Time 73 {hh:mm}
  0.05,                                   !- Value Until Time 73
  20:45,                                  !- Time 74 {hh:mm}
  0.05,                                   !- Value Until Time 74
  21:00,                                  !- Time 75 {hh:mm}
  0.04375,                                !- Value Until Time 75
  21:15,                                  !- Time 76 {hh:mm}
  0.0375,                                 !- Value Until Time 76
  21:30,                                  !- Time 77 {hh:mm}
  0.03125,                                !- Value Until Time 77
  21:45,                                  !- Time 78 {hh:mm}
  0.025,                                  !- Value Until Time 78
  22:00,                                  !- Time 79 {hh:mm}
  0.01875,                                !- Value Until Time 79
  22:15,                                  !- Time 80 {hh:mm}
  0.0125,                                 !- Value Until Time 80
  22:30,                                  !- Time 81 {hh:mm}
  0.00625,                                !- Value Until Time 81
  22:45,                                  !- Time 82 {hh:mm}
  0,                                      !- Value Until Time 82
  24:00,                                  !- Time 83 {hh:mm}
  0;                                      !- Value Until Time 83

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  02:15,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:30,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  02:45,                                  !- Time 3 {hh:mm}
  0.035,                                  !- Value Until Time 3
  03:00,                                  !- Time 4 {hh:mm}
  0.0525,                                 !- Value Until Time 4
  03:15,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  03:30,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  03:45,                                  !- Time 7 {hh:mm}
  0.09,                                   !- Value Until Time 7
  04:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  04:15,                                  !- Time 9 {hh:mm}
  0.11,                                   !- Value Until Time 9
  04:30,                                  !- Time 10 {hh:mm}
  0.12,                                   !- Value Until Time 10
  04:45,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  05:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  05:15,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  05:30,                                  !- Time 14 {hh:mm}
  0.165,                                  !- Value Until Time 14
  05:45,                                  !- Time 15 {hh:mm}
  0.18,                                   !- Value Until Time 15
  06:00,                                  !- Time 16 {hh:mm}
  0.195,                                  !- Value Until Time 16
  06:15,                                  !- Time 17 {hh:mm}
  0.21,                                   !- Value Until Time 17
  06:30,                                  !- Time 18 {hh:mm}
  0.209111111111111,                      !- Value Until Time 18
  06:45,                                  !- Time 19 {hh:mm}
  0.208222222222222,                      !- Value Until Time 19
  07:00,                                  !- Time 20 {hh:mm}
  0.207333333333333,                      !- Value Until Time 20
  07:15,                                  !- Time 21 {hh:mm}
  0.206444444444445,                      !- Value Until Time 21
  07:30,                                  !- Time 22 {hh:mm}
  0.205555555555556,                      !- Value Until Time 22
  07:45,                                  !- Time 23 {hh:mm}
  0.204666666666667,                      !- Value Until Time 23
  08:00,                                  !- Time 24 {hh:mm}
  0.203777777777778,                      !- Value Until Time 24
  08:15,                                  !- Time 25 {hh:mm}
  0.202888888888889,                      !- Value Until Time 25
  08:30,                                  !- Time 26 {hh:mm}
  0.202,                                  !- Value Until Time 26
  08:45,                                  !- Time 27 {hh:mm}
  0.201111111111111,                      !- Value Until Time 27
  09:00,                                  !- Time 28 {hh:mm}
  0.200222222222222,                      !- Value Until Time 28
  09:15,                                  !- Time 29 {hh:mm}
  0.199333333333333,                      !- Value Until Time 29
  09:30,                                  !- Time 30 {hh:mm}
  0.198444444444444,                      !- Value Until Time 30
  09:45,                                  !- Time 31 {hh:mm}
  0.197555555555556,                      !- Value Until Time 31
  10:00,                                  !- Time 32 {hh:mm}
  0.196666666666667,                      !- Value Until Time 32
  10:15,                                  !- Time 33 {hh:mm}
  0.195777777777778,                      !- Value Until Time 33
  10:30,                                  !- Time 34 {hh:mm}
  0.194888888888889,                      !- Value Until Time 34
  10:45,                                  !- Time 35 {hh:mm}
  0.194,                                  !- Value Until Time 35
  11:00,                                  !- Time 36 {hh:mm}
  0.193111111111111,                      !- Value Until Time 36
  11:15,                                  !- Time 37 {hh:mm}
  0.192222222222222,                      !- Value Until Time 37
  11:30,                                  !- Time 38 {hh:mm}
  0.191333333333333,                      !- Value Until Time 38
  11:45,                                  !- Time 39 {hh:mm}
  0.190444444444444,                      !- Value Until Time 39
  11:52,                                  !- Time 40 {hh:mm}
  0.19,                                   !- Value Until Time 40
  12:07,                                  !- Time 41 {hh:mm}
  0.2,                                    !- Value Until Time 41
  12:22,                                  !- Time 42 {hh:mm}
  0.21,                                   !- Value Until Time 42
  12:37,                                  !- Time 43 {hh:mm}
  0.22,                                   !- Value Until Time 43
  12:52,                                  !- Time 44 {hh:mm}
  0.23,                                   !- Value Until Time 44
  13:07,                                  !- Time 45 {hh:mm}
  0.2225,                                 !- Value Until Time 45
  13:22,                                  !- Time 46 {hh:mm}
  0.215,                                  !- Value Until Time 46
  13:37,                                  !- Time 47 {hh:mm}
  0.2075,                                 !- Value Until Time 47
  13:52,                                  !- Time 48 {hh:mm}
  0.2,                                    !- Value Until Time 48
  14:07,                                  !- Time 49 {hh:mm}
  0.199555555555556,                      !- Value Until Time 49
  14:22,                                  !- Time 50 {hh:mm}
  0.199111111111111,                      !- Value Until Time 50
  14:37,                                  !- Time 51 {hh:mm}
  0.198666666666667,                      !- Value Until Time 51
  14:52,                                  !- Time 52 {hh:mm}
  0.198222222222222,                      !- Value Until Time 52
  15:07,                                  !- Time 53 {hh:mm}
  0.197777777777778,                      !- Value Until Time 53
  15:22,                                  !- Time 54 {hh:mm}
  0.197333333333333,                      !- Value Until Time 54
  15:37,                                  !- Time 55 {hh:mm}
  0.196888888888889,                      !- Value Until Time 55
  15:52,                                  !- Time 56 {hh:mm}
  0.196444444444444,                      !- Value Until Time 56
  16:07,                                  !- Time 57 {hh:mm}
  0.196,                                  !- Value Until Time 57
  16:22,                                  !- Time 58 {hh:mm}
  0.195555555555556,                      !- Value Until Time 58
  16:37,                                  !- Time 59 {hh:mm}
  0.195111111111111,                      !- Value Until Time 59
  16:52,                                  !- Time 60 {hh:mm}
  0.194666666666667,                      !- Value Until Time 60
  17:07,                                  !- Time 61 {hh:mm}
  0.194222222222222,                      !- Value Until Time 61
  17:22,                                  !- Time 62 {hh:mm}
  0.193777777777778,                      !- Value Until Time 62
  17:37,                                  !- Time 63 {hh:mm}
  0.193333333333333,                      !- Value Until Time 63
  17:52,                                  !- Time 64 {hh:mm}
  0.192888888888889,                      !- Value Until Time 64
  18:07,                                  !- Time 65 {hh:mm}
  0.192444444444444,                      !- Value Until Time 65
  18:22,                                  !- Time 66 {hh:mm}
  0.192,                                  !- Value Until Time 66
  18:37,                                  !- Time 67 {hh:mm}
  0.191555555555556,                      !- Value Until Time 67
  18:52,                                  !- Time 68 {hh:mm}
  0.191111111111111,                      !- Value Until Time 68
  19:07,                                  !- Time 69 {hh:mm}
  0.190666666666667,                      !- Value Until Time 69
  19:22,                                  !- Time 70 {hh:mm}
  0.190222222222222,                      !- Value Until Time 70
  19:30,                                  !- Time 71 {hh:mm}
  0.19,                                   !- Value Until Time 71
  19:45,                                  !- Time 72 {hh:mm}
  0.18,                                   !- Value Until Time 72
  20:00,                                  !- Time 73 {hh:mm}
  0.17,                                   !- Value Until Time 73
  20:15,                                  !- Time 74 {hh:mm}
  0.16,                                   !- Value Until Time 74
  20:30,                                  !- Time 75 {hh:mm}
  0.15,                                   !- Value Until Time 75
  20:45,                                  !- Time 76 {hh:mm}
  0.145,                                  !- Value Until Time 76
  21:00,                                  !- Time 77 {hh:mm}
  0.14,                                   !- Value Until Time 77
  21:15,                                  !- Time 78 {hh:mm}
  0.135,                                  !- Value Until Time 78
  21:30,                                  !- Time 79 {hh:mm}
  0.13,                                   !- Value Until Time 79
  21:45,                                  !- Time 80 {hh:mm}
  0.1325,                                 !- Value Until Time 80
  22:00,                                  !- Time 81 {hh:mm}
  0.135,                                  !- Value Until Time 81
  22:15,                                  !- Time 82 {hh:mm}
  0.1375,                                 !- Value Until Time 82
  22:30,                                  !- Time 83 {hh:mm}
  0.14,                                   !- Value Until Time 83
  22:45,                                  !- Time 84 {hh:mm}
  0.1225,                                 !- Value Until Time 84
  23:00,                                  !- Time 85 {hh:mm}
  0.105,                                  !- Value Until Time 85
  23:15,                                  !- Time 86 {hh:mm}
  0.0875,                                 !- Value Until Time 86
  23:30,                                  !- Time 87 {hh:mm}
  0.07,                                   !- Value Until Time 87
  24:00,                                  !- Time 88 {hh:mm}
  0.075;                                  !- Value Until Time 88

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Average,                                !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  9 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 1 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 1 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 1 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 1 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 1 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 1 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 10 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 10 Occ Sch Default,          !- Sunday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 10 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 10 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 10 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 10 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 10 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 10 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 10 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 11 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 11 Occ Sch Default,          !- Sunday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 11 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 11 Occ Sch Sunday,           !- Sunday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Monday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Tuesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Wednesday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Thursday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Friday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Saturday,         !- Saturday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- Holiday Schedule:Day Name
  9 Zone VAV 11 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default,          !- CustomDay1 Schedule:Day Name
  9 Zone VAV 11 Occ Sch Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 11 Occ Sch,                  !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 11 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 11 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 2 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 2 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 2 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 2 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 2 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 2 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 3 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 3 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 3 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 3 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 3 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 3 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 4 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 4 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 4 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 4 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 4 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 4 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 4 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 5 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 5 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 5 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 5 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 5 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 5 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 5 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 6 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 6 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 6 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 6 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 6 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 6 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 6 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 6 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 6 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 7 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 7 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 7 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 7 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 7 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 7 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 7 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 7 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 7 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 8 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 8 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 8 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 8 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 8 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 8 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 8 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 8 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 8 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV 9 Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV 9 Occ Sch Default,           !- Sunday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV 9 Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV 9 Occ Sch Sunday,            !- Sunday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Monday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Tuesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Wednesday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Thursday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Friday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Saturday,          !- Saturday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- Holiday Schedule:Day Name
  9 Zone VAV 9 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  9 Zone VAV 9 Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV 9 Occ Sch,                   !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV 9 Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV 9 Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  9 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Name
  9 Zone VAV Occ Sch Default,             !- Sunday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  9 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  9 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  9 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  9 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Name
  9 Zone VAV Occ Sch Sunday,              !- Sunday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Monday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Tuesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Wednesday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Thursday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Friday Schedule:Day Name
  9 Zone VAV Occ Sch Saturday,            !- Saturday Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- Holiday Schedule:Day Name
  9 Zone VAV Occ Sch Summer Design Day,   !- SummerDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Winter Design Day,   !- WinterDesignDay Schedule:Day Name
  9 Zone VAV Occ Sch Default,             !- CustomDay1 Schedule:Day Name
  9 Zone VAV Occ Sch Default;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  9 Zone VAV Occ Sch,                     !- Name
  ,                                       !- Schedule Type Limits Name
  9 Zone VAV Occ Sch Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  9 Zone VAV Occ Sch Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Name
  Building Hours of Operation NonResidential Default, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Name
  Building Hours of Operation NonResidential Sunday, !- Sunday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Monday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Tuesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Wednesday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Thursday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Friday Schedule:Day Name
  Building Hours of Operation NonResidential Saturday, !- Saturday Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- Holiday Schedule:Day Name
  Building Hours of Operation NonResidential Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Building Hours of Operation NonResidential Default, !- CustomDay1 Schedule:Day Name
  Building Hours of Operation NonResidential Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Hours of Operation NonResidential, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Building Hours of Operation NonResidential Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Building Hours of Operation NonResidential Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan1-Jan6, !- Name
  123 space(s) Occ Sch Default,           !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday,          !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule Week Rule - Jan7-Dec31, !- Name
  123 space(s) Occ Sch Sunday,            !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday,          !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default,           !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule,                      !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Name
  123 space(s) Occ Sch Default 2,         !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 2,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 2;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Name
  123 space(s) Occ Sch Sunday 2,          !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 2,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 2,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 2;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule 2 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 2 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Name
  123 space(s) Occ Sch Default 3,         !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 3,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 3;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Name
  123 space(s) Occ Sch Sunday 3,          !- Sunday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Monday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Tuesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Wednesday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Thursday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Friday Schedule:Day Name
  123 space(s) Occ Sch Saturday 3,        !- Saturday Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- Holiday Schedule:Day Name
  123 space(s) Occ Sch Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  123 space(s) Occ Sch Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  123 space(s) Occ Sch Default 3,         !- CustomDay1 Schedule:Day Name
  123 space(s) Occ Sch Default 3;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Elevator Schedule 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  Elevator Schedule 3 Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Elevator Schedule 3 Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Name
  Large Office Infil Quarter On Default,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Name
  Large Office Infil Quarter On Sun Day,  !- Sunday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Monday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Tuesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Wednesday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Thursday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Friday Schedule:Day Name
  Large Office Infil Quarter On WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  Large Office Infil Quarter On Default,  !- Holiday Schedule:Day Name
  Large Office Infil Quarter On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office Infil Quarter On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office Infil Quarter On Default,  !- CustomDay1 Schedule:Day Name
  Large Office Infil Quarter On Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office Infil Quarter On,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office Infil Quarter On Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Large Office Infil Quarter On Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Sunday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Monday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Tuesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Wednesday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Thursday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Friday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Saturday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Holiday Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- SummerDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- WinterDesignDay Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- CustomDay1 Schedule:Day Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Name
  Supply Air Temp - 55.0F Default,        !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Name
  autogen Supply Air Temp - 55.0F 1_day_sch, !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Friday Schedule:Day Name
  autogen Supply Air Temp - 55.0F 0_day_sch, !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default,        !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  Supply Air Temp - 55.0F Week Rule - Jan7-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70.0f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70.0f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  15 Zone VAV,                            !- Name
  15 Zone VAV Controllers,                !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  15 Zone VAV Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  15 Zone VAV Supply Inlet Node,          !- Supply Side Inlet Node Name
  15 Zone VAV Demand Outlet Node,         !- Demand Side Outlet Node Name
  15 Zone VAV Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  15 Zone VAV Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  15 Zone VAV Supply Outlet Nodes,        !- Name
  15 Zone VAV Supply Outlet Node;         !- Node Name 1

NodeList,
  15 Zone VAV Demand Inlet Nodes,         !- Name
  15 Zone VAV Demand Inlet Node;          !- Node Name 1

Sizing:System,
  15 Zone VAV,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  15 Zone VAV Controllers,                !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  15 Zone VAV Clg Coil Controller,        !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  15 Zone VAV Main Htg Coil Controller;   !- Controller Name 2

Controller:WaterCoil,
  15 Zone VAV Clg Coil Controller,        !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  15 Zone VAV Clg Coil Outlet Air Node,   !- Sensor Node Name
  15 Zone VAV Clg Coil Inlet Water Node,  !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  15 Zone VAV Main Htg Coil Controller,   !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  Always On Discrete,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  15 Zone VAV Supply Branches,            !- Name
  15 Zone VAV Main Branch;                !- Branch Name 1

Branch,
  15 Zone VAV Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  15 Zone VAV OA System,                  !- Component Name 1
  15 Zone VAV Supply Inlet Node,          !- Component Inlet Node Name 1
  15 Zone VAV Mixed Air Node,             !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  15 Zone VAV Clg Coil,                   !- Component Name 2
  15 Zone VAV Mixed Air Node,             !- Component Inlet Node Name 2
  15 Zone VAV Clg Coil Outlet Air Node,   !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  15 Zone VAV Main Htg Coil,              !- Component Name 3
  15 Zone VAV Clg Coil Outlet Air Node,   !- Component Inlet Node Name 3
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  15 Zone VAV Fan,                        !- Component Name 4
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  15 Zone VAV Supply Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  15 Zone VAV OA System,                  !- Name
  15 Zone VAV OA System Controller List,  !- Controller List Name
  15 Zone VAV OA System Equipment List;   !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  15 Zone VAV OA System Controller List,  !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  15 Zone VAV OA Controller;              !- Controller Name 1

Controller:OutdoorAir,
  15 Zone VAV OA Controller,              !- Name
  15 Zone VAV Relief Air Node,            !- Relief Air Outlet Node Name
  15 Zone VAV Supply Inlet Node,          !- Return Air Node Name
  15 Zone VAV Mixed Air Node,             !- Mixed Air Node Name
  15 Zone VAV Outdoor Air Node,           !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  15 Zone VAV Vent Controller,            !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  15 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  15 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  15 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  15 Zone VAV Outdoor Air Node;           !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  15 Zone VAV OA System Equipment List,   !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  15 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  15 Zone VAV OA System Outdoor Air Mixer, !- Name
  15 Zone VAV Mixed Air Node,             !- Mixed Air Node Name
  15 Zone VAV Outdoor Air Node,           !- Outdoor Air Stream Node Name
  15 Zone VAV Relief Air Node,            !- Relief Air Stream Node Name
  15 Zone VAV Supply Inlet Node;          !- Return Air Stream Node Name

SetpointManager:MixedAir,
  15 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  15 Zone VAV Mixed Air Node;             !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  15 Zone VAV Clg Coil,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  15 Zone VAV Clg Coil Inlet Water Node,  !- Water Inlet Node Name
  15 Zone VAV Clg Coil Outlet Water Node, !- Water Outlet Node Name
  15 Zone VAV Mixed Air Node,             !- Air Inlet Node Name
  15 Zone VAV Clg Coil Outlet Air Node,   !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  15 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  15 Zone VAV Clg Coil Outlet Air Node;   !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  15 Zone VAV Main Htg Coil,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  15 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  15 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  15 Zone VAV Clg Coil Outlet Air Node,   !- Air Inlet Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  15 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  15 Zone VAV Supply Outlet Node,         !- Reference Setpoint Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Fan Outlet Node Name
  15 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  15 Zone VAV Fan,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  15 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  15 Zone VAV Supply Outlet Node,         !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  15 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  15 Zone VAV Supply Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  15 Zone VAV 15 Zone VAV Demand Inlet Node Supply Path, !- Name
  15 Zone VAV Demand Inlet Node,          !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  15 Zone VAV Demand Inlet Node,          !- Inlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office OfficeLarge Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office OfficeLarge Main Data Center A  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office OfficeLarge Main Data Center B  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office OfficeLarge Main Data Center C  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 9
  Zone Office WholeBuilding - Lg Office A  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 10
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 11
  Zone Office WholeBuilding - Lg Office B  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 12
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 13
  Zone Office WholeBuilding - Lg Office C  - Story Ground VAV Terminal Inlet Air Node, !- Outlet Node Name 14
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground VAV Terminal Inlet Air Node; !- Outlet Node Name 15

AirLoopHVAC:ReturnPath,
  15 Zone VAV Return Path,                !- Name
  15 Zone VAV Demand Outlet Node,         !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  15 Zone VAV Demand Outlet Node,         !- Outlet Node Name
  Zone Office OfficeLarge Data Center A  - Story Ground Return Air Node, !- Inlet Node Name 1
  Zone Office OfficeLarge Data Center B  - Story Ground Return Air Node, !- Inlet Node Name 2
  Zone Office OfficeLarge Data Center C  - Story Ground Return Air Node, !- Inlet Node Name 3
  Zone Office OfficeLarge Main Data Center A  - Story Ground Return Air Node, !- Inlet Node Name 4
  Zone Office OfficeLarge Main Data Center A end_b - Story Ground Return Air Node, !- Inlet Node Name 5
  Zone Office OfficeLarge Main Data Center B  - Story Ground Return Air Node, !- Inlet Node Name 6
  Zone Office OfficeLarge Main Data Center B end_b - Story Ground Return Air Node, !- Inlet Node Name 7
  Zone Office OfficeLarge Main Data Center C  - Story Ground Return Air Node, !- Inlet Node Name 8
  Zone Office OfficeLarge Main Data Center C end_b - Story Ground Return Air Node, !- Inlet Node Name 9
  Zone Office WholeBuilding - Lg Office A  - Story Ground Return Air Node, !- Inlet Node Name 10
  Zone Office WholeBuilding - Lg Office A end_a - Story Ground Return Air Node, !- Inlet Node Name 11
  Zone Office WholeBuilding - Lg Office B  - Story Ground Return Air Node, !- Inlet Node Name 12
  Zone Office WholeBuilding - Lg Office B end_a - Story Ground Return Air Node, !- Inlet Node Name 13
  Zone Office WholeBuilding - Lg Office C  - Story Ground Return Air Node, !- Inlet Node Name 14
  Zone Office WholeBuilding - Lg Office C end_a - Story Ground Return Air Node; !- Inlet Node Name 15

AirLoopHVAC,
  9 Zone VAV,                             !- Name
  9 Zone VAV Controllers,                 !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV Supply Branches,             !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV Supply Inlet Node,           !- Supply Side Inlet Node Name
  9 Zone VAV Demand Outlet Node,          !- Demand Side Outlet Node Name
  9 Zone VAV Demand Inlet Nodes,          !- Demand Side Inlet Node Names
  9 Zone VAV Supply Outlet Nodes,         !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV Supply Outlet Nodes,         !- Name
  9 Zone VAV Supply Outlet Node;          !- Node Name 1

NodeList,
  9 Zone VAV Demand Inlet Nodes,          !- Name
  9 Zone VAV Demand Inlet Node;           !- Node Name 1

Sizing:System,
  9 Zone VAV,                             !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV Controllers,                 !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV Clg Coil Controller,         !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV Main Htg Coil Controller;    !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV Clg Coil Controller,         !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV Clg Coil Outlet Air Node,    !- Sensor Node Name
  9 Zone VAV Clg Coil Inlet Water Node,   !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV Main Htg Coil Controller,    !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV Occ Sch,                     !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV Supply Branches,             !- Name
  9 Zone VAV Main Branch;                 !- Branch Name 1

Branch,
  9 Zone VAV Main Branch,                 !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV OA System,                   !- Component Name 1
  9 Zone VAV Supply Inlet Node,           !- Component Inlet Node Name 1
  9 Zone VAV Mixed Air Node,              !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV Clg Coil,                    !- Component Name 2
  9 Zone VAV Mixed Air Node,              !- Component Inlet Node Name 2
  9 Zone VAV Clg Coil Outlet Air Node,    !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV Main Htg Coil,               !- Component Name 3
  9 Zone VAV Clg Coil Outlet Air Node,    !- Component Inlet Node Name 3
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV Fan,                         !- Component Name 4
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV Supply Outlet Node;          !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV OA System,                   !- Name
  9 Zone VAV OA System Controller List,   !- Controller List Name
  9 Zone VAV OA System Equipment List;    !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV OA System Controller List,   !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV OA Controller;               !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV OA Controller,               !- Name
  9 Zone VAV Relief Air Node,             !- Relief Air Outlet Node Name
  9 Zone VAV Supply Inlet Node,           !- Return Air Node Name
  9 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  9 Zone VAV Outdoor Air Node,            !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV Vent Controller,             !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV Outdoor Air Node;            !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV OA System Equipment List,    !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV OA System Outdoor Air Mixer, !- Name
  9 Zone VAV Mixed Air Node,              !- Mixed Air Node Name
  9 Zone VAV Outdoor Air Node,            !- Outdoor Air Stream Node Name
  9 Zone VAV Relief Air Node,             !- Relief Air Stream Node Name
  9 Zone VAV Supply Inlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  9 Zone VAV Mixed Air Node;              !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV Clg Coil,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV Clg Coil Inlet Water Node,   !- Water Inlet Node Name
  9 Zone VAV Clg Coil Outlet Water Node,  !- Water Outlet Node Name
  9 Zone VAV Mixed Air Node,              !- Air Inlet Node Name
  9 Zone VAV Clg Coil Outlet Air Node,    !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  9 Zone VAV Clg Coil Outlet Air Node;    !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV Main Htg Coil,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV Clg Coil Outlet Air Node,    !- Air Inlet Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV Supply Outlet Node,          !- Reference Setpoint Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Fan Outlet Node Name
  9 Zone VAV Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV Fan,                         !- Name
  9 Zone VAV Occ Sch,                     !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV Supply Outlet Node,          !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV Supply Outlet Node;          !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 9 Zone VAV Demand Inlet Node Supply Path, !- Name
  9 Zone VAV Demand Inlet Node,           !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  9 Zone VAV Demand Inlet Node,           !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV Return Path,                 !- Name
  9 Zone VAV Demand Outlet Node,          !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  9 Zone VAV Demand Outlet Node,          !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 1,                           !- Name
  9 Zone VAV 1 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 1 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 1 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 1 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 1 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 1 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 1 Supply Outlet Nodes,       !- Name
  9 Zone VAV 1 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 1 Demand Inlet Nodes,        !- Name
  9 Zone VAV 1 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 1,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 1 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 1 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 1 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 1 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 1 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 1 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 1 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 1 Supply Branches,           !- Name
  9 Zone VAV 1 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 1 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 1 OA System,                 !- Component Name 1
  9 Zone VAV 1 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 1 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 1 Clg Coil,                  !- Component Name 2
  9 Zone VAV 1 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 1 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 1 Fan,                       !- Component Name 4
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 1 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 1 OA System,                 !- Name
  9 Zone VAV 1 OA System Controller List, !- Controller List Name
  9 Zone VAV 1 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 1 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 1 OA Controller,             !- Name
  9 Zone VAV 1 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 1 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 1 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 1 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 1 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 1 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 1 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 1 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 1 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 1 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 1 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 1 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 1 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 1 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 1 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 1 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 1 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 1 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 1 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 1 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 1 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 1 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 1 Fan,                       !- Name
  9 Zone VAV 1 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 1 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 1 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 1 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 1 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 1 9 Zone VAV 1 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 1 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  9 Zone VAV 1 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 1 Return Path,               !- Name
  9 Zone VAV 1 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  9 Zone VAV 1 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid10 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid10 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid10 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid10 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid10 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid10 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid10 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid10 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid10 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 10,                          !- Name
  9 Zone VAV 10 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 10 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 10 Supply Inlet Node,        !- Supply Side Inlet Node Name
  9 Zone VAV 10 Demand Outlet Node,       !- Demand Side Outlet Node Name
  9 Zone VAV 10 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  9 Zone VAV 10 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 10 Supply Outlet Nodes,      !- Name
  9 Zone VAV 10 Supply Outlet Node;       !- Node Name 1

NodeList,
  9 Zone VAV 10 Demand Inlet Nodes,       !- Name
  9 Zone VAV 10 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  9 Zone VAV 10,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 10 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 10 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 10 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 10 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 10 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 10 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 10 Occ Sch,                  !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 10 Supply Branches,          !- Name
  9 Zone VAV 10 Main Branch;              !- Branch Name 1

Branch,
  9 Zone VAV 10 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 10 OA System,                !- Component Name 1
  9 Zone VAV 10 Supply Inlet Node,        !- Component Inlet Node Name 1
  9 Zone VAV 10 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 10 Clg Coil,                 !- Component Name 2
  9 Zone VAV 10 Mixed Air Node,           !- Component Inlet Node Name 2
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 10 Main Htg Coil,            !- Component Name 3
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 10 Fan,                      !- Component Name 4
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 10 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 10 OA System,                !- Name
  9 Zone VAV 10 OA System Controller List, !- Controller List Name
  9 Zone VAV 10 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 10 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 10 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 10 OA Controller,            !- Name
  9 Zone VAV 10 Relief Air Node,          !- Relief Air Outlet Node Name
  9 Zone VAV 10 Supply Inlet Node,        !- Return Air Node Name
  9 Zone VAV 10 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 10 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 10 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 10 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 10 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 10 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 10 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 10 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 10 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 10 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 10 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 10 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  9 Zone VAV 10 Relief Air Node,          !- Relief Air Stream Node Name
  9 Zone VAV 10 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 10 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 10 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 10 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 10 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 10 Mixed Air Node,           !- Air Inlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 10 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 10 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 10 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 10 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 10 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 10 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 10 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 10 Fan,                      !- Name
  9 Zone VAV 10 Occ Sch,                  !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 10 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 10 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 10 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 10 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 10 9 Zone VAV 10 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 10 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  9 Zone VAV 10 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 10 Return Path,              !- Name
  9 Zone VAV 10 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  9 Zone VAV 10 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid9 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid9 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid9 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid9 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid9 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid9 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid9 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid9 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid9 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 11,                          !- Name
  9 Zone VAV 11 Controllers,              !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 11 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 11 Supply Inlet Node,        !- Supply Side Inlet Node Name
  9 Zone VAV 11 Demand Outlet Node,       !- Demand Side Outlet Node Name
  9 Zone VAV 11 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  9 Zone VAV 11 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 11 Supply Outlet Nodes,      !- Name
  9 Zone VAV 11 Supply Outlet Node;       !- Node Name 1

NodeList,
  9 Zone VAV 11 Demand Inlet Nodes,       !- Name
  9 Zone VAV 11 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  9 Zone VAV 11,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 11 Controllers,              !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 11 Clg Coil Controller,      !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 11 Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 11 Clg Coil Controller,      !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 11 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 11 Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 13;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 13,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 11 Occ Sch,                  !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 11 Supply Branches,          !- Name
  9 Zone VAV 11 Main Branch;              !- Branch Name 1

Branch,
  9 Zone VAV 11 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 11 OA System,                !- Component Name 1
  9 Zone VAV 11 Supply Inlet Node,        !- Component Inlet Node Name 1
  9 Zone VAV 11 Mixed Air Node,           !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 11 Clg Coil,                 !- Component Name 2
  9 Zone VAV 11 Mixed Air Node,           !- Component Inlet Node Name 2
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 11 Main Htg Coil,            !- Component Name 3
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 11 Fan,                      !- Component Name 4
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 11 Supply Outlet Node;       !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 11 OA System,                !- Name
  9 Zone VAV 11 OA System Controller List, !- Controller List Name
  9 Zone VAV 11 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 11 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 11 OA Controller;            !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 11 OA Controller,            !- Name
  9 Zone VAV 11 Relief Air Node,          !- Relief Air Outlet Node Name
  9 Zone VAV 11 Supply Inlet Node,        !- Return Air Node Name
  9 Zone VAV 11 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 11 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 11 Vent Controller,          !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 11 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 11 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 11 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 11 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 11 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 11 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 11 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 11 Mixed Air Node,           !- Mixed Air Node Name
  9 Zone VAV 11 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  9 Zone VAV 11 Relief Air Node,          !- Relief Air Stream Node Name
  9 Zone VAV 11 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 11 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 11 Mixed Air Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 11 Clg Coil,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 11 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 11 Mixed Air Node,           !- Air Inlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 11 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 11 Main Htg Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 11 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 11 Clg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 11 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 11 Supply Outlet Node,       !- Reference Setpoint Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Fan Outlet Node Name
  9 Zone VAV 11 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 11 Fan,                      !- Name
  9 Zone VAV 11 Occ Sch,                  !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 11 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 11 Supply Outlet Node,       !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 11 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 11 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 11 9 Zone VAV 11 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 11 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 13;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 13,         !- Name
  9 Zone VAV 11 Demand Inlet Node,        !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Top VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Top VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 11 Return Path,              !- Name
  9 Zone VAV 11 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 13;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 13,            !- Name
  9 Zone VAV 11 Demand Outlet Node,       !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Top Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Top Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Top Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Top Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Top Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Top Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Top Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Top Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Top Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 2,                           !- Name
  9 Zone VAV 2 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 2 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 2 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 2 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 2 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 2 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 2 Supply Outlet Nodes,       !- Name
  9 Zone VAV 2 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 2 Demand Inlet Nodes,        !- Name
  9 Zone VAV 2 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 2,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 2 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 2 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 2 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 2 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 2 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 2 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 2 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 2 Supply Branches,           !- Name
  9 Zone VAV 2 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 2 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 2 OA System,                 !- Component Name 1
  9 Zone VAV 2 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 2 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 2 Clg Coil,                  !- Component Name 2
  9 Zone VAV 2 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 2 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 2 Fan,                       !- Component Name 4
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 2 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 2 OA System,                 !- Name
  9 Zone VAV 2 OA System Controller List, !- Controller List Name
  9 Zone VAV 2 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 2 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 2 OA Controller,             !- Name
  9 Zone VAV 2 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 2 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 2 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 2 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 2 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 2 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 2 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 2 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 2 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 2 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 2 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 2 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 2 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 2 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 2 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 2 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 2 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 2 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 2 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 2 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 2 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 2 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 2 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 2 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 2 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 2 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 2 Fan,                       !- Name
  9 Zone VAV 2 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 2 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 2 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 2 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 2 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 2 9 Zone VAV 2 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 2 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  9 Zone VAV 2 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 2 Return Path,               !- Name
  9 Zone VAV 2 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  9 Zone VAV 2 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid11 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid11 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid11 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid11 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid11 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid11 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid11 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid11 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid11 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 3,                           !- Name
  9 Zone VAV 3 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 3 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 3 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 3 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 3 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 3 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 3 Supply Outlet Nodes,       !- Name
  9 Zone VAV 3 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 3 Demand Inlet Nodes,        !- Name
  9 Zone VAV 3 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 3,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 3 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 3 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 3 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 3 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 3 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 3 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 3 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 3 Supply Branches,           !- Name
  9 Zone VAV 3 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 3 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 3 OA System,                 !- Component Name 1
  9 Zone VAV 3 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 3 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 3 Clg Coil,                  !- Component Name 2
  9 Zone VAV 3 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 3 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 3 Fan,                       !- Component Name 4
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 3 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 3 OA System,                 !- Name
  9 Zone VAV 3 OA System Controller List, !- Controller List Name
  9 Zone VAV 3 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 3 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 3 OA Controller,             !- Name
  9 Zone VAV 3 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 3 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 3 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 3 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 3 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 3 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 3 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 3 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 3 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 3 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 3 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 3 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 3 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 3 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 3 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 3 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 3 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 3 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 3 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 3 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 3 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 3 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 3 Fan,                       !- Name
  9 Zone VAV 3 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 3 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 3 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 3 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 3 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 3 9 Zone VAV 3 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 3 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  9 Zone VAV 3 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 3 Return Path,               !- Name
  9 Zone VAV 3 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  9 Zone VAV 3 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid2 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid2 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid2 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid2 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid2 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid2 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid2 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid2 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid2 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 4,                           !- Name
  9 Zone VAV 4 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 4 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 4 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 4 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 4 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 4 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 4 Supply Outlet Nodes,       !- Name
  9 Zone VAV 4 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 4 Demand Inlet Nodes,        !- Name
  9 Zone VAV 4 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 4,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 4 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 4 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 4 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 4 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 4 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 4 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 4 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 4 Supply Branches,           !- Name
  9 Zone VAV 4 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 4 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 4 OA System,                 !- Component Name 1
  9 Zone VAV 4 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 4 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 4 Clg Coil,                  !- Component Name 2
  9 Zone VAV 4 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 4 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 4 Fan,                       !- Component Name 4
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 4 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 4 OA System,                 !- Name
  9 Zone VAV 4 OA System Controller List, !- Controller List Name
  9 Zone VAV 4 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 4 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 4 OA Controller,             !- Name
  9 Zone VAV 4 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 4 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 4 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 4 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 4 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 4 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 4 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 4 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 4 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 4 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 4 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 4 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 4 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 4 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 4 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 4 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 4 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 4 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 4 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 4 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 4 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 4 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 4 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 4 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 4 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 4 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 4 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 4 Fan,                       !- Name
  9 Zone VAV 4 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 4 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 4 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 4 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 4 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 4 9 Zone VAV 4 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 4 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  9 Zone VAV 4 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 4 Return Path,               !- Name
  9 Zone VAV 4 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  9 Zone VAV 4 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid3 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid3 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid3 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid3 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid3 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid3 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid3 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid3 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid3 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 5,                           !- Name
  9 Zone VAV 5 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 5 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 5 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 5 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 5 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 5 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 5 Supply Outlet Nodes,       !- Name
  9 Zone VAV 5 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 5 Demand Inlet Nodes,        !- Name
  9 Zone VAV 5 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 5,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 5 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 5 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 5 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 5 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 5 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 5 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 5 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 5 Supply Branches,           !- Name
  9 Zone VAV 5 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 5 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 5 OA System,                 !- Component Name 1
  9 Zone VAV 5 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 5 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 5 Clg Coil,                  !- Component Name 2
  9 Zone VAV 5 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 5 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 5 Fan,                       !- Component Name 4
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 5 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 5 OA System,                 !- Name
  9 Zone VAV 5 OA System Controller List, !- Controller List Name
  9 Zone VAV 5 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 5 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 5 OA Controller,             !- Name
  9 Zone VAV 5 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 5 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 5 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 5 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 5 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 5 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 5 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 5 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 5 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 5 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 5 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 5 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 5 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 5 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 5 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 5 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 5 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 5 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 5 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 5 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 5 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 5 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 5 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 5 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 5 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 5 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 5 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 5 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 5 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 5 Fan,                       !- Name
  9 Zone VAV 5 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 5 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 5 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 5 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 5 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 5 9 Zone VAV 5 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 5 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  9 Zone VAV 5 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 5 Return Path,               !- Name
  9 Zone VAV 5 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  9 Zone VAV 5 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid4 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid4 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid4 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid4 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid4 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid4 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid4 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid4 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid4 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 6,                           !- Name
  9 Zone VAV 6 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 6 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 6 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 6 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 6 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 6 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 6 Supply Outlet Nodes,       !- Name
  9 Zone VAV 6 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 6 Demand Inlet Nodes,        !- Name
  9 Zone VAV 6 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 6,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 6 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 6 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 6 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 6 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 6 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 6 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 6 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 6 Supply Branches,           !- Name
  9 Zone VAV 6 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 6 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 6 OA System,                 !- Component Name 1
  9 Zone VAV 6 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 6 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 6 Clg Coil,                  !- Component Name 2
  9 Zone VAV 6 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 6 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 6 Fan,                       !- Component Name 4
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 6 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 6 OA System,                 !- Name
  9 Zone VAV 6 OA System Controller List, !- Controller List Name
  9 Zone VAV 6 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 6 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 6 OA Controller,             !- Name
  9 Zone VAV 6 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 6 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 6 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 6 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 6 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 6 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 6 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 6 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 6 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 6 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 6 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 6 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 6 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 6 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 6 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 6 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 6 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 6 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 6 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 6 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 6 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 6 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 6 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 6 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 6 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 6 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 6 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 6 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 6 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 6 Fan,                       !- Name
  9 Zone VAV 6 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 6 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 6 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 6 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 6 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 6 9 Zone VAV 6 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 6 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  9 Zone VAV 6 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 6 Return Path,               !- Name
  9 Zone VAV 6 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  9 Zone VAV 6 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid5 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid5 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid5 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid5 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid5 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid5 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid5 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid5 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid5 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 7,                           !- Name
  9 Zone VAV 7 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 7 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 7 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 7 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 7 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 7 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 7 Supply Outlet Nodes,       !- Name
  9 Zone VAV 7 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 7 Demand Inlet Nodes,        !- Name
  9 Zone VAV 7 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 7,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 7 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 7 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 7 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 7 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 7 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 7 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 7 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 7 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 7 Supply Branches,           !- Name
  9 Zone VAV 7 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 7 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 7 OA System,                 !- Component Name 1
  9 Zone VAV 7 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 7 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 7 Clg Coil,                  !- Component Name 2
  9 Zone VAV 7 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 7 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 7 Fan,                       !- Component Name 4
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 7 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 7 OA System,                 !- Name
  9 Zone VAV 7 OA System Controller List, !- Controller List Name
  9 Zone VAV 7 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 7 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 7 OA Controller,             !- Name
  9 Zone VAV 7 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 7 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 7 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 7 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 7 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 7 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 7 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 7 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 7 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 7 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 7 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 7 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 7 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 7 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 7 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 7 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 7 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 7 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 7 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 7 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 7 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 7 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 7 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 7 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 7 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 7 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 7 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 7 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 7 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 7 Fan,                       !- Name
  9 Zone VAV 7 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 7 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 7 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 7 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 7 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 7 9 Zone VAV 7 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 7 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  9 Zone VAV 7 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 7 Return Path,               !- Name
  9 Zone VAV 7 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  9 Zone VAV 7 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid6 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid6 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid6 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid6 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid6 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid6 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid6 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid6 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid6 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 8,                           !- Name
  9 Zone VAV 8 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 8 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 8 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 8 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 8 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 8 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 8 Supply Outlet Nodes,       !- Name
  9 Zone VAV 8 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 8 Demand Inlet Nodes,        !- Name
  9 Zone VAV 8 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 8,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 8 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 8 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 8 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 8 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 8 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 8 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 8 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 8 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 8 Supply Branches,           !- Name
  9 Zone VAV 8 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 8 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 8 OA System,                 !- Component Name 1
  9 Zone VAV 8 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 8 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 8 Clg Coil,                  !- Component Name 2
  9 Zone VAV 8 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 8 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 8 Fan,                       !- Component Name 4
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 8 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 8 OA System,                 !- Name
  9 Zone VAV 8 OA System Controller List, !- Controller List Name
  9 Zone VAV 8 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 8 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 8 OA Controller,             !- Name
  9 Zone VAV 8 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 8 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 8 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 8 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 8 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 8 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 8 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 8 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 8 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 8 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 8 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 8 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 8 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 8 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 8 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 8 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 8 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 8 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 8 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 8 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 8 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 8 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 8 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 8 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 8 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 8 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 8 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 8 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 8 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 8 Fan,                       !- Name
  9 Zone VAV 8 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 8 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 8 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 8 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 8 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 8 9 Zone VAV 8 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 8 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  9 Zone VAV 8 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 8 Return Path,               !- Name
  9 Zone VAV 8 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  9 Zone VAV 8 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid7 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid7 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid7 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid7 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid7 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid7 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid7 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid7 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid7 Return Air Node; !- Inlet Node Name 9

AirLoopHVAC,
  9 Zone VAV 9,                           !- Name
  9 Zone VAV 9 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  9 Zone VAV 9 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  9 Zone VAV 9 Supply Inlet Node,         !- Supply Side Inlet Node Name
  9 Zone VAV 9 Demand Outlet Node,        !- Demand Side Outlet Node Name
  9 Zone VAV 9 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  9 Zone VAV 9 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  9 Zone VAV 9 Supply Outlet Nodes,       !- Name
  9 Zone VAV 9 Supply Outlet Node;        !- Node Name 1

NodeList,
  9 Zone VAV 9 Demand Inlet Nodes,        !- Name
  9 Zone VAV 9 Demand Inlet Node;         !- Node Name 1

Sizing:System,
  9 Zone VAV 9,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  9 Zone VAV 9 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  9 Zone VAV 9 Clg Coil Controller,       !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  9 Zone VAV 9 Main Htg Coil Controller;  !- Controller Name 2

Controller:WaterCoil,
  9 Zone VAV 9 Clg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Sensor Node Name
  9 Zone VAV 9 Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  9 Zone VAV 9 Main Htg Coil Controller,  !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Sensor Node Name
  9 Zone VAV 9 Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  9 Zone VAV 9 Occ Sch,                   !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  9 Zone VAV 9 Supply Branches,           !- Name
  9 Zone VAV 9 Main Branch;               !- Branch Name 1

Branch,
  9 Zone VAV 9 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  9 Zone VAV 9 OA System,                 !- Component Name 1
  9 Zone VAV 9 Supply Inlet Node,         !- Component Inlet Node Name 1
  9 Zone VAV 9 Mixed Air Node,            !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  9 Zone VAV 9 Clg Coil,                  !- Component Name 2
  9 Zone VAV 9 Mixed Air Node,            !- Component Inlet Node Name 2
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  9 Zone VAV 9 Main Htg Coil,             !- Component Name 3
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Component Inlet Node Name 3
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  9 Zone VAV 9 Fan,                       !- Component Name 4
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  9 Zone VAV 9 Supply Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  9 Zone VAV 9 OA System,                 !- Name
  9 Zone VAV 9 OA System Controller List, !- Controller List Name
  9 Zone VAV 9 OA System Equipment List;  !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  9 Zone VAV 9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  9 Zone VAV 9 OA Controller;             !- Controller Name 1

Controller:OutdoorAir,
  9 Zone VAV 9 OA Controller,             !- Name
  9 Zone VAV 9 Relief Air Node,           !- Relief Air Outlet Node Name
  9 Zone VAV 9 Supply Inlet Node,         !- Return Air Node Name
  9 Zone VAV 9 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 9 Outdoor Air Node,          !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  12.7777777777778,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  9 Zone VAV 9 Vent Controller,           !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  9 Zone VAV 9 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  9 Zone VAV 9 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  9 Zone VAV 9 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  9 Zone VAV 9 Outdoor Air Node;          !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  9 Zone VAV 9 OA System Equipment List,  !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  9 Zone VAV 9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  9 Zone VAV 9 OA System Outdoor Air Mixer, !- Name
  9 Zone VAV 9 Mixed Air Node,            !- Mixed Air Node Name
  9 Zone VAV 9 Outdoor Air Node,          !- Outdoor Air Stream Node Name
  9 Zone VAV 9 Relief Air Node,           !- Relief Air Stream Node Name
  9 Zone VAV 9 Supply Inlet Node;         !- Return Air Stream Node Name

SetpointManager:MixedAir,
  9 Zone VAV 9 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 9 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 9 Mixed Air Node;            !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  9 Zone VAV 9 Clg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  9 Zone VAV 9 Clg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 9 Mixed Air Node,            !- Air Inlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  9 Zone VAV 9 Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 9 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  9 Zone VAV 9 Main Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  9 Zone VAV 9 Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  9 Zone VAV 9 Clg Coil Outlet Air Node,  !- Air Inlet Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  9 Zone VAV 9 Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  9 Zone VAV 9 Supply Outlet Node,        !- Reference Setpoint Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Fan Outlet Node Name
  9 Zone VAV 9 Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  9 Zone VAV 9 Fan,                       !- Name
  9 Zone VAV 9 Occ Sch,                   !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1574.2419112,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  9 Zone VAV 9 Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  9 Zone VAV 9 Supply Outlet Node,        !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

SetpointManager:Scheduled,
  9 Zone VAV 9 Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F,                !- Schedule Name
  9 Zone VAV 9 Supply Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  9 Zone VAV 9 9 Zone VAV 9 Demand Inlet Node Supply Path, !- Name
  9 Zone VAV 9 Demand Inlet Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  9 Zone VAV 9 Demand Inlet Node,         !- Inlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 VAV Terminal Inlet Air Node, !- Outlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 VAV Terminal Inlet Air Node; !- Outlet Node Name 9

AirLoopHVAC:ReturnPath,
  9 Zone VAV 9 Return Path,               !- Name
  9 Zone VAV 9 Demand Outlet Node,        !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  9 Zone VAV 9 Demand Outlet Node,        !- Outlet Node Name
  Zone Office WholeBuilding - Lg Office A  - Story Mid8 Return Air Node, !- Inlet Node Name 1
  Zone Office WholeBuilding - Lg Office A end_a - Story Mid8 Return Air Node, !- Inlet Node Name 2
  Zone Office WholeBuilding - Lg Office A end_b - Story Mid8 Return Air Node, !- Inlet Node Name 3
  Zone Office WholeBuilding - Lg Office B  - Story Mid8 Return Air Node, !- Inlet Node Name 4
  Zone Office WholeBuilding - Lg Office B end_a - Story Mid8 Return Air Node, !- Inlet Node Name 5
  Zone Office WholeBuilding - Lg Office B end_b - Story Mid8 Return Air Node, !- Inlet Node Name 6
  Zone Office WholeBuilding - Lg Office C  - Story Mid8 Return Air Node, !- Inlet Node Name 7
  Zone Office WholeBuilding - Lg Office C end_a - Story Mid8 Return Air Node, !- Inlet Node Name 8
  Zone Office WholeBuilding - Lg Office C end_b - Story Mid8 Return Air Node; !- Inlet Node Name 9

PlantLoop,
  Chilled Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  CommonPipe;                             !- Common Pipe Simulation

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 538tons 0.7kW/ton, !- Component Name 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Component Inlet Node Name 1
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node; !- Component Outlet Node Name 1

Chiller:Electric:EIR,
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 538tons 0.7kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.11191860465116,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Cooling Capacity Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Chilled Water Inlet Node Name
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Condenser Inlet Node Name
  ComStock DOE Ref Pre-1980 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  12.22,                                  !- Maximum Value of x {BasedOnField A2}
  15.56,                                  !- Minimum Value of y {BasedOnField A3}
  29.44,                                  !- Maximum Value of y {BasedOnField A3}
  0.89,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
